<http://iec.ch/TC57/2013/CIM-schema-cim16#BusNameMarker> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BusNameMarker> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BusNameMarker> <http://www.w3.org/2000/01/rdf-schema#label> "BusNameMarker"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BusNameMarker> <http://www.w3.org/2000/01/rdf-schema#comment> "Used to apply user standard names to TopologicalNodes. Associated with one or more terminals that are normally connected with the bus name.    The associated terminals are normally connected by non-retained switches. For a ring bus station configuration, all BusbarSection terminals in the ring are typically associated.   For a breaker and a half scheme, both BusbarSections would normally be associated.  For a ring bus, all BusbarSections would normally be associated.  For a \"straight\" busbar configuration, normally only the main terminal at the BusbarSection would be associated.  "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BusNameMarker.priority> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BusNameMarker.priority> <http://www.w3.org/2000/01/rdf-schema#label> "priority"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BusNameMarker.priority> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#BusNameMarker> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BusNameMarker.priority> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#integer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BusNameMarker.priority> <http://www.w3.org/2000/01/rdf-schema#comment> "Priority of bus name marker for use as topology bus name.  Use 0 for do not care.  Use 1 for highest priority.  Use 2 as priority is less than 1 and so on."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BusNameMarker.ReportingGroup> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BusNameMarker.ReportingGroup> <http://www.w3.org/2000/01/rdf-schema#label> "ReportingGroup"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BusNameMarker.ReportingGroup> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#BusNameMarker> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BusNameMarker.ReportingGroup> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#ReportingGroup> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BusNameMarker.ReportingGroup> <http://www.w3.org/2000/01/rdf-schema#comment> "The reporting group to which this bus name marker belongs."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GroundingImpedance> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GroundingImpedance> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#EarthFaultCompensator> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GroundingImpedance> <http://www.w3.org/2000/01/rdf-schema#label> "GroundingImpedance"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GroundingImpedance> <http://www.w3.org/2000/01/rdf-schema#comment> "A fixed impedance device used for grounding."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitSet> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitSet> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitSet> <http://www.w3.org/2000/01/rdf-schema#label> "OperationalLimitSet"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitSet> <http://www.w3.org/2000/01/rdf-schema#comment> "A set of limits associated with equipment.  Sets of limits might apply to a specific temperature, or season for example. A set of limits may contain different severities of limit levels that would apply to the same equipment. The set may contain limits of different types such as apparent power and current limits or high and low voltage limits  that are logically applied together as a set."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitSet.Equipment> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitSet.Equipment> <http://www.w3.org/2000/01/rdf-schema#label> "Equipment"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitSet.Equipment> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitSet> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitSet.Equipment> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitSet.Equipment> <http://www.w3.org/2000/01/rdf-schema#comment> "The equipment to which the limit set applies."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitSet.Terminal> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitSet.Terminal> <http://www.w3.org/2000/01/rdf-schema#label> "Terminal"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitSet.Terminal> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitSet> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitSet.Terminal> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCTerminal> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitSet.Terminal> <http://www.w3.org/2000/01/rdf-schema#comment> "The terminal where the operational limit set apply."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#WaveTrap> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#WaveTrap> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#AuxiliaryEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#WaveTrap> <http://www.w3.org/2000/01/rdf-schema#label> "WaveTrap"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#WaveTrap> <http://www.w3.org/2000/01/rdf-schema#comment> "Line traps are devices that impede high frequency power line carrier signals yet present a negligible impedance at the main power frequency."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#AsynchronousMachine> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#AsynchronousMachine> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#AsynchronousMachine> <http://www.w3.org/2000/01/rdf-schema#label> "AsynchronousMachine"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#AsynchronousMachine> <http://www.w3.org/2000/01/rdf-schema#comment> "A rotating machine whose shaft rotates asynchronously with the electrical field.  Also known as an induction machine with no external connection to the rotor windings, e.g. squirrel-cage induction machine."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#AsynchronousMachine.nominalFrequency> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#AsynchronousMachine.nominalFrequency> <http://www.w3.org/2000/01/rdf-schema#label> "nominalFrequency"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#AsynchronousMachine.nominalFrequency> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#AsynchronousMachine> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#AsynchronousMachine.nominalFrequency> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#AsynchronousMachine.nominalFrequency> <http://www.w3.org/2000/01/rdf-schema#comment> "Nameplate data indicates if the machine is 50 Hz or 60 Hz."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#AsynchronousMachine.nominalSpeed> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#AsynchronousMachine.nominalSpeed> <http://www.w3.org/2000/01/rdf-schema#label> "nominalSpeed"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#AsynchronousMachine.nominalSpeed> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#AsynchronousMachine> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#AsynchronousMachine.nominalSpeed> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#AsynchronousMachine.nominalSpeed> <http://www.w3.org/2000/01/rdf-schema#comment> "Nameplate data.  Depends on the slip and number of pole pairs."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConnection> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource> <http://www.w3.org/2000/01/rdf-schema#label> "EnergySource"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource> <http://www.w3.org/2000/01/rdf-schema#comment> "A generic equivalent for an energy supplier on a transmission or distribution voltage level."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource.nominalVoltage> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource.nominalVoltage> <http://www.w3.org/2000/01/rdf-schema#label> "nominalVoltage"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource.nominalVoltage> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource.nominalVoltage> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource.nominalVoltage> <http://www.w3.org/2000/01/rdf-schema#comment> "Phase-to-phase nominal voltage."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource.pMax> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource.pMax> <http://www.w3.org/2000/01/rdf-schema#label> "pMax"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource.pMax> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource.pMax> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource.pMax> <http://www.w3.org/2000/01/rdf-schema#comment> "This is the maximum active power that can be produced by the source. Load sign convention is used, i.e. positive sign means flow out from a TopologicalNode (bus) into the conducting equipment."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource.pMin> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource.pMin> <http://www.w3.org/2000/01/rdf-schema#label> "pMin"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource.pMin> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource.pMin> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource.pMin> <http://www.w3.org/2000/01/rdf-schema#comment> "This is the minimum active power that can be produced by the source. Load sign convention is used, i.e. positive sign means flow out from a TopologicalNode (bus) into the conducting equipment."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource.EnergySchedulingType> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource.EnergySchedulingType> <http://www.w3.org/2000/01/rdf-schema#label> "EnergySchedulingType"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource.EnergySchedulingType> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource.EnergySchedulingType> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySchedulingType> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySource.EnergySchedulingType> <http://www.w3.org/2000/01/rdf-schema#comment> "Energy Scheduling Type of an Energy Source."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PostLineSensor> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PostLineSensor> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#Sensor> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PostLineSensor> <http://www.w3.org/2000/01/rdf-schema#label> "PostLineSensor"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PostLineSensor> <http://www.w3.org/2000/01/rdf-schema#comment> " A sensor used mainly in overhead distribution networks as the source of both current and voltage measurements."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentEquipment> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentEquipment> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#ConductingEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentEquipment> <http://www.w3.org/2000/01/rdf-schema#label> "EquivalentEquipment"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentEquipment> <http://www.w3.org/2000/01/rdf-schema#comment> "The class represents equivalent objects that are the result of a network reduction. The class is the base for equivalent objects of different types."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentEquipment.EquivalentNetwork> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentEquipment.EquivalentNetwork> <http://www.w3.org/2000/01/rdf-schema#label> "EquivalentNetwork"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentEquipment.EquivalentNetwork> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentEquipment.EquivalentNetwork> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentNetwork> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentEquipment.EquivalentNetwork> <http://www.w3.org/2000/01/rdf-schema#comment> "The equivalent where the reduced model belongs."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoadSchedule> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoadSchedule> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#SeasonDayTypeSchedule> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoadSchedule> <http://www.w3.org/2000/01/rdf-schema#label> "ConformLoadSchedule"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoadSchedule> <http://www.w3.org/2000/01/rdf-schema#comment> "A curve of load  versus time (X-axis) showing the active power values (Y1-axis) and reactive power (Y2-axis) for each unit of the period covered. This curve represents a typical pattern of load over the time period for a given day type and season."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoadSchedule.ConformLoadGroup> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoadSchedule.ConformLoadGroup> <http://www.w3.org/2000/01/rdf-schema#label> "ConformLoadGroup"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoadSchedule.ConformLoadGroup> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoadSchedule> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoadSchedule.ConformLoadGroup> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoadGroup> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoadSchedule.ConformLoadGroup> <http://www.w3.org/2000/01/rdf-schema#comment> "The ConformLoadGroup where the ConformLoadSchedule belongs."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoad> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoad> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoad> <http://www.w3.org/2000/01/rdf-schema#label> "ConformLoad"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoad> <http://www.w3.org/2000/01/rdf-schema#comment> "ConformLoad represent loads that follow a daily load change pattern where the pattern can be used to scale the load with a system load."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoad.LoadGroup> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoad.LoadGroup> <http://www.w3.org/2000/01/rdf-schema#label> "LoadGroup"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoad.LoadGroup> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoad> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoad.LoadGroup> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoadGroup> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoad.LoadGroup> <http://www.w3.org/2000/01/rdf-schema#comment> "Group of this ConformLoad."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Jumper> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Jumper> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#Switch> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Jumper> <http://www.w3.org/2000/01/rdf-schema#label> "Jumper"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Jumper> <http://www.w3.org/2000/01/rdf-schema#comment> "A short section of conductor with negligible impedance which can be manually removed and replaced if the circuit is de-energized. Note that zero-impedance branches can potentially be modelled by other equipment types."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic> <http://www.w3.org/2000/01/rdf-schema#label> "LoadResponseCharacteristic"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic> <http://www.w3.org/2000/01/rdf-schema#comment> "Models the characteristic response of the load demand due to changes in system conditions such as voltage and frequency. It is not related to demand response.\nIf LoadResponseCharacteristic.exponentModel is True, the exponential voltage or frequency dependent models are specified and used as to calculate active and reactive power components of the load model.\nThe equations to calculate active and reactive power components of the load model are internal to the power flow calculation, hence they use different quantities depending on the use case of the data exchange. \nThe equations for exponential voltage dependent load model injected power are: \npInjection= Pnominal* (Voltage/cim:BaseVoltage.nominalVoltage) ** cim:LoadResponseCharacteristic.pVoltageExponent\nqInjection= Qnominal* (Voltage/cim:BaseVoltage.nominalVoltage) ** cim:LoadResponseCharacteristic.qVoltageExponent\nWhere: \n1) * means \"multiply\" and ** is \"raised to power of\";\n2) Pnominal and Qnominal represent the active power and reactive power at nominal voltage as any load described by the voltage exponential model shall be given at nominal voltage.  This means that EnergyConsumer.p and EnergyConsumer.q  are at nominal voltage.\n3) After power flow is solved: \n-pInjection and qInjection correspond to SvPowerflow.p and SvPowerflow.q respectively.  \n- Voltage corresponds to SvVoltage.v at the TopologicalNode where the load is connected."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.exponentModel> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.exponentModel> <http://www.w3.org/2000/01/rdf-schema#label> "exponentModel"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.exponentModel> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.exponentModel> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#boolean> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.exponentModel> <http://www.w3.org/2000/01/rdf-schema#comment> "Indicates the exponential voltage dependency model is to be used. If false, the coefficient model is to be used.\nThe exponential voltage dependency model consist of the attributes:\n- pVoltageExponent\n- qVoltageExponent\n- pFrequencyExponent\n- qFrequencyExponent.\nThe coefficient model consist of the attributes:\n- pConstantImpedance\n- pConstantCurrent\n- pConstantPower\n- qConstantImpedance\n- qConstantCurrent\n- qConstantPower.\nThe sum of pConstantImpedance, pConstantCurrent and pConstantPower shall equal 1.\nThe sum of qConstantImpedance, qConstantCurrent and qConstantPower shall equal 1."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pConstantCurrent> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pConstantCurrent> <http://www.w3.org/2000/01/rdf-schema#label> "pConstantCurrent"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pConstantCurrent> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pConstantCurrent> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pConstantCurrent> <http://www.w3.org/2000/01/rdf-schema#comment> "Portion of active power load modelled as constant current."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pConstantImpedance> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pConstantImpedance> <http://www.w3.org/2000/01/rdf-schema#label> "pConstantImpedance"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pConstantImpedance> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pConstantImpedance> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pConstantImpedance> <http://www.w3.org/2000/01/rdf-schema#comment> "Portion of active power load modelled as constant impedance."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pConstantPower> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pConstantPower> <http://www.w3.org/2000/01/rdf-schema#label> "pConstantPower"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pConstantPower> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pConstantPower> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pConstantPower> <http://www.w3.org/2000/01/rdf-schema#comment> "Portion of active power load modelled as constant power."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pFrequencyExponent> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pFrequencyExponent> <http://www.w3.org/2000/01/rdf-schema#label> "pFrequencyExponent"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pFrequencyExponent> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pFrequencyExponent> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pFrequencyExponent> <http://www.w3.org/2000/01/rdf-schema#comment> "Exponent of per unit frequency effecting active power."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pVoltageExponent> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pVoltageExponent> <http://www.w3.org/2000/01/rdf-schema#label> "pVoltageExponent"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pVoltageExponent> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pVoltageExponent> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.pVoltageExponent> <http://www.w3.org/2000/01/rdf-schema#comment> "Exponent of per unit voltage effecting real power."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qConstantCurrent> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qConstantCurrent> <http://www.w3.org/2000/01/rdf-schema#label> "qConstantCurrent"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qConstantCurrent> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qConstantCurrent> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qConstantCurrent> <http://www.w3.org/2000/01/rdf-schema#comment> "Portion of reactive power load modelled as constant current."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qConstantImpedance> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qConstantImpedance> <http://www.w3.org/2000/01/rdf-schema#label> "qConstantImpedance"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qConstantImpedance> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qConstantImpedance> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qConstantImpedance> <http://www.w3.org/2000/01/rdf-schema#comment> "Portion of reactive power load modelled as constant impedance."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qConstantPower> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qConstantPower> <http://www.w3.org/2000/01/rdf-schema#label> "qConstantPower"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qConstantPower> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qConstantPower> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qConstantPower> <http://www.w3.org/2000/01/rdf-schema#comment> "Portion of reactive power load modelled as constant power."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qFrequencyExponent> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qFrequencyExponent> <http://www.w3.org/2000/01/rdf-schema#label> "qFrequencyExponent"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qFrequencyExponent> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qFrequencyExponent> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qFrequencyExponent> <http://www.w3.org/2000/01/rdf-schema#comment> "Exponent of per unit frequency effecting reactive power."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qVoltageExponent> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qVoltageExponent> <http://www.w3.org/2000/01/rdf-schema#label> "qVoltageExponent"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qVoltageExponent> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qVoltageExponent> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic.qVoltageExponent> <http://www.w3.org/2000/01/rdf-schema#comment> "Exponent of per unit voltage effecting reactive power."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StationSupply> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StationSupply> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StationSupply> <http://www.w3.org/2000/01/rdf-schema#label> "StationSupply"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StationSupply> <http://www.w3.org/2000/01/rdf-schema#comment> "Station supply with load derived from the station output."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConnectivityNodeContainer> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConnectivityNodeContainer> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerSystemResource> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConnectivityNodeContainer> <http://www.w3.org/2000/01/rdf-schema#label> "ConnectivityNodeContainer"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConnectivityNodeContainer> <http://www.w3.org/2000/01/rdf-schema#comment> "A base class for all objects that may contain connectivity nodes or topological nodes."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLine> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLine> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCEquipmentContainer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLine> <http://www.w3.org/2000/01/rdf-schema#label> "DCLine"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLine> <http://www.w3.org/2000/01/rdf-schema#comment> "Overhead lines and/or cables connecting two or more HVDC substations."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLine.Region> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLine.Region> <http://www.w3.org/2000/01/rdf-schema#label> "Region"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLine.Region> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCLine> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLine.Region> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#SubGeographicalRegion> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLine.Region> <http://www.w3.org/2000/01/rdf-schema#comment> "The SubGeographicalRegion containing the DC line."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPump> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPump> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPump> <http://www.w3.org/2000/01/rdf-schema#label> "HydroPump"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPump> <http://www.w3.org/2000/01/rdf-schema#comment> "A synchronous motor-driven pump, typically associated with a pumped storage plant."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPump.RotatingMachine> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPump.RotatingMachine> <http://www.w3.org/2000/01/rdf-schema#label> "RotatingMachine"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPump.RotatingMachine> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPump> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPump.RotatingMachine> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPump.RotatingMachine> <http://www.w3.org/2000/01/rdf-schema#comment> "The synchronous machine drives the turbine which moves the water from a low elevation to a higher elevation. The direction of machine rotation for pumping may or may not be the same as for generating."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPump.HydroPowerPlant> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPump.HydroPowerPlant> <http://www.w3.org/2000/01/rdf-schema#label> "HydroPowerPlant"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPump.HydroPowerPlant> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPump> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPump.HydroPowerPlant> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPowerPlant> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPump.HydroPowerPlant> <http://www.w3.org/2000/01/rdf-schema#comment> "The hydro pump may be a member of a pumped storage plant or a pump for distributing water."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeographicalRegion> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeographicalRegion> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeographicalRegion> <http://www.w3.org/2000/01/rdf-schema#label> "GeographicalRegion"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeographicalRegion> <http://www.w3.org/2000/01/rdf-schema#comment> "A geographical region of a power system network model."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoadGroup> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoadGroup> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#LoadGroup> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoadGroup> <http://www.w3.org/2000/01/rdf-schema#label> "ConformLoadGroup"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConformLoadGroup> <http://www.w3.org/2000/01/rdf-schema#comment> "A group of loads conforming to an allocation pattern. "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapSchedule> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapSchedule> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#SeasonDayTypeSchedule> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapSchedule> <http://www.w3.org/2000/01/rdf-schema#label> "TapSchedule"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapSchedule> <http://www.w3.org/2000/01/rdf-schema#comment> "A pre-established pattern over time for a tap step."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapSchedule.TapChanger> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapSchedule.TapChanger> <http://www.w3.org/2000/01/rdf-schema#label> "TapChanger"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapSchedule.TapChanger> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#TapSchedule> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapSchedule.TapChanger> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapSchedule.TapChanger> <http://www.w3.org/2000/01/rdf-schema#comment> "A TapSchedule is associated with a TapChanger."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChanger> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChanger> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChanger> <http://www.w3.org/2000/01/rdf-schema#label> "PhaseTapChanger"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChanger> <http://www.w3.org/2000/01/rdf-schema#comment> "A transformer phase shifting tap model that controls the phase angle difference across the power transformer and potentially the active power flow through the power transformer.  This phase tap model may also impact the voltage magnitude."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChanger.TransformerEnd> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChanger.TransformerEnd> <http://www.w3.org/2000/01/rdf-schema#label> "TransformerEnd"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChanger.TransformerEnd> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChanger> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChanger.TransformerEnd> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChanger.TransformerEnd> <http://www.w3.org/2000/01/rdf-schema#comment> "Transformer end to which this phase tap changer belongs."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentNetwork> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentNetwork> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#ConnectivityNodeContainer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentNetwork> <http://www.w3.org/2000/01/rdf-schema#label> "EquivalentNetwork"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentNetwork> <http://www.w3.org/2000/01/rdf-schema#comment> "A class that groups electrical equivalents, including internal nodes, of a network that has been reduced. The ConnectivityNodes contained in the equivalent are intended to reflect internal nodes of the equivalent. The boundary Connectivity nodes where the equivalent connects outside itself are not contained by the equivalent."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerAsymmetrical> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerAsymmetrical> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerNonLinear> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerAsymmetrical> <http://www.w3.org/2000/01/rdf-schema#label> "PhaseTapChangerAsymmetrical"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerAsymmetrical> <http://www.w3.org/2000/01/rdf-schema#comment> "Describes the tap model for an asymmetrical phase shifting transformer in which the difference voltage vector adds to the in-phase winding. The out-of-phase winding is the transformer end where the tap changer is located.  The angle between the in-phase and out-of-phase windings is named the winding connection angle. The phase shift depends on both the difference voltage magnitude and the winding connection angle."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerAsymmetrical.windingConnectionAngle> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerAsymmetrical.windingConnectionAngle> <http://www.w3.org/2000/01/rdf-schema#label> "windingConnectionAngle"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerAsymmetrical.windingConnectionAngle> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerAsymmetrical> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerAsymmetrical.windingConnectionAngle> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerAsymmetrical.windingConnectionAngle> <http://www.w3.org/2000/01/rdf-schema#comment> "The phase angle between the in-phase winding and the out-of -phase winding used for creating phase shift. The out-of-phase winding produces what is known as the difference voltage.  Setting this angle to 90 degrees is not the same as a symmetrical transformer. The attribute can only be multiples of 30 degrees.  The allowed range is -150 degrees to 150 degrees excluding 0."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GroundDisconnector> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GroundDisconnector> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#Switch> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GroundDisconnector> <http://www.w3.org/2000/01/rdf-schema#label> "GroundDisconnector"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GroundDisconnector> <http://www.w3.org/2000/01/rdf-schema#comment> "A manually operated or motor operated mechanical switching device used for isolating a circuit or equipment from ground."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulationSchedule> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulationSchedule> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#SeasonDayTypeSchedule> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulationSchedule> <http://www.w3.org/2000/01/rdf-schema#label> "RegulationSchedule"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulationSchedule> <http://www.w3.org/2000/01/rdf-schema#comment> "A pre-established pattern over time for a controlled variable, e.g., busbar voltage."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulationSchedule.RegulatingControl> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulationSchedule.RegulatingControl> <http://www.w3.org/2000/01/rdf-schema#label> "RegulatingControl"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulationSchedule.RegulatingControl> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#RegulationSchedule> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulationSchedule.RegulatingControl> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControl> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulationSchedule.RegulatingControl> <http://www.w3.org/2000/01/rdf-schema#comment> "Regulating controls that have this schedule."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GrossToNetActivePowerCurve> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GrossToNetActivePowerCurve> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#Curve> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GrossToNetActivePowerCurve> <http://www.w3.org/2000/01/rdf-schema#label> "GrossToNetActivePowerCurve"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GrossToNetActivePowerCurve> <http://www.w3.org/2000/01/rdf-schema#comment> "Relationship between the generating unit's gross active power output on the X-axis (measured at the terminals of the machine(s)) and the generating unit's net active power output on the Y-axis (based on utility-defined measurements at the power station). Station service loads, when modelled, should be treated as non-conforming bus loads. There may be more than one curve, depending on the auxiliary equipment that is in service."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GrossToNetActivePowerCurve.GeneratingUnit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GrossToNetActivePowerCurve.GeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#label> "GeneratingUnit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GrossToNetActivePowerCurve.GeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#GrossToNetActivePowerCurve> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GrossToNetActivePowerCurve.GeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GrossToNetActivePowerCurve.GeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#comment> "A generating unit may have a gross active power to net active power curve, describing the losses and auxiliary power requirements of the unit."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChangerTable> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChangerTable> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChangerTable> <http://www.w3.org/2000/01/rdf-schema#label> "RatioTapChangerTable"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChangerTable> <http://www.w3.org/2000/01/rdf-schema#comment> "Describes a curve for how the voltage magnitude and impedance varies with the tap step. "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerNonLinear> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerNonLinear> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChanger> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerNonLinear> <http://www.w3.org/2000/01/rdf-schema#label> "PhaseTapChangerNonLinear"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerNonLinear> <http://www.w3.org/2000/01/rdf-schema#comment> "The non-linear phase tap changer describes the non-linear behaviour of a phase tap changer. This is a base class for the symmetrical and asymmetrical phase tap changer models. The details of these models can be found in IEC 61970-301."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerNonLinear.voltageStepIncrement> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerNonLinear.voltageStepIncrement> <http://www.w3.org/2000/01/rdf-schema#label> "voltageStepIncrement"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerNonLinear.voltageStepIncrement> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerNonLinear> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerNonLinear.voltageStepIncrement> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerNonLinear.voltageStepIncrement> <http://www.w3.org/2000/01/rdf-schema#comment> "The voltage step increment on the out of phase winding (the PowerTransformerEnd where the TapChanger is located) specified in percent of rated voltage of the PowerTransformerEnd. A positive value means a positive voltage variation from the Terminal at the PowerTransformerEnd, where the TapChanger is located, into the transformer.\nWhen the increment is negative, the voltage decreases when the tap step increases."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerNonLinear.xMax> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerNonLinear.xMax> <http://www.w3.org/2000/01/rdf-schema#label> "xMax"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerNonLinear.xMax> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerNonLinear> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerNonLinear.xMax> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerNonLinear.xMax> <http://www.w3.org/2000/01/rdf-schema#comment> "The reactance depends on the tap position according to a \"u\" shaped curve. The maximum reactance (xMax) appears at the low and high tap positions. Depending on the “u” curve the attribute can be either higher or lower than PowerTransformerEnd.x."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerNonLinear.xMin> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerNonLinear.xMin> <http://www.w3.org/2000/01/rdf-schema#label> "xMin"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerNonLinear.xMin> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerNonLinear> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerNonLinear.xMin> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerNonLinear.xMin> <http://www.w3.org/2000/01/rdf-schema#comment> "The reactance depend on the tap position according to a \"u\" shaped curve. The minimum reactance (xMin) appear at the mid tap position.   PowerTransformerEnd.x shall be consistent with PhaseTapChangerLinear.xMin and PhaseTapChangerNonLinear.xMin. In case of inconsistency, PowerTransformerEnd.x shall be used."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CombinedCyclePlant> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CombinedCyclePlant> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerSystemResource> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CombinedCyclePlant> <http://www.w3.org/2000/01/rdf-schema#label> "CombinedCyclePlant"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CombinedCyclePlant> <http://www.w3.org/2000/01/rdf-schema#comment> "A set of combustion turbines and steam turbines where the exhaust heat from the combustion turbines is recovered to make steam for the steam turbines, resulting in greater overall plant efficiency."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PotentialTransformer> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PotentialTransformer> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#Sensor> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PotentialTransformer> <http://www.w3.org/2000/01/rdf-schema#label> "PotentialTransformer"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PotentialTransformer> <http://www.w3.org/2000/01/rdf-schema#comment> "Instrument transformer (also known as Voltage Transformer) used to measure electrical qualities of the circuit that is being protected and/or monitored. Typically used as voltage transducer for the purpose of metering, protection, or sometimes auxiliary substation supply. A typical secondary voltage rating would be 120V."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Sensor> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Sensor> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#AuxiliaryEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Sensor> <http://www.w3.org/2000/01/rdf-schema#label> "Sensor"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Sensor> <http://www.w3.org/2000/01/rdf-schema#comment> "This class describe devices that transform a measured quantity into signals that can be presented at displays, used in control or be recorded."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCConductingEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment> <http://www.w3.org/2000/01/rdf-schema#label> "DCLineSegment"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment> <http://www.w3.org/2000/01/rdf-schema#comment> "A wire or combination of wires not insulated from one another, with consistent electrical characteristics, used to carry direct current between points in the DC region of the power system."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment.capacitance> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment.capacitance> <http://www.w3.org/2000/01/rdf-schema#label> "capacitance"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment.capacitance> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment.capacitance> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment.capacitance> <http://www.w3.org/2000/01/rdf-schema#comment> "Capacitance of the DC line segment. Significant for cables only."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment.inductance> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment.inductance> <http://www.w3.org/2000/01/rdf-schema#label> "inductance"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment.inductance> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment.inductance> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment.inductance> <http://www.w3.org/2000/01/rdf-schema#comment> "Inductance of the DC line segment. Negligible compared with DCSeriesDevice used for smoothing."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment.length> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment.length> <http://www.w3.org/2000/01/rdf-schema#label> "length"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment.length> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment.length> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment.length> <http://www.w3.org/2000/01/rdf-schema#comment> "Segment length for calculating line section capabilities."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment.resistance> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment.resistance> <http://www.w3.org/2000/01/rdf-schema#label> "resistance"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment.resistance> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment.resistance> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCLineSegment.resistance> <http://www.w3.org/2000/01/rdf-schema#comment> "Resistance of the DC line segment."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTabular> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTabular> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChanger> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTabular> <http://www.w3.org/2000/01/rdf-schema#label> "PhaseTapChangerTabular"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTabular> <http://www.w3.org/2000/01/rdf-schema#comment> "Describes a tap changer with a table defining the relation between the tap step and the phase angle difference across the transformer. "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTabular.PhaseTapChangerTable> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTabular.PhaseTapChangerTable> <http://www.w3.org/2000/01/rdf-schema#label> "PhaseTapChangerTable"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTabular.PhaseTapChangerTable> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTabular> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTabular.PhaseTapChangerTable> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTable> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTabular.PhaseTapChangerTable> <http://www.w3.org/2000/01/rdf-schema#comment> "The phase tap changer table for this phase tap changer."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsUnit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsUnit> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsUnit> <http://www.w3.org/2000/01/rdf-schema#label> "PowerElectronicsUnit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsUnit> <http://www.w3.org/2000/01/rdf-schema#comment> "A generating unit or battery or aggregation that connects to the AC network using power electronics rather than rotating machines."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsUnit.maxP> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsUnit.maxP> <http://www.w3.org/2000/01/rdf-schema#label> "maxP"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsUnit.maxP> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsUnit.maxP> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsUnit.maxP> <http://www.w3.org/2000/01/rdf-schema#comment> "Maximum active power limit. This is the maximum (nameplate) limit for the unit."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsUnit.minP> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsUnit.minP> <http://www.w3.org/2000/01/rdf-schema#label> "minP"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsUnit.minP> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsUnit.minP> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsUnit.minP> <http://www.w3.org/2000/01/rdf-schema#comment> "Minimum active power limit. This is the minimum (nameplate) limit for the unit."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DisconnectingCircuitBreaker> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DisconnectingCircuitBreaker> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#Breaker> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DisconnectingCircuitBreaker> <http://www.w3.org/2000/01/rdf-schema#label> "DisconnectingCircuitBreaker"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DisconnectingCircuitBreaker> <http://www.w3.org/2000/01/rdf-schema#comment> "A circuit breaking device including disconnecting function, eliminating the need for separate disconnectors."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTablePoint> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTablePoint> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTablePoint> <http://www.w3.org/2000/01/rdf-schema#label> "PhaseTapChangerTablePoint"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTablePoint> <http://www.w3.org/2000/01/rdf-schema#comment> "Describes each tap step in the phase tap changer tabular curve."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTablePoint.angle> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTablePoint.angle> <http://www.w3.org/2000/01/rdf-schema#label> "angle"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTablePoint.angle> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTablePoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTablePoint.angle> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTablePoint.angle> <http://www.w3.org/2000/01/rdf-schema#comment> "The angle difference in degrees. A positive value indicates a positive angle variation from the Terminal at the  PowerTransformerEnd,  where the TapChanger is located, into the transformer."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTablePoint.PhaseTapChangerTable> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTablePoint.PhaseTapChangerTable> <http://www.w3.org/2000/01/rdf-schema#label> "PhaseTapChangerTable"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTablePoint.PhaseTapChangerTable> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTablePoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTablePoint.PhaseTapChangerTable> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTable> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTablePoint.PhaseTapChangerTable> <http://www.w3.org/2000/01/rdf-schema#comment> "The table of this point."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Junction> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Junction> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#Connector> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Junction> <http://www.w3.org/2000/01/rdf-schema#label> "Junction"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Junction> <http://www.w3.org/2000/01/rdf-schema#comment> "A point where one or more conducting equipments are connected with zero resistance."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentShunt> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentShunt> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentShunt> <http://www.w3.org/2000/01/rdf-schema#label> "EquivalentShunt"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentShunt> <http://www.w3.org/2000/01/rdf-schema#comment> "The class represents equivalent shunts."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentShunt.b> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentShunt.b> <http://www.w3.org/2000/01/rdf-schema#label> "b"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentShunt.b> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentShunt> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentShunt.b> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentShunt.b> <http://www.w3.org/2000/01/rdf-schema#comment> "Positive sequence shunt susceptance."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentShunt.g> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentShunt.g> <http://www.w3.org/2000/01/rdf-schema#label> "g"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentShunt.g> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentShunt> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentShunt.g> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentShunt.g> <http://www.w3.org/2000/01/rdf-schema#comment> "Positive sequence shunt conductance."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformer> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformer> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#ConductingEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformer> <http://www.w3.org/2000/01/rdf-schema#label> "PowerTransformer"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformer> <http://www.w3.org/2000/01/rdf-schema#comment> "An electrical device consisting of  two or more coupled windings, with or without a magnetic core, for introducing mutual coupling between electric circuits. Transformers can be used to control voltage and phase shift (active power flow).\nA power transformer may be composed of separate transformer tanks that need not be identical.\nA power transformer can be modelled with or without tanks and is intended for use in both balanced and unbalanced representations.   A power transformer typically has two terminals, but may have one (grounding), three or more terminals.\nThe inherited association ConductingEquipment.BaseVoltage should not be used.  The association from TransformerEnd to BaseVoltage should be used instead."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ReportingGroup> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ReportingGroup> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ReportingGroup> <http://www.w3.org/2000/01/rdf-schema#label> "ReportingGroup"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ReportingGroup> <http://www.w3.org/2000/01/rdf-schema#comment> "A reporting group is used for various ad-hoc groupings used for reporting."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Fuse> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Fuse> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#Switch> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Fuse> <http://www.w3.org/2000/01/rdf-schema#label> "Fuse"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Fuse> <http://www.w3.org/2000/01/rdf-schema#comment> "An overcurrent protective device with a circuit opening fusible part that is heated and severed by the passage of overcurrent through it. A fuse is considered a switching device because it breaks current."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ReactiveCapabilityCurve> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ReactiveCapabilityCurve> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#Curve> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ReactiveCapabilityCurve> <http://www.w3.org/2000/01/rdf-schema#label> "ReactiveCapabilityCurve"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ReactiveCapabilityCurve> <http://www.w3.org/2000/01/rdf-schema#comment> "Reactive power rating envelope versus the synchronous machine's active power, in both the generating and motoring modes. For each active power value there is a corresponding high and low reactive power limit  value. Typically there will be a separate curve for each coolant condition, such as hydrogen pressure.  The Y1 axis values represent reactive minimum and the Y2 axis values represent reactive maximum."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Substation> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Substation> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#EquipmentContainer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Substation> <http://www.w3.org/2000/01/rdf-schema#label> "Substation"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Substation> <http://www.w3.org/2000/01/rdf-schema#comment> "A collection of equipment for purposes other than generation or utilization, through which electric energy in bulk is passed for the purposes of switching or modifying its characteristics. "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Substation.Region> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Substation.Region> <http://www.w3.org/2000/01/rdf-schema#label> "Region"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Substation.Region> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#Substation> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Substation.Region> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#SubGeographicalRegion> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Substation.Region> <http://www.w3.org/2000/01/rdf-schema#comment> "The SubGeographicalRegion containing the substation."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingCondEq> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine> <http://www.w3.org/2000/01/rdf-schema#label> "RotatingMachine"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine> <http://www.w3.org/2000/01/rdf-schema#comment> "A rotating machine which may be used as a generator or motor."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine.ratedPowerFactor> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine.ratedPowerFactor> <http://www.w3.org/2000/01/rdf-schema#label> "ratedPowerFactor"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine.ratedPowerFactor> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine.ratedPowerFactor> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine.ratedPowerFactor> <http://www.w3.org/2000/01/rdf-schema#comment> "Power factor (nameplate data). It is primarily used for short circuit data exchange according to IEC 60909. The attribute cannot be a negative value."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine.ratedS> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine.ratedS> <http://www.w3.org/2000/01/rdf-schema#label> "ratedS"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine.ratedS> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine.ratedS> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine.ratedS> <http://www.w3.org/2000/01/rdf-schema#comment> "Nameplate apparent power rating for the unit.\nThe attribute shall have a positive value."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine.ratedU> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine.ratedU> <http://www.w3.org/2000/01/rdf-schema#label> "ratedU"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine.ratedU> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine.ratedU> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine.ratedU> <http://www.w3.org/2000/01/rdf-schema#comment> "Rated voltage (nameplate data, Ur in IEC 60909-0). It is primarily used for short circuit data exchange according to IEC 60909.\nThe attribute shall be a positive value."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine.GeneratingUnit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine.GeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#label> "GeneratingUnit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine.GeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine.GeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine.GeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#comment> "A synchronous machine may operate as a generator and as such becomes a member of a generating unit."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ThermalGeneratingUnit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ThermalGeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ThermalGeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#label> "ThermalGeneratingUnit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ThermalGeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#comment> "A generating unit whose prime mover could be a steam turbine, combustion turbine, or diesel engine."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ThermalGeneratingUnit.CombinedCyclePlant> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ThermalGeneratingUnit.CombinedCyclePlant> <http://www.w3.org/2000/01/rdf-schema#label> "CombinedCyclePlant"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ThermalGeneratingUnit.CombinedCyclePlant> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ThermalGeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ThermalGeneratingUnit.CombinedCyclePlant> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#CombinedCyclePlant> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ThermalGeneratingUnit.CombinedCyclePlant> <http://www.w3.org/2000/01/rdf-schema#comment> "A thermal generating unit may be a member of a combined cycle plant."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ThermalGeneratingUnit.CogenerationPlant> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ThermalGeneratingUnit.CogenerationPlant> <http://www.w3.org/2000/01/rdf-schema#label> "CogenerationPlant"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ThermalGeneratingUnit.CogenerationPlant> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ThermalGeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ThermalGeneratingUnit.CogenerationPlant> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#CogenerationPlant> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ThermalGeneratingUnit.CogenerationPlant> <http://www.w3.org/2000/01/rdf-schema#comment> "A thermal generating unit may be a member of a cogeneration plant."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ThermalGeneratingUnit.CAESPlant> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ThermalGeneratingUnit.CAESPlant> <http://www.w3.org/2000/01/rdf-schema#label> "CAESPlant"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ThermalGeneratingUnit.CAESPlant> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ThermalGeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ThermalGeneratingUnit.CAESPlant> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#CAESPlant> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ThermalGeneratingUnit.CAESPlant> <http://www.w3.org/2000/01/rdf-schema#comment> "A thermal generating unit may be a member of a compressed air energy storage plant."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ActivePowerLimit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ActivePowerLimit> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ActivePowerLimit> <http://www.w3.org/2000/01/rdf-schema#label> "ActivePowerLimit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ActivePowerLimit> <http://www.w3.org/2000/01/rdf-schema#comment> "Limit on active power flow."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ActivePowerLimit.normalValue> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ActivePowerLimit.normalValue> <http://www.w3.org/2000/01/rdf-schema#label> "normalValue"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ActivePowerLimit.normalValue> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ActivePowerLimit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ActivePowerLimit.normalValue> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ActivePowerLimit.normalValue> <http://www.w3.org/2000/01/rdf-schema#comment> "The normal value of active power limit. The attribute shall be a positive value or zero."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CogenerationPlant> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CogenerationPlant> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerSystemResource> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CogenerationPlant> <http://www.w3.org/2000/01/rdf-schema#label> "CogenerationPlant"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CogenerationPlant> <http://www.w3.org/2000/01/rdf-schema#comment> "A set of thermal generating units for the production of electrical energy and process steam (usually from the output of the steam turbines). The steam sendout is typically used for industrial purposes or for municipal heating and cooling."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimit> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimit> <http://www.w3.org/2000/01/rdf-schema#label> "OperationalLimit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimit> <http://www.w3.org/2000/01/rdf-schema#comment> "A value and normal value associated with a specific kind of limit. \nThe sub class value and normalValue attributes vary inversely to the associated OperationalLimitType.acceptableDuration (acceptableDuration for short).  \nIf a particular piece of equipment has multiple operational limits of the same kind (apparent power, current, etc.), the limit with the greatest acceptableDuration shall have the smallest limit value and the limit with the smallest acceptableDuration shall have the largest limit value.  Note: A large current can only be allowed to flow through a piece of equipment for a short duration without causing damage, but a lesser current can be allowed to flow for a longer duration. "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimit.OperationalLimitSet> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimit.OperationalLimitSet> <http://www.w3.org/2000/01/rdf-schema#label> "OperationalLimitSet"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimit.OperationalLimitSet> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimit.OperationalLimitSet> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitSet> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimit.OperationalLimitSet> <http://www.w3.org/2000/01/rdf-schema#comment> "The limit set to which the limit values belong."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimit.OperationalLimitType> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimit.OperationalLimitType> <http://www.w3.org/2000/01/rdf-schema#label> "OperationalLimitType"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimit.OperationalLimitType> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimit.OperationalLimitType> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimit.OperationalLimitType> <http://www.w3.org/2000/01/rdf-schema#comment> "The limit type associated with this limit."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ProtectedSwitch> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ProtectedSwitch> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#Switch> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ProtectedSwitch> <http://www.w3.org/2000/01/rdf-schema#label> "ProtectedSwitch"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ProtectedSwitch> <http://www.w3.org/2000/01/rdf-schema#comment> "A ProtectedSwitch is a switching device that can be operated by ProtectionEquipment."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverterDCTerminal> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverterDCTerminal> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCBaseTerminal> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverterDCTerminal> <http://www.w3.org/2000/01/rdf-schema#label> "ACDCConverterDCTerminal"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverterDCTerminal> <http://www.w3.org/2000/01/rdf-schema#comment> "A DC electrical connection point at the AC/DC converter. The AC/DC converter is electrically connected also to the AC side. The AC connection is inherited from the AC conducting equipment in the same way as any other AC equipment. The AC/DC converter DC terminal is separate from generic DC terminal to restrict the connection with the AC side to AC/DC converter and so that no other DC conducting equipment can be connected to the AC side."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverterDCTerminal.polarity> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverterDCTerminal.polarity> <http://www.w3.org/2000/01/rdf-schema#label> "polarity"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverterDCTerminal.polarity> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverterDCTerminal> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverterDCTerminal.polarity> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverterDCTerminal.polarity> <http://www.w3.org/2000/01/rdf-schema#comment> "Represents the normal network polarity condition. Depending on the converter configuration the value shall be set as follows:\n- For a monopole with two converter terminals use DCPolarityKind “positive” and “negative”.\n- For a bi-pole or symmetric monopole with three converter terminals use DCPolarityKind “positive”, “middle” and “negative”."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverterDCTerminal.DCConductingEquipment> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverterDCTerminal.DCConductingEquipment> <http://www.w3.org/2000/01/rdf-schema#label> "DCConductingEquipment"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverterDCTerminal.DCConductingEquipment> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverterDCTerminal> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverterDCTerminal.DCConductingEquipment> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverterDCTerminal.DCConductingEquipment> <http://www.w3.org/2000/01/rdf-schema#comment> "A DC converter terminal belong to an DC converter."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCBusbar> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCBusbar> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCConductingEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCBusbar> <http://www.w3.org/2000/01/rdf-schema#label> "DCBusbar"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCBusbar> <http://www.w3.org/2000/01/rdf-schema#comment> "A busbar within a DC system."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerSystemResource> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerSystemResource> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerSystemResource> <http://www.w3.org/2000/01/rdf-schema#label> "PowerSystemResource"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerSystemResource> <http://www.w3.org/2000/01/rdf-schema#comment> "A power system resource (PSR) can be an item of equipment such as a switch, an equipment container containing many individual items of equipment such as a substation, or an organisational entity such as sub-control area. Power system resources can have measurements associated."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Bay> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Bay> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#EquipmentContainer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Bay> <http://www.w3.org/2000/01/rdf-schema#label> "Bay"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Bay> <http://www.w3.org/2000/01/rdf-schema#comment> "A collection of power system resources (within a given substation) including conducting equipment, protection relays, measurements, and telemetry.  A bay typically represents a physical grouping related to modularization of equipment."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Bay.VoltageLevel> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Bay.VoltageLevel> <http://www.w3.org/2000/01/rdf-schema#label> "VoltageLevel"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Bay.VoltageLevel> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#Bay> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Bay.VoltageLevel> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Bay.VoltageLevel> <http://www.w3.org/2000/01/rdf-schema#comment> "The voltage level containing this bay."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Ground> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Ground> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#ConductingEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Ground> <http://www.w3.org/2000/01/rdf-schema#label> "Ground"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Ground> <http://www.w3.org/2000/01/rdf-schema#comment> "A point where the system is grounded used for connecting conducting equipment to ground. The power system model can have any number of grounds."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ApparentPowerLimit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ApparentPowerLimit> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ApparentPowerLimit> <http://www.w3.org/2000/01/rdf-schema#label> "ApparentPowerLimit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ApparentPowerLimit> <http://www.w3.org/2000/01/rdf-schema#comment> "Apparent power limit."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ApparentPowerLimit.normalValue> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ApparentPowerLimit.normalValue> <http://www.w3.org/2000/01/rdf-schema#label> "normalValue"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ApparentPowerLimit.normalValue> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ApparentPowerLimit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ApparentPowerLimit.normalValue> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ApparentPowerLimit.normalValue> <http://www.w3.org/2000/01/rdf-schema#comment> "The normal apparent power limit. The attribute shall be a positive value or zero."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection> <http://www.w3.org/2000/01/rdf-schema#label> "EquivalentInjection"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection> <http://www.w3.org/2000/01/rdf-schema#comment> "This class represents equivalent injections (generation or load).  Voltage regulation is allowed only at the point of connection."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.maxP> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.maxP> <http://www.w3.org/2000/01/rdf-schema#label> "maxP"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.maxP> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.maxP> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.maxP> <http://www.w3.org/2000/01/rdf-schema#comment> "Maximum active power of the injection."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.maxQ> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.maxQ> <http://www.w3.org/2000/01/rdf-schema#label> "maxQ"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.maxQ> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.maxQ> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.maxQ> <http://www.w3.org/2000/01/rdf-schema#comment> "Maximum reactive power of the injection.  Used for modelling of infeed for load flow exchange. Not used for short circuit modelling.  If maxQ and minQ are not used ReactiveCapabilityCurve can be used.   "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.minP> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.minP> <http://www.w3.org/2000/01/rdf-schema#label> "minP"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.minP> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.minP> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.minP> <http://www.w3.org/2000/01/rdf-schema#comment> "Minimum active power of the injection."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.minQ> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.minQ> <http://www.w3.org/2000/01/rdf-schema#label> "minQ"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.minQ> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.minQ> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.minQ> <http://www.w3.org/2000/01/rdf-schema#comment> "Minimum reactive power of the injection.  Used for modelling of infeed for load flow exchange. Not used for short circuit modelling.  If maxQ and minQ are not used ReactiveCapabilityCurve can be used."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.regulationCapability> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.regulationCapability> <http://www.w3.org/2000/01/rdf-schema#label> "regulationCapability"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.regulationCapability> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.regulationCapability> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#boolean> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.regulationCapability> <http://www.w3.org/2000/01/rdf-schema#comment> "Specifies whether or not the EquivalentInjection has the capability to regulate the local voltage. If true the EquivalentInjection can regulate. If false the EquivalentInjection cannot regulate. ReactiveCapabilityCurve can only be associated with EquivalentInjection  if the flag is true."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.ReactiveCapabilityCurve> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.ReactiveCapabilityCurve> <http://www.w3.org/2000/01/rdf-schema#label> "ReactiveCapabilityCurve"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.ReactiveCapabilityCurve> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.ReactiveCapabilityCurve> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#ReactiveCapabilityCurve> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentInjection.ReactiveCapabilityCurve> <http://www.w3.org/2000/01/rdf-schema#comment> "The reactive capability curve used by this equivalent injection."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingCondEq> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection> <http://www.w3.org/2000/01/rdf-schema#label> "ExternalNetworkInjection"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection> <http://www.w3.org/2000/01/rdf-schema#comment> "This class represents the external network and it is used for IEC 60909 calculations."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.governorSCD> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.governorSCD> <http://www.w3.org/2000/01/rdf-schema#label> "governorSCD"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.governorSCD> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.governorSCD> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.governorSCD> <http://www.w3.org/2000/01/rdf-schema#comment> "Power Frequency Bias. This is the change in power injection divided by the change in frequency and negated.  A positive value of the power frequency bias provides additional power injection upon a drop in frequency."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.maxP> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.maxP> <http://www.w3.org/2000/01/rdf-schema#label> "maxP"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.maxP> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.maxP> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.maxP> <http://www.w3.org/2000/01/rdf-schema#comment> "Maximum active power of the injection."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.maxQ> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.maxQ> <http://www.w3.org/2000/01/rdf-schema#label> "maxQ"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.maxQ> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.maxQ> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.maxQ> <http://www.w3.org/2000/01/rdf-schema#comment> "Maximum reactive power limit. It is used for modelling of infeed for load flow exchange and not for short circuit modelling."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.minP> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.minP> <http://www.w3.org/2000/01/rdf-schema#label> "minP"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.minP> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.minP> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.minP> <http://www.w3.org/2000/01/rdf-schema#comment> "Minimum active power of the injection."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.minQ> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.minQ> <http://www.w3.org/2000/01/rdf-schema#label> "minQ"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.minQ> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.minQ> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ExternalNetworkInjection.minQ> <http://www.w3.org/2000/01/rdf-schema#comment> "Minimum reactive power limit. It is used for modelling of infeed for load flow exchange and not for short circuit modelling."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BusbarSection> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BusbarSection> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#Connector> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BusbarSection> <http://www.w3.org/2000/01/rdf-schema#label> "BusbarSection"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BusbarSection> <http://www.w3.org/2000/01/rdf-schema#comment> "A conductor, or group of conductors, with negligible impedance, that serve to connect other conducting equipment within a single substation. \nVoltage measurements are typically obtained from voltage transformers that are connected to busbar sections. A bus bar section may have many physical terminals but for analysis is modelled with exactly one logical terminal."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SubGeographicalRegion> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SubGeographicalRegion> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SubGeographicalRegion> <http://www.w3.org/2000/01/rdf-schema#label> "SubGeographicalRegion"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SubGeographicalRegion> <http://www.w3.org/2000/01/rdf-schema#comment> "A subset of a geographical region of a power system network model."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SubGeographicalRegion.Region> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SubGeographicalRegion.Region> <http://www.w3.org/2000/01/rdf-schema#label> "Region"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SubGeographicalRegion.Region> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#SubGeographicalRegion> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SubGeographicalRegion.Region> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#GeographicalRegion> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SubGeographicalRegion.Region> <http://www.w3.org/2000/01/rdf-schema#comment> "The geographical region which this sub-geographical region is within."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoadSchedule> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoadSchedule> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#SeasonDayTypeSchedule> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoadSchedule> <http://www.w3.org/2000/01/rdf-schema#label> "NonConformLoadSchedule"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoadSchedule> <http://www.w3.org/2000/01/rdf-schema#comment> "An active power (Y1-axis) and reactive power (Y2-axis) schedule (curves) versus time (X-axis) for non-conforming loads, e.g., large industrial load or power station service (where modelled)."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoadSchedule.NonConformLoadGroup> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoadSchedule.NonConformLoadGroup> <http://www.w3.org/2000/01/rdf-schema#label> "NonConformLoadGroup"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoadSchedule.NonConformLoadGroup> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoadSchedule> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoadSchedule.NonConformLoadGroup> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoadGroup> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoadSchedule.NonConformLoadGroup> <http://www.w3.org/2000/01/rdf-schema#comment> "The NonConformLoadGroup where the NonConformLoadSchedule belongs."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#label> "GeneratingUnit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#comment> "A single or set of synchronous machines for converting mechanical power into alternating-current power. For example, individual machines within a set may be defined for scheduling purposes while a single control signal is derived for the set. In this case there would be a GeneratingUnit for each member of the set and an additional GeneratingUnit corresponding to the set."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.genControlSource> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.genControlSource> <http://www.w3.org/2000/01/rdf-schema#label> "genControlSource"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.genControlSource> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.genControlSource> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.genControlSource> <http://www.w3.org/2000/01/rdf-schema#comment> "The source of controls for a generating unit.  Defines the control status of the generating unit."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.governorSCD> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.governorSCD> <http://www.w3.org/2000/01/rdf-schema#label> "governorSCD"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.governorSCD> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.governorSCD> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.governorSCD> <http://www.w3.org/2000/01/rdf-schema#comment> "Governor Speed Changer Droop.   This is the change in generator power output divided by the change in frequency normalized by the nominal power of the generator and the nominal frequency and expressed in percent and negated. A positive value of speed change droop provides additional generator output upon a drop in frequency."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.longPF> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.longPF> <http://www.w3.org/2000/01/rdf-schema#label> "longPF"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.longPF> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.longPF> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.longPF> <http://www.w3.org/2000/01/rdf-schema#comment> "Generating unit long term economic participation factor."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.maximumAllowableSpinningReserve> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.maximumAllowableSpinningReserve> <http://www.w3.org/2000/01/rdf-schema#label> "maximumAllowableSpinningReserve"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.maximumAllowableSpinningReserve> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.maximumAllowableSpinningReserve> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.maximumAllowableSpinningReserve> <http://www.w3.org/2000/01/rdf-schema#comment> "Maximum allowable spinning reserve. Spinning reserve will never be considered greater than this value regardless of the current operating point."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.maxOperatingP> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.maxOperatingP> <http://www.w3.org/2000/01/rdf-schema#label> "maxOperatingP"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.maxOperatingP> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.maxOperatingP> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.maxOperatingP> <http://www.w3.org/2000/01/rdf-schema#comment> "This is the maximum operating active power limit the dispatcher can enter for this unit."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.minOperatingP> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.minOperatingP> <http://www.w3.org/2000/01/rdf-schema#label> "minOperatingP"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.minOperatingP> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.minOperatingP> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.minOperatingP> <http://www.w3.org/2000/01/rdf-schema#comment> "This is the minimum operating active power limit the dispatcher can enter for this unit."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.nominalP> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.nominalP> <http://www.w3.org/2000/01/rdf-schema#label> "nominalP"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.nominalP> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.nominalP> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.nominalP> <http://www.w3.org/2000/01/rdf-schema#comment> "The nominal power of the generating unit.  Used to give precise meaning to percentage based attributes such as the governor speed change droop (governorSCD attribute).\nThe attribute shall be a positive value equal to or less than RotatingMachine.ratedS."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.ratedGrossMaxP> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.ratedGrossMaxP> <http://www.w3.org/2000/01/rdf-schema#label> "ratedGrossMaxP"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.ratedGrossMaxP> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.ratedGrossMaxP> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.ratedGrossMaxP> <http://www.w3.org/2000/01/rdf-schema#comment> "The unit's gross rated maximum capacity (book value).\nThe attribute shall be a positive value."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.ratedGrossMinP> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.ratedGrossMinP> <http://www.w3.org/2000/01/rdf-schema#label> "ratedGrossMinP"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.ratedGrossMinP> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.ratedGrossMinP> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.ratedGrossMinP> <http://www.w3.org/2000/01/rdf-schema#comment> "The gross rated minimum generation level which the unit can safely operate at while delivering power to the transmission grid.\nThe attribute shall be a positive value."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.ratedNetMaxP> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.ratedNetMaxP> <http://www.w3.org/2000/01/rdf-schema#label> "ratedNetMaxP"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.ratedNetMaxP> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.ratedNetMaxP> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.ratedNetMaxP> <http://www.w3.org/2000/01/rdf-schema#comment> "The net rated maximum capacity determined by subtracting the auxiliary power used to operate the internal plant machinery from the rated gross maximum capacity.\nThe attribute shall be a positive value."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.shortPF> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.shortPF> <http://www.w3.org/2000/01/rdf-schema#label> "shortPF"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.shortPF> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.shortPF> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.shortPF> <http://www.w3.org/2000/01/rdf-schema#comment> "Generating unit short term economic participation factor."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.startupCost> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.startupCost> <http://www.w3.org/2000/01/rdf-schema#label> "startupCost"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.startupCost> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.startupCost> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#decimal> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.startupCost> <http://www.w3.org/2000/01/rdf-schema#comment> "The initial startup cost incurred for each start of the GeneratingUnit."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.startupTime> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.startupTime> <http://www.w3.org/2000/01/rdf-schema#label> "startupTime"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.startupTime> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.startupTime> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.startupTime> <http://www.w3.org/2000/01/rdf-schema#comment> "Time it takes to get the unit on-line, from the time that the prime mover mechanical power is applied."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.totalEfficiency> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.totalEfficiency> <http://www.w3.org/2000/01/rdf-schema#label> "totalEfficiency"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.totalEfficiency> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.totalEfficiency> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.totalEfficiency> <http://www.w3.org/2000/01/rdf-schema#comment> "The efficiency of the unit in converting the fuel into electrical energy."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.variableCost> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.variableCost> <http://www.w3.org/2000/01/rdf-schema#label> "variableCost"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.variableCost> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.variableCost> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#decimal> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit.variableCost> <http://www.w3.org/2000/01/rdf-schema#comment> "The variable cost component of production per unit of ActivePower."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlArea> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlArea> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerSystemResource> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlArea> <http://www.w3.org/2000/01/rdf-schema#label> "ControlArea"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlArea> <http://www.w3.org/2000/01/rdf-schema#comment> "A control area is a grouping of generating units and/or loads and a cutset of tie lines (as terminals) which may be used for a variety of purposes including automatic generation control, power flow solution area interchange control specification, and input to load forecasting. All generation and load within the area defined by the terminals on the border are considered in the area interchange control. Note that any number of overlapping control area specifications can be superimposed on the physical model. The following general principles apply to ControlArea:\n1.  The control area orientation for net interchange is positive for an import, negative for an export.\n2.  The control area net interchange is determined by summing flows in Terminals. The Terminals are identified by creating a set of TieFlow objects associated with a ControlArea object. Each TieFlow object identifies one Terminal.\n3.  In a single network model, a tie between two control areas must be modelled in both control area specifications, such that the two representations of the tie flow sum to zero.\n4.  The normal orientation of Terminal flow is positive for flow into the conducting equipment that owns the Terminal. (i.e. flow from a bus into a device is positive.) However, the orientation of each flow in the control area specification must align with the control area convention, i.e. import is positive. If the orientation of the Terminal flow referenced by a TieFlow is positive into the control area, then this is confirmed by setting TieFlow.positiveFlowIn flag TRUE. If not, the orientation must be reversed by setting the TieFlow.positiveFlowIn flag FALSE."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlArea.type> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlArea.type> <http://www.w3.org/2000/01/rdf-schema#label> "type"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlArea.type> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ControlArea> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlArea.type> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlArea.type> <http://www.w3.org/2000/01/rdf-schema#comment> "The primary type of control area definition used to determine if this is used for automatic generation control, for planning interchange control, or other purposes.   A control area specified with primary type of automatic generation control could still be forecast and used as an interchange area in power flow analysis."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlArea.EnergyArea> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlArea.EnergyArea> <http://www.w3.org/2000/01/rdf-schema#label> "EnergyArea"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlArea.EnergyArea> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ControlArea> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlArea.EnergyArea> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyArea> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlArea.EnergyArea> <http://www.w3.org/2000/01/rdf-schema#comment> "The energy area that is forecast from this control area specification."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SubLoadArea> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SubLoadArea> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyArea> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SubLoadArea> <http://www.w3.org/2000/01/rdf-schema#label> "SubLoadArea"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SubLoadArea> <http://www.w3.org/2000/01/rdf-schema#comment> "The class is the second level in a hierarchical structure for grouping of loads for the purpose of load flow load scaling."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SubLoadArea.LoadArea> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SubLoadArea.LoadArea> <http://www.w3.org/2000/01/rdf-schema#label> "LoadArea"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SubLoadArea.LoadArea> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#SubLoadArea> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SubLoadArea.LoadArea> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#LoadArea> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SubLoadArea.LoadArea> <http://www.w3.org/2000/01/rdf-schema#comment> "The LoadArea where the SubLoadArea belongs."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SwitchSchedule> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SwitchSchedule> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#SeasonDayTypeSchedule> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SwitchSchedule> <http://www.w3.org/2000/01/rdf-schema#label> "SwitchSchedule"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SwitchSchedule> <http://www.w3.org/2000/01/rdf-schema#comment> "A schedule of switch positions.  If RegularTimePoint.value1 is 0, the switch is open.  If 1, the switch is closed.  "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SwitchSchedule.Switch> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SwitchSchedule.Switch> <http://www.w3.org/2000/01/rdf-schema#label> "Switch"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SwitchSchedule.Switch> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#SwitchSchedule> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SwitchSchedule.Switch> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#Switch> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SwitchSchedule.Switch> <http://www.w3.org/2000/01/rdf-schema#comment> "A SwitchSchedule is associated with a Switch."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint> <http://www.w3.org/2000/01/rdf-schema#label> "RegularTimePoint"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint> <http://www.w3.org/2000/01/rdf-schema#comment> "Time point for a schedule where the time between the consecutive points is constant."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint.sequenceNumber> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint.sequenceNumber> <http://www.w3.org/2000/01/rdf-schema#label> "sequenceNumber"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint.sequenceNumber> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint.sequenceNumber> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#integer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint.sequenceNumber> <http://www.w3.org/2000/01/rdf-schema#comment> "The position of the regular time point in the sequence. Note that time points don't have to be sequential, i.e. time points may be omitted. The actual time for a RegularTimePoint is computed by multiplying the associated regular interval schedule's time step with the regular time point sequence number and adding the associated schedules start time. To specify values for the start time, use sequence number 0.  The sequence number cannot be negative."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint.value1> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint.value1> <http://www.w3.org/2000/01/rdf-schema#label> "value1"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint.value1> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint.value1> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint.value1> <http://www.w3.org/2000/01/rdf-schema#comment> "The first value at the time. The meaning of the value is defined by the derived type of the associated schedule."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint.value2> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint.value2> <http://www.w3.org/2000/01/rdf-schema#label> "value2"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint.value2> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint.value2> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint.value2> <http://www.w3.org/2000/01/rdf-schema#comment> "The second value at the time. The meaning of the value is defined by the derived type of the associated schedule."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint.IntervalSchedule> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint.IntervalSchedule> <http://www.w3.org/2000/01/rdf-schema#label> "IntervalSchedule"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint.IntervalSchedule> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint.IntervalSchedule> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#RegularIntervalSchedule> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularTimePoint.IntervalSchedule> <http://www.w3.org/2000/01/rdf-schema#comment> "Regular interval schedule containing this time point."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeriesCompensator> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeriesCompensator> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#ConductingEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeriesCompensator> <http://www.w3.org/2000/01/rdf-schema#label> "SeriesCompensator"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeriesCompensator> <http://www.w3.org/2000/01/rdf-schema#comment> "A Series Compensator is a series capacitor or reactor or an AC transmission line without charging susceptance.  It is a two terminal device."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeriesCompensator.r> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeriesCompensator.r> <http://www.w3.org/2000/01/rdf-schema#label> "r"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeriesCompensator.r> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#SeriesCompensator> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeriesCompensator.r> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeriesCompensator.r> <http://www.w3.org/2000/01/rdf-schema#comment> "Positive sequence resistance."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeriesCompensator.x> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeriesCompensator.x> <http://www.w3.org/2000/01/rdf-schema#label> "x"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeriesCompensator.x> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#SeriesCompensator> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeriesCompensator.x> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeriesCompensator.x> <http://www.w3.org/2000/01/rdf-schema#comment> "Positive sequence reactance."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhotoVoltaicUnit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhotoVoltaicUnit> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhotoVoltaicUnit> <http://www.w3.org/2000/01/rdf-schema#label> "PhotoVoltaicUnit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhotoVoltaicUnit> <http://www.w3.org/2000/01/rdf-schema#comment> "A photovoltaic device or an aggregation of such devices."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCTerminal> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCTerminal> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCBaseTerminal> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCTerminal> <http://www.w3.org/2000/01/rdf-schema#label> "DCTerminal"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCTerminal> <http://www.w3.org/2000/01/rdf-schema#comment> "An electrical connection point to generic DC conducting equipment."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCTerminal.DCConductingEquipment> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCTerminal.DCConductingEquipment> <http://www.w3.org/2000/01/rdf-schema#label> "DCConductingEquipment"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCTerminal.DCConductingEquipment> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCTerminal> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCTerminal.DCConductingEquipment> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCConductingEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCTerminal.DCConductingEquipment> <http://www.w3.org/2000/01/rdf-schema#comment> "An DC  terminal belong to a DC conducting equipment."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoadGroup> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoadGroup> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#LoadGroup> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoadGroup> <http://www.w3.org/2000/01/rdf-schema#label> "NonConformLoadGroup"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoadGroup> <http://www.w3.org/2000/01/rdf-schema#comment> "Loads that do not follow a daily and seasonal load variation pattern."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Curve> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Curve> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Curve> <http://www.w3.org/2000/01/rdf-schema#label> "Curve"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Curve> <http://www.w3.org/2000/01/rdf-schema#comment> "A multi-purpose curve or functional relationship between an independent variable (X-axis) and dependent (Y-axis) variables. "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Curve.curveStyle> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Curve.curveStyle> <http://www.w3.org/2000/01/rdf-schema#label> "curveStyle"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Curve.curveStyle> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#Curve> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Curve.curveStyle> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Curve.curveStyle> <http://www.w3.org/2000/01/rdf-schema#comment> "The style or shape of the curve."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Curve.xUnit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Curve.xUnit> <http://www.w3.org/2000/01/rdf-schema#label> "xUnit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Curve.xUnit> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#Curve> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Curve.xUnit> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Curve.xUnit> <http://www.w3.org/2000/01/rdf-schema#comment> "The X-axis units of measure."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Curve.y1Unit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Curve.y1Unit> <http://www.w3.org/2000/01/rdf-schema#label> "y1Unit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Curve.y1Unit> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#Curve> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Curve.y1Unit> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Curve.y1Unit> <http://www.w3.org/2000/01/rdf-schema#comment> "The Y1-axis units of measure."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Curve.y2Unit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Curve.y2Unit> <http://www.w3.org/2000/01/rdf-schema#label> "y2Unit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Curve.y2Unit> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#Curve> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Curve.y2Unit> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Curve.y2Unit> <http://www.w3.org/2000/01/rdf-schema#comment> "The Y2-axis units of measure."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPowerPlant> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPowerPlant> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerSystemResource> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPowerPlant> <http://www.w3.org/2000/01/rdf-schema#label> "HydroPowerPlant"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPowerPlant> <http://www.w3.org/2000/01/rdf-schema#comment> "A hydro power station which can generate or pump. When generating, the generator turbines receive water from an upper reservoir. When pumping, the pumps receive their water from a lower reservoir."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPowerPlant.hydroPlantStorageType> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPowerPlant.hydroPlantStorageType> <http://www.w3.org/2000/01/rdf-schema#label> "hydroPlantStorageType"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPowerPlant.hydroPlantStorageType> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPowerPlant> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPowerPlant.hydroPlantStorageType> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPowerPlant.hydroPlantStorageType> <http://www.w3.org/2000/01/rdf-schema#comment> "The type of hydro power plant water storage."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChanger> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChanger> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChanger> <http://www.w3.org/2000/01/rdf-schema#label> "RatioTapChanger"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChanger> <http://www.w3.org/2000/01/rdf-schema#comment> "A tap changer that changes the voltage ratio impacting the voltage magnitude but not the phase angle across the transformer.\n\nAngle sign convention (general): Positive value indicates a positive phase shift from the winding where the tap is located to the other winding (for a two-winding transformer)."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChanger.stepVoltageIncrement> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChanger.stepVoltageIncrement> <http://www.w3.org/2000/01/rdf-schema#label> "stepVoltageIncrement"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChanger.stepVoltageIncrement> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChanger> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChanger.stepVoltageIncrement> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChanger.stepVoltageIncrement> <http://www.w3.org/2000/01/rdf-schema#comment> "Tap step increment, in per cent of rated voltage of the power transformer end, per step position.\nWhen the increment is negative, the voltage decreases when the tap step increases."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChanger.RatioTapChangerTable> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChanger.RatioTapChangerTable> <http://www.w3.org/2000/01/rdf-schema#label> "RatioTapChangerTable"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChanger.RatioTapChangerTable> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChanger> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChanger.RatioTapChangerTable> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChangerTable> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChanger.RatioTapChangerTable> <http://www.w3.org/2000/01/rdf-schema#comment> "The tap ratio table for this ratio  tap changer."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChanger.TransformerEnd> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChanger.TransformerEnd> <http://www.w3.org/2000/01/rdf-schema#label> "TransformerEnd"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChanger.TransformerEnd> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChanger> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChanger.TransformerEnd> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChanger.TransformerEnd> <http://www.w3.org/2000/01/rdf-schema#comment> "Transformer end to which this ratio tap changer belongs."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#FaultIndicator> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#FaultIndicator> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#AuxiliaryEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#FaultIndicator> <http://www.w3.org/2000/01/rdf-schema#label> "FaultIndicator"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#FaultIndicator> <http://www.w3.org/2000/01/rdf-schema#comment> "A FaultIndicator is typically only an indicator (which may or may not be remotely monitored), and not a piece of equipment that actually initiates a protection event. It is used for FLISR (Fault Location, Isolation and Restoration) purposes, assisting with the dispatch of crews to \"most likely\" part of the network (i.e. assists with determining circuit section where the fault most likely happened)."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerControl> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerControl> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControl> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerControl> <http://www.w3.org/2000/01/rdf-schema#label> "TapChangerControl"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerControl> <http://www.w3.org/2000/01/rdf-schema#comment> "Describes behaviour specific to tap changers, e.g. how the voltage at the end of a line varies with the load level and compensation of the voltage drop by tap adjustment."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData> <http://www.w3.org/2000/01/rdf-schema#label> "CurveData"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData> <http://www.w3.org/2000/01/rdf-schema#comment> "Multi-purpose data points for defining a curve.  The use of this generic class is discouraged if a more specific class can be used to specify the X and Y axis values along with their specific data types."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData.xvalue> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData.xvalue> <http://www.w3.org/2000/01/rdf-schema#label> "xvalue"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData.xvalue> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData.xvalue> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData.xvalue> <http://www.w3.org/2000/01/rdf-schema#comment> "The data value of the X-axis variable,  depending on the X-axis units."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData.y1value> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData.y1value> <http://www.w3.org/2000/01/rdf-schema#label> "y1value"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData.y1value> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData.y1value> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData.y1value> <http://www.w3.org/2000/01/rdf-schema#comment> "The data value of the  first Y-axis variable, depending on the Y-axis units."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData.y2value> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData.y2value> <http://www.w3.org/2000/01/rdf-schema#label> "y2value"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData.y2value> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData.y2value> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData.y2value> <http://www.w3.org/2000/01/rdf-schema#comment> "The data value of the second Y-axis variable (if present), depending on the Y-axis units."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData.Curve> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData.Curve> <http://www.w3.org/2000/01/rdf-schema#label> "Curve"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData.Curve> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData.Curve> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#Curve> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurveData.Curve> <http://www.w3.org/2000/01/rdf-schema#comment> "The curve of  this curve data point."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Clamp> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Clamp> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#ConductingEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Clamp> <http://www.w3.org/2000/01/rdf-schema#label> "Clamp"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Clamp> <http://www.w3.org/2000/01/rdf-schema#comment> "A Clamp is a galvanic connection at a line segment where other equipment is connected. A Clamp does not cut the line segment. \nA Clamp is ConductingEquipment and has one Terminal with an associated ConnectivityNode. Any other ConductingEquipment can be connected to the Clamp ConnectivityNode."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Clamp.lengthFromTerminal1> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Clamp.lengthFromTerminal1> <http://www.w3.org/2000/01/rdf-schema#label> "lengthFromTerminal1"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Clamp.lengthFromTerminal1> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#Clamp> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Clamp.lengthFromTerminal1> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Clamp.lengthFromTerminal1> <http://www.w3.org/2000/01/rdf-schema#comment> "The length to the place where the clamp is located starting from side one of the line segment, i.e. the line segment terminal with sequence number equal to 1."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Clamp.ACLineSegment> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Clamp.ACLineSegment> <http://www.w3.org/2000/01/rdf-schema#label> "ACLineSegment"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Clamp.ACLineSegment> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#Clamp> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Clamp.ACLineSegment> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Clamp.ACLineSegment> <http://www.w3.org/2000/01/rdf-schema#comment> "The line segment to which the clamp is connected."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCEquipmentContainer> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCEquipmentContainer> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#EquipmentContainer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCEquipmentContainer> <http://www.w3.org/2000/01/rdf-schema#label> "DCEquipmentContainer"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCEquipmentContainer> <http://www.w3.org/2000/01/rdf-schema#comment> "A modelling construct to provide a root class for containment of DC as well as AC equipment. The class differ from the EquipmentContaner for AC in that it may also contain DCNode-s. Hence it can contain both AC and DC equipment."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#WindGeneratingUnit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#WindGeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#WindGeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#label> "WindGeneratingUnit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#WindGeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#comment> "A wind driven generating unit, connected to the grid by means of a rotating machine.  May be used to represent a single turbine or an aggregation.    "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#WindGeneratingUnit.windGenUnitType> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#WindGeneratingUnit.windGenUnitType> <http://www.w3.org/2000/01/rdf-schema#label> "windGenUnitType"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#WindGeneratingUnit.windGenUnitType> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#WindGeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#WindGeneratingUnit.windGenUnitType> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#WindGeneratingUnit.windGenUnitType> <http://www.w3.org/2000/01/rdf-schema#comment> "The kind of wind generating unit."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#WindGeneratingUnit.WindPowerPlant> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#WindGeneratingUnit.WindPowerPlant> <http://www.w3.org/2000/01/rdf-schema#label> "WindPowerPlant"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#WindGeneratingUnit.WindPowerPlant> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#WindGeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#WindGeneratingUnit.WindPowerPlant> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#WindPowerPlant> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#WindGeneratingUnit.WindPowerPlant> <http://www.w3.org/2000/01/rdf-schema#comment> "A wind power plant may have wind generating units."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Conductor> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Conductor> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#ConductingEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Conductor> <http://www.w3.org/2000/01/rdf-schema#label> "Conductor"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Conductor> <http://www.w3.org/2000/01/rdf-schema#comment> "Combination of conducting material with consistent electrical characteristics, building a single electrical system, used to carry current between points in the power system.  "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Conductor.length> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Conductor.length> <http://www.w3.org/2000/01/rdf-schema#label> "length"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Conductor.length> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#Conductor> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Conductor.length> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Conductor.length> <http://www.w3.org/2000/01/rdf-schema#comment> "Segment length for calculating line section capabilities."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Switch> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Switch> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#ConductingEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Switch> <http://www.w3.org/2000/01/rdf-schema#label> "Switch"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Switch> <http://www.w3.org/2000/01/rdf-schema#comment> "A generic device designed to close, or open, or both, one or more electric circuits.  All switches are two terminal devices including grounding switches. The ACDCTerminal.connected at the two sides of the switch shall not be considered for assessing switch connectivity, i.e. only Switch.open, .normalOpen and .locked are relevant."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Switch.normalOpen> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Switch.normalOpen> <http://www.w3.org/2000/01/rdf-schema#label> "normalOpen"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Switch.normalOpen> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#Switch> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Switch.normalOpen> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#boolean> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Switch.normalOpen> <http://www.w3.org/2000/01/rdf-schema#comment> "The attribute is used in cases when no Measurement for the status value is present. If the Switch has a status measurement the Discrete.normalValue is expected to match with the Switch.normalOpen."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Switch.ratedCurrent> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Switch.ratedCurrent> <http://www.w3.org/2000/01/rdf-schema#label> "ratedCurrent"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Switch.ratedCurrent> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#Switch> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Switch.ratedCurrent> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Switch.ratedCurrent> <http://www.w3.org/2000/01/rdf-schema#comment> "The maximum continuous current carrying capacity in amps governed by the device material and construction.\nThe attribute shall be a positive value."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Switch.retained> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Switch.retained> <http://www.w3.org/2000/01/rdf-schema#label> "retained"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Switch.retained> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#Switch> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Switch.retained> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#boolean> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Switch.retained> <http://www.w3.org/2000/01/rdf-schema#comment> "Branch is retained in the topological solution.  The flow through retained switches will normally be calculated in power flow."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#label> "HydroGeneratingUnit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#comment> "A generating unit whose prime mover is a hydraulic turbine (e.g., Francis, Pelton, Kaplan)."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit.dropHeight> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit.dropHeight> <http://www.w3.org/2000/01/rdf-schema#label> "dropHeight"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit.dropHeight> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit.dropHeight> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit.dropHeight> <http://www.w3.org/2000/01/rdf-schema#comment> "The height water drops from the reservoir mid-point to the turbine."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit.energyConversionCapability> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit.energyConversionCapability> <http://www.w3.org/2000/01/rdf-schema#label> "energyConversionCapability"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit.energyConversionCapability> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit.energyConversionCapability> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit.energyConversionCapability> <http://www.w3.org/2000/01/rdf-schema#comment> "Energy conversion capability for generating."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit.turbineType> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit.turbineType> <http://www.w3.org/2000/01/rdf-schema#label> "turbineType"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit.turbineType> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit.turbineType> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit.turbineType> <http://www.w3.org/2000/01/rdf-schema#comment> "Type of turbine."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit.HydroPowerPlant> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit.HydroPowerPlant> <http://www.w3.org/2000/01/rdf-schema#label> "HydroPowerPlant"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit.HydroPowerPlant> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit.HydroPowerPlant> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#HydroPowerPlant> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#HydroGeneratingUnit.HydroPowerPlant> <http://www.w3.org/2000/01/rdf-schema#comment> "The hydro generating unit belongs to a hydro power plant."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SurgeArrester> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SurgeArrester> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#AuxiliaryEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SurgeArrester> <http://www.w3.org/2000/01/rdf-schema#label> "SurgeArrester"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SurgeArrester> <http://www.w3.org/2000/01/rdf-schema#comment> "Shunt device, installed on the network, usually in the proximity of electrical equipment in order to protect the said equipment against transient voltage transients caused by lightning or switching activity."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BasicIntervalSchedule> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BasicIntervalSchedule> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BasicIntervalSchedule> <http://www.w3.org/2000/01/rdf-schema#label> "BasicIntervalSchedule"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BasicIntervalSchedule> <http://www.w3.org/2000/01/rdf-schema#comment> "Schedule of values at points in time."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BasicIntervalSchedule.startTime> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BasicIntervalSchedule.startTime> <http://www.w3.org/2000/01/rdf-schema#label> "startTime"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BasicIntervalSchedule.startTime> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#BasicIntervalSchedule> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BasicIntervalSchedule.startTime> <http://www.w3.org/2000/01/rdf-schema#range> <https://schema.org/DateTime> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BasicIntervalSchedule.startTime> <http://www.w3.org/2000/01/rdf-schema#comment> "The time for the first time point.  The value can be a time of day, not a specific date."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BasicIntervalSchedule.value1Unit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BasicIntervalSchedule.value1Unit> <http://www.w3.org/2000/01/rdf-schema#label> "value1Unit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BasicIntervalSchedule.value1Unit> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#BasicIntervalSchedule> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BasicIntervalSchedule.value1Unit> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BasicIntervalSchedule.value1Unit> <http://www.w3.org/2000/01/rdf-schema#comment> "Value1 units of measure."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BasicIntervalSchedule.value2Unit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BasicIntervalSchedule.value2Unit> <http://www.w3.org/2000/01/rdf-schema#label> "value2Unit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BasicIntervalSchedule.value2Unit> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#BasicIntervalSchedule> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BasicIntervalSchedule.value2Unit> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BasicIntervalSchedule.value2Unit> <http://www.w3.org/2000/01/rdf-schema#comment> "Value2 units of measure."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConnection> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConnection> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#ConductingEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConnection> <http://www.w3.org/2000/01/rdf-schema#label> "EnergyConnection"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConnection> <http://www.w3.org/2000/01/rdf-schema#comment> "A connection of energy generation or consumption on the power system model."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd> <http://www.w3.org/2000/01/rdf-schema#label> "PowerTransformerEnd"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd> <http://www.w3.org/2000/01/rdf-schema#comment> "A PowerTransformerEnd is associated with each Terminal of a PowerTransformer.\nThe impedance values r, r0, x, and x0 of a PowerTransformerEnd represents a star equivalent as follows.\n1) for a two Terminal PowerTransformer the high voltage (TransformerEnd.endNumber=1) PowerTransformerEnd has non zero values on r, r0, x, and x0 while the low voltage (TransformerEnd.endNumber=2) PowerTransformerEnd has zero values for r, r0, x, and x0.  Parameters are always provided, even if the PowerTransformerEnds have the same rated voltage.  In this case, the parameters are provided at the PowerTransformerEnd which has TransformerEnd.endNumber equal to 1.\n2) for a three Terminal PowerTransformer the three PowerTransformerEnds represent a star equivalent with each leg in the star represented by r, r0, x, and x0 values.\n3) For a three Terminal transformer each PowerTransformerEnd shall have g, g0, b and b0 values corresponding to the no load losses distributed on the three PowerTransformerEnds. The total no load loss shunt impedances may also be placed at one of the PowerTransformerEnds, preferably the end numbered 1, having the shunt values on end 1.  This is the preferred way.\n4) for a PowerTransformer with more than three Terminals the PowerTransformerEnd impedance values cannot be used. Instead use the TransformerMeshImpedance or split the transformer into multiple PowerTransformers.\nEach PowerTransformerEnd must be contained by a PowerTransformer. Because a PowerTransformerEnd (or any other object) can not be contained by more than one parent, a PowerTransformerEnd can not have an association to an EquipmentContainer (Substation, VoltageLevel, etc)."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.b> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.b> <http://www.w3.org/2000/01/rdf-schema#label> "b"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.b> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.b> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.b> <http://www.w3.org/2000/01/rdf-schema#comment> "Magnetizing branch susceptance (B mag).  The value can be positive or negative."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.connectionKind> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.connectionKind> <http://www.w3.org/2000/01/rdf-schema#label> "connectionKind"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.connectionKind> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.connectionKind> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.connectionKind> <http://www.w3.org/2000/01/rdf-schema#comment> "Kind of connection."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.g> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.g> <http://www.w3.org/2000/01/rdf-schema#label> "g"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.g> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.g> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.g> <http://www.w3.org/2000/01/rdf-schema#comment> "Magnetizing branch conductance."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.r> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.r> <http://www.w3.org/2000/01/rdf-schema#label> "r"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.r> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.r> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.r> <http://www.w3.org/2000/01/rdf-schema#comment> "Resistance (star-model) of the transformer end.\nThe attribute shall be equal to or greater than zero for non-equivalent transformers."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.ratedS> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.ratedS> <http://www.w3.org/2000/01/rdf-schema#label> "ratedS"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.ratedS> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.ratedS> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.ratedS> <http://www.w3.org/2000/01/rdf-schema#comment> "Normal apparent power rating.\nThe attribute shall be a positive value. For a two-winding transformer the values for the high and low voltage sides shall be identical. "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.ratedU> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.ratedU> <http://www.w3.org/2000/01/rdf-schema#label> "ratedU"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.ratedU> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.ratedU> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.ratedU> <http://www.w3.org/2000/01/rdf-schema#comment> "Rated voltage: phase-phase for three-phase windings, and either phase-phase or phase-neutral for single-phase windings.\nA high voltage side, as given by TransformerEnd.endNumber, shall have a ratedU that is greater than or equal to ratedU for the lower voltage sides.\nThe attribute shall be a positive value."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.x> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.x> <http://www.w3.org/2000/01/rdf-schema#label> "x"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.x> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.x> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.x> <http://www.w3.org/2000/01/rdf-schema#comment> "Positive sequence series reactance (star-model) of the transformer end."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.PowerTransformer> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.PowerTransformer> <http://www.w3.org/2000/01/rdf-schema#label> "PowerTransformer"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.PowerTransformer> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.PowerTransformer> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerTransformerEnd.PowerTransformer> <http://www.w3.org/2000/01/rdf-schema#comment> "The power transformer of this power transformer end."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquipmentContainer> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquipmentContainer> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#ConnectivityNodeContainer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquipmentContainer> <http://www.w3.org/2000/01/rdf-schema#label> "EquipmentContainer"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquipmentContainer> <http://www.w3.org/2000/01/rdf-schema#comment> "A modelling construct to provide a root class for containing equipment. "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch> <http://www.w3.org/2000/01/rdf-schema#label> "EquivalentBranch"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch> <http://www.w3.org/2000/01/rdf-schema#comment> "The class represents equivalent branches. In cases where a transformer phase shift is modelled and the EquivalentBranch is spanning the same nodes, the impedance quantities for the EquivalentBranch shall consider the needed phase shift."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch.r> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch.r> <http://www.w3.org/2000/01/rdf-schema#label> "r"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch.r> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch.r> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch.r> <http://www.w3.org/2000/01/rdf-schema#comment> "Positive sequence series resistance of the reduced branch."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch.r21> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch.r21> <http://www.w3.org/2000/01/rdf-schema#label> "r21"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch.r21> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch.r21> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch.r21> <http://www.w3.org/2000/01/rdf-schema#comment> "Resistance from terminal sequence 2 to terminal sequence 1 .Used for steady state power flow. This attribute is optional and represent unbalanced network such as off-nominal phase shifter. If only EquivalentBranch.r is given, then EquivalentBranch.r21 is assumed equal to EquivalentBranch.r.\nUsage rule : EquivalentBranch is a result of network reduction prior to the data exchange."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch.x> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch.x> <http://www.w3.org/2000/01/rdf-schema#label> "x"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch.x> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch.x> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch.x> <http://www.w3.org/2000/01/rdf-schema#comment> "Positive sequence series reactance of the reduced branch."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch.x21> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch.x21> <http://www.w3.org/2000/01/rdf-schema#label> "x21"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch.x21> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch.x21> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EquivalentBranch.x21> <http://www.w3.org/2000/01/rdf-schema#comment> "Reactance from terminal sequence 2 to terminal sequence 1. Used for steady state power flow. This attribute is optional and represents an unbalanced network such as off-nominal phase shifter. If only EquivalentBranch.x is given, then EquivalentBranch.x21 is assumed equal to EquivalentBranch.x.\nUsage rule: EquivalentBranch is a result of network reduction prior to the data exchange."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#EquipmentContainer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel> <http://www.w3.org/2000/01/rdf-schema#label> "VoltageLevel"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel> <http://www.w3.org/2000/01/rdf-schema#comment> "A collection of equipment at one common system voltage forming a switchgear. The equipment typically consists of breakers, busbars, instrumentation, control, regulation and protection devices as well as assemblies of all these."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel.highVoltageLimit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel.highVoltageLimit> <http://www.w3.org/2000/01/rdf-schema#label> "highVoltageLimit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel.highVoltageLimit> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel.highVoltageLimit> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel.highVoltageLimit> <http://www.w3.org/2000/01/rdf-schema#comment> "The bus bar's high voltage limit.\nThe limit applies to all equipment and nodes contained in a given VoltageLevel. It is not required that it is exchanged in pair with lowVoltageLimit. It is preferable to use operational VoltageLimit, which prevails, if present."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel.lowVoltageLimit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel.lowVoltageLimit> <http://www.w3.org/2000/01/rdf-schema#label> "lowVoltageLimit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel.lowVoltageLimit> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel.lowVoltageLimit> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel.lowVoltageLimit> <http://www.w3.org/2000/01/rdf-schema#comment> "The bus bar's low voltage limit.\nThe limit applies to all equipment and nodes contained in a given VoltageLevel. It is not required that it is exchanged in pair with highVoltageLimit. It is preferable to use operational VoltageLimit, which prevails, if present."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel.Substation> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel.Substation> <http://www.w3.org/2000/01/rdf-schema#label> "Substation"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel.Substation> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel.Substation> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#Substation> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel.Substation> <http://www.w3.org/2000/01/rdf-schema#comment> "The substation of the voltage level."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel.BaseVoltage> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel.BaseVoltage> <http://www.w3.org/2000/01/rdf-schema#label> "BaseVoltage"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel.BaseVoltage> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel.BaseVoltage> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#BaseVoltage> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLevel.BaseVoltage> <http://www.w3.org/2000/01/rdf-schema#comment> "The base voltage used for all equipment within the voltage level."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControl> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControl> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerSystemResource> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControl> <http://www.w3.org/2000/01/rdf-schema#label> "RegulatingControl"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControl> <http://www.w3.org/2000/01/rdf-schema#comment> "Specifies a set of equipment that works together to control a power system quantity such as voltage or flow. \nRemote bus voltage control is possible by specifying the controlled terminal located at some place remote from the controlling equipment.\nThe specified terminal shall be associated with the connectivity node of the controlled point.  The most specific subtype of RegulatingControl shall be used in case such equipment participate in the control, e.g. TapChangerControl for tap changers.\nFor flow control, load sign convention is used, i.e. positive sign means flow out from a TopologicalNode (bus) into the conducting equipment.\nThe attribute minAllowedTargetValue and maxAllowedTargetValue are required in the following cases:\n- For a power generating module operated in power factor control mode to specify maximum and minimum power factor values;\n- Whenever it is necessary to have an off center target voltage for the tap changer regulator. For instance, due to long cables to off shore wind farms and the need to have a simpler setup at the off shore transformer platform, the voltage is controlled from the land at the connection point for the off shore wind farm. Since there usually is a voltage rise along the cable, there is typical and overvoltage of up 3-4 kV compared to the on shore station. Thus in normal operation the tap changer on the on shore station is operated with a target set point, which is in the lower parts of the dead band.\nThe attributes minAllowedTargetValue and maxAllowedTargetValue are not related to the attribute targetDeadband and thus they are not treated as an alternative of the targetDeadband. They are needed due to limitations in the local substation controller. The attribute targetDeadband is used to prevent the power flow from move the tap position in circles (hunting) that is to be used regardless of the attributes minAllowedTargetValue and maxAllowedTargetValue."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControl.mode> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControl.mode> <http://www.w3.org/2000/01/rdf-schema#label> "mode"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControl.mode> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControl> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControl.mode> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControl.mode> <http://www.w3.org/2000/01/rdf-schema#comment> "The regulating control mode presently available.  This specification allows for determining the kind of regulation without need for obtaining the units from a schedule."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControl.Terminal> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControl.Terminal> <http://www.w3.org/2000/01/rdf-schema#label> "Terminal"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControl.Terminal> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControl> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControl.Terminal> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControl.Terminal> <http://www.w3.org/2000/01/rdf-schema#comment> "The terminal associated with this regulating control.  The terminal is associated instead of a node, since the terminal could connect into either a topological node or a connectivity node.  Sometimes it is useful to model regulation at a terminal of a bus bar object. "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCConductingEquipment> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCConductingEquipment> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCConductingEquipment> <http://www.w3.org/2000/01/rdf-schema#label> "DCConductingEquipment"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCConductingEquipment> <http://www.w3.org/2000/01/rdf-schema#comment> "The parts of the DC power system that are designed to carry current or that are conductively connected through DC terminals."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCConductingEquipment.ratedUdc> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCConductingEquipment.ratedUdc> <http://www.w3.org/2000/01/rdf-schema#label> "ratedUdc"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCConductingEquipment.ratedUdc> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCConductingEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCConductingEquipment.ratedUdc> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCConductingEquipment.ratedUdc> <http://www.w3.org/2000/01/rdf-schema#comment> "Rated DC device voltage. The attribute shall be a positive value. It is configuration data used in power flow."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint> <http://www.w3.org/2000/01/rdf-schema#label> "TapChangerTablePoint"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint> <http://www.w3.org/2000/01/rdf-schema#comment> "Describes each tap step in the tabular curve."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.b> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.b> <http://www.w3.org/2000/01/rdf-schema#label> "b"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.b> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.b> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.b> <http://www.w3.org/2000/01/rdf-schema#comment> "The magnetizing branch susceptance deviation as a percentage of nominal value. The actual susceptance is calculated as follows:\ncalculated magnetizing susceptance = b(nominal) * (1 + b(from this class)/100).   The b(nominal) is defined as the static magnetizing susceptance on the associated power transformer end or ends.  This model assumes the star impedance (pi model) form."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.g> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.g> <http://www.w3.org/2000/01/rdf-schema#label> "g"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.g> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.g> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.g> <http://www.w3.org/2000/01/rdf-schema#comment> "The magnetizing branch conductance deviation as a percentage of nominal value. The actual conductance is calculated as follows:\ncalculated magnetizing conductance = g(nominal) * (1 + g(from this class)/100).   The g(nominal) is defined as the static magnetizing conductance on the associated power transformer end or ends.  This model assumes the star impedance (pi model) form."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.r> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.r> <http://www.w3.org/2000/01/rdf-schema#label> "r"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.r> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.r> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.r> <http://www.w3.org/2000/01/rdf-schema#comment> "The resistance deviation as a percentage of nominal value. The actual reactance is calculated as follows:\ncalculated resistance = r(nominal) * (1 + r(from this class)/100).   The r(nominal) is defined as the static resistance on the associated power transformer end or ends.  This model assumes the star impedance (pi model) form."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.ratio> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.ratio> <http://www.w3.org/2000/01/rdf-schema#label> "ratio"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.ratio> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.ratio> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.ratio> <http://www.w3.org/2000/01/rdf-schema#comment> "The voltage at the tap step divided by rated voltage of the transformer end having the tap changer. Hence this is a value close to one.\nFor example, if the ratio at step 1 is 1.01, and the rated voltage of the transformer end is 110kV, then the voltage obtained by setting the tap changer to step 1 to is 111.1kV."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.step> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.step> <http://www.w3.org/2000/01/rdf-schema#label> "step"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.step> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.step> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#integer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.step> <http://www.w3.org/2000/01/rdf-schema#comment> "The tap step."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.x> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.x> <http://www.w3.org/2000/01/rdf-schema#label> "x"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.x> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.x> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint.x> <http://www.w3.org/2000/01/rdf-schema#comment> "The series reactance deviation as a percentage of nominal value. The actual reactance is calculated as follows:\ncalculated reactance = x(nominal) * (1 + x(from this class)/100).   The x(nominal) is defined as the static series reactance on the associated power transformer end or ends.  This model assumes the star impedance (pi model) form."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingCondEq> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection> <http://www.w3.org/2000/01/rdf-schema#label> "PowerElectronicsConnection"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection> <http://www.w3.org/2000/01/rdf-schema#comment> "A connection to the AC network for energy production or consumption that uses power electronics rather than rotating machines."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.maxQ> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.maxQ> <http://www.w3.org/2000/01/rdf-schema#label> "maxQ"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.maxQ> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.maxQ> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.maxQ> <http://www.w3.org/2000/01/rdf-schema#comment> "Maximum reactive power limit. This is the maximum (nameplate) limit for the unit."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.minQ> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.minQ> <http://www.w3.org/2000/01/rdf-schema#label> "minQ"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.minQ> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.minQ> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.minQ> <http://www.w3.org/2000/01/rdf-schema#comment> "Minimum reactive power limit for the unit. This is the minimum (nameplate) limit for the unit."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.ratedS> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.ratedS> <http://www.w3.org/2000/01/rdf-schema#label> "ratedS"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.ratedS> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.ratedS> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.ratedS> <http://www.w3.org/2000/01/rdf-schema#comment> "Nameplate apparent power rating for the unit.\nThe attribute shall have a positive value."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.ratedU> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.ratedU> <http://www.w3.org/2000/01/rdf-schema#label> "ratedU"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.ratedU> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.ratedU> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.ratedU> <http://www.w3.org/2000/01/rdf-schema#comment> "Rated voltage (nameplate data, Ur in IEC 60909-0). It is primarily used for short circuit data exchange according to IEC 60909.\nThe attribute shall be a positive value."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.PowerElectronicsUnit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.PowerElectronicsUnit> <http://www.w3.org/2000/01/rdf-schema#label> "PowerElectronicsUnit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.PowerElectronicsUnit> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.PowerElectronicsUnit> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsConnection.PowerElectronicsUnit> <http://www.w3.org/2000/01/rdf-schema#comment> "An AC network connection may have several power electronics units connecting through it."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadGroup> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadGroup> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadGroup> <http://www.w3.org/2000/01/rdf-schema#label> "LoadGroup"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadGroup> <http://www.w3.org/2000/01/rdf-schema#comment> "The class is the third level in a hierarchical structure for grouping of loads for the purpose of load flow load scaling."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadGroup.SubLoadArea> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadGroup.SubLoadArea> <http://www.w3.org/2000/01/rdf-schema#label> "SubLoadArea"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadGroup.SubLoadArea> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#LoadGroup> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadGroup.SubLoadArea> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#SubLoadArea> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadGroup.SubLoadArea> <http://www.w3.org/2000/01/rdf-schema#comment> "The SubLoadArea where the Loadgroup belongs."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerLinear> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerLinear> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChanger> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerLinear> <http://www.w3.org/2000/01/rdf-schema#label> "PhaseTapChangerLinear"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerLinear> <http://www.w3.org/2000/01/rdf-schema#comment> "Describes a tap changer with a linear relation between the tap step and the phase angle difference across the transformer. This is a mathematical model that is an approximation of a real phase tap changer.\nThe phase angle is computed as stepPhaseShiftIncrement times the tap position.\nThe voltage magnitude of both sides is the same."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerLinear.stepPhaseShiftIncrement> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerLinear.stepPhaseShiftIncrement> <http://www.w3.org/2000/01/rdf-schema#label> "stepPhaseShiftIncrement"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerLinear.stepPhaseShiftIncrement> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerLinear> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerLinear.stepPhaseShiftIncrement> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerLinear.stepPhaseShiftIncrement> <http://www.w3.org/2000/01/rdf-schema#comment> "Phase shift per step position. A positive value indicates a positive angle variation from the Terminal at the  PowerTransformerEnd,  where the TapChanger is located, into the transformer.\nThe actual phase shift increment might be more accurately computed from the symmetrical or asymmetrical models or a tap step table lookup if those are available."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerLinear.xMax> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerLinear.xMax> <http://www.w3.org/2000/01/rdf-schema#label> "xMax"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerLinear.xMax> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerLinear> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerLinear.xMax> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerLinear.xMax> <http://www.w3.org/2000/01/rdf-schema#comment> "The reactance depends on the tap position according to a \"u\" shaped curve. The maximum reactance (xMax) appears at the low and high tap positions. Depending on the “u” curve the attribute can be either higher or lower than PowerTransformerEnd.x."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerLinear.xMin> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerLinear.xMin> <http://www.w3.org/2000/01/rdf-schema#label> "xMin"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerLinear.xMin> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerLinear> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerLinear.xMin> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerLinear.xMin> <http://www.w3.org/2000/01/rdf-schema#comment> "The reactance depends on the tap position according to a \"u\" shaped curve. The minimum reactance (xMin) appears at the mid tap position.  PowerTransformerEnd.x shall be consistent with PhaseTapChangerLinear.xMin and PhaseTapChangerNonLinear.xMin. In case of inconsistency, PowerTransformerEnd.x shall be used."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter> <http://www.w3.org/2000/01/rdf-schema#label> "CsConverter"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter> <http://www.w3.org/2000/01/rdf-schema#comment> "DC side of the current source converter (CSC).\nThe firing angle controls the dc voltage at the converter, both for rectifier and inverter. The difference between the dc voltages of the rectifier and inverter determines the dc current. The extinction angle is used to limit the dc voltage at the inverter, if needed, and is not used in active power control. The firing angle, transformer tap position and number of connected filters are the primary means to control a current source dc line. Higher level controls are built on top, e.g. dc voltage, dc current and active power. From a steady state perspective it is sufficient to specify the wanted active power transfer (ACDCConverter.targetPpcc) and the control functions will set the dc voltage, dc current, firing angle, transformer tap position and number of connected filters to meet this. Therefore attributes targetAlpha and targetGamma are not applicable in this case.\nThe reactive power consumed by the converter is a function of the firing angle, transformer tap position and number of connected filter, which can be approximated with half of the active power. The losses is a function of the dc voltage and dc current.\nThe attributes minAlpha and maxAlpha define the range of firing angles for rectifier operation between which no discrete tap changer action takes place. The range is typically 10-18 degrees.\nThe attributes minGamma and maxGamma define the range of extinction angles for inverter operation between which no discrete tap changer action takes place. The range is typically 17-20 degrees."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.maxAlpha> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.maxAlpha> <http://www.w3.org/2000/01/rdf-schema#label> "maxAlpha"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.maxAlpha> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.maxAlpha> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.maxAlpha> <http://www.w3.org/2000/01/rdf-schema#comment> "Maximum firing angle. It is converter’s configuration data used in power flow. The attribute shall be a positive value."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.maxGamma> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.maxGamma> <http://www.w3.org/2000/01/rdf-schema#label> "maxGamma"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.maxGamma> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.maxGamma> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.maxGamma> <http://www.w3.org/2000/01/rdf-schema#comment> "Maximum extinction angle. It is converter’s configuration data used in power flow. The attribute shall be a positive value."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.maxIdc> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.maxIdc> <http://www.w3.org/2000/01/rdf-schema#label> "maxIdc"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.maxIdc> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.maxIdc> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.maxIdc> <http://www.w3.org/2000/01/rdf-schema#comment> "The maximum direct current (Id) on the DC side at which the converter should operate. It is converter’s configuration data use in power flow. The attribute shall be a positive value."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.minAlpha> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.minAlpha> <http://www.w3.org/2000/01/rdf-schema#label> "minAlpha"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.minAlpha> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.minAlpha> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.minAlpha> <http://www.w3.org/2000/01/rdf-schema#comment> "Minimum firing angle. It is converter’s configuration data used in power flow. The attribute shall be a positive value."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.minGamma> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.minGamma> <http://www.w3.org/2000/01/rdf-schema#label> "minGamma"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.minGamma> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.minGamma> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.minGamma> <http://www.w3.org/2000/01/rdf-schema#comment> "Minimum extinction angle. It is converter’s configuration data used in power flow. The attribute shall be a positive value."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.minIdc> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.minIdc> <http://www.w3.org/2000/01/rdf-schema#label> "minIdc"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.minIdc> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.minIdc> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.minIdc> <http://www.w3.org/2000/01/rdf-schema#comment> "The minimum direct current (Id) on the DC side at which the converter should operate. It is converter’s configuration data used in power flow. The attribute shall be a positive value."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.ratedIdc> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.ratedIdc> <http://www.w3.org/2000/01/rdf-schema#label> "ratedIdc"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.ratedIdc> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.ratedIdc> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CsConverter.ratedIdc> <http://www.w3.org/2000/01/rdf-schema#comment> "Rated converter DC current, also called IdN. The attribute shall be a positive value. It is converter’s configuration data used in power flow."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsWindUnit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsWindUnit> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsWindUnit> <http://www.w3.org/2000/01/rdf-schema#label> "PowerElectronicsWindUnit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsWindUnit> <http://www.w3.org/2000/01/rdf-schema#comment> "A wind generating unit that connects to the AC network with power electronics rather than rotating machines or an aggregation of such units."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LinearShuntCompensator> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LinearShuntCompensator> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LinearShuntCompensator> <http://www.w3.org/2000/01/rdf-schema#label> "LinearShuntCompensator"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LinearShuntCompensator> <http://www.w3.org/2000/01/rdf-schema#comment> "A linear shunt compensator has banks or sections with equal admittance values."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LinearShuntCompensator.bPerSection> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LinearShuntCompensator.bPerSection> <http://www.w3.org/2000/01/rdf-schema#label> "bPerSection"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LinearShuntCompensator.bPerSection> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#LinearShuntCompensator> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LinearShuntCompensator.bPerSection> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LinearShuntCompensator.bPerSection> <http://www.w3.org/2000/01/rdf-schema#comment> "Positive sequence shunt (charging) susceptance per section."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LinearShuntCompensator.gPerSection> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LinearShuntCompensator.gPerSection> <http://www.w3.org/2000/01/rdf-schema#label> "gPerSection"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LinearShuntCompensator.gPerSection> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#LinearShuntCompensator> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LinearShuntCompensator.gPerSection> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LinearShuntCompensator.gPerSection> <http://www.w3.org/2000/01/rdf-schema#comment> "Positive sequence shunt (charging) conductance per section."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCConverterUnit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCConverterUnit> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCEquipmentContainer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCConverterUnit> <http://www.w3.org/2000/01/rdf-schema#label> "DCConverterUnit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCConverterUnit> <http://www.w3.org/2000/01/rdf-schema#comment> "Indivisible operative unit comprising all equipment between the point of common coupling on the AC side and the point of common coupling – DC side, essentially one or more converters, together with one or more converter transformers, converter control equipment, essential protective and switching devices and auxiliaries, if any, used for conversion."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCConverterUnit.operationMode> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCConverterUnit.operationMode> <http://www.w3.org/2000/01/rdf-schema#label> "operationMode"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCConverterUnit.operationMode> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCConverterUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCConverterUnit.operationMode> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCConverterUnit.operationMode> <http://www.w3.org/2000/01/rdf-schema#comment> "The operating mode of an HVDC bipole (bipolar, monopolar metallic return, etc)."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCConverterUnit.Substation> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCConverterUnit.Substation> <http://www.w3.org/2000/01/rdf-schema#label> "Substation"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCConverterUnit.Substation> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCConverterUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCConverterUnit.Substation> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#Substation> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCConverterUnit.Substation> <http://www.w3.org/2000/01/rdf-schema#comment> "The containing substation of the DC converter unit."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingCondEq> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator> <http://www.w3.org/2000/01/rdf-schema#label> "ShuntCompensator"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator> <http://www.w3.org/2000/01/rdf-schema#comment> "A shunt capacitor or reactor or switchable bank of shunt capacitors or reactors. A section of a shunt compensator is an individual capacitor or reactor. A negative value for bPerSection indicates that the compensator is a reactor. ShuntCompensator is a single terminal device.  Ground is implied."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.aVRDelay> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.aVRDelay> <http://www.w3.org/2000/01/rdf-schema#label> "aVRDelay"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.aVRDelay> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.aVRDelay> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.aVRDelay> <http://www.w3.org/2000/01/rdf-schema#comment> "An automatic voltage regulation delay (AVRDelay) which is the time delay from a change in voltage to when the capacitor is allowed to change state. This filters out temporary changes in voltage."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.grounded> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.grounded> <http://www.w3.org/2000/01/rdf-schema#label> "grounded"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.grounded> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.grounded> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#boolean> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.grounded> <http://www.w3.org/2000/01/rdf-schema#comment> "Used for Yn and Zn connections. True if the neutral is solidly grounded."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.maximumSections> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.maximumSections> <http://www.w3.org/2000/01/rdf-schema#label> "maximumSections"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.maximumSections> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.maximumSections> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#integer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.maximumSections> <http://www.w3.org/2000/01/rdf-schema#comment> "The maximum number of sections that may be switched in. "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.nomU> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.nomU> <http://www.w3.org/2000/01/rdf-schema#label> "nomU"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.nomU> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.nomU> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.nomU> <http://www.w3.org/2000/01/rdf-schema#comment> "The voltage at which the nominal reactive power may be calculated. This should normally be within 10% of the voltage at which the capacitor is connected to the network."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.normalSections> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.normalSections> <http://www.w3.org/2000/01/rdf-schema#label> "normalSections"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.normalSections> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.normalSections> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#integer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.normalSections> <http://www.w3.org/2000/01/rdf-schema#comment> "The normal number of sections switched in. The value shall be between zero and ShuntCompensator.maximumSections."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.voltageSensitivity> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.voltageSensitivity> <http://www.w3.org/2000/01/rdf-schema#label> "voltageSensitivity"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.voltageSensitivity> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.voltageSensitivity> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator.voltageSensitivity> <http://www.w3.org/2000/01/rdf-schema#comment> "Voltage sensitivity required for the device to regulate the bus voltage, in voltage/reactive power."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCBreaker> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCBreaker> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCSwitch> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCBreaker> <http://www.w3.org/2000/01/rdf-schema#label> "DCBreaker"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCBreaker> <http://www.w3.org/2000/01/rdf-schema#comment> "A breaker within a DC system. "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerSystemResource> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint> <http://www.w3.org/2000/01/rdf-schema#label> "BoundaryPoint"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint> <http://www.w3.org/2000/01/rdf-schema#comment> "Designates a connection point at which one or more model authority sets shall connect to. The location of the connection point as well as other properties are agreed between organisations responsible for the interconnection, hence all attributes of the class represent this agreement.  It is primarily used in a boundary model authority set which can contain one or many BoundaryPoint-s among other Equipment-s and their connections."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.fromEndIsoCode> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.fromEndIsoCode> <http://www.w3.org/2000/01/rdf-schema#label> "fromEndIsoCode"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.fromEndIsoCode> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.fromEndIsoCode> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.fromEndIsoCode> <http://www.w3.org/2000/01/rdf-schema#comment> "The ISO code of the region which the \"From\" side of the Boundary point belongs to or it is connected to.\nThe ISO code is a two-character country code as defined by ISO 3166 (http://www.iso.org/iso/country_codes). The length of the string is 2 characters maximum."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.fromEndName> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.fromEndName> <http://www.w3.org/2000/01/rdf-schema#label> "fromEndName"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.fromEndName> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.fromEndName> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.fromEndName> <http://www.w3.org/2000/01/rdf-schema#comment> "A human readable name with length of the string 64 characters maximum. It covers the following two cases:\n-if the Boundary point is placed on a tie-line, it is the name (IdentifiedObject.name) of the substation at which the \"From\" side of the tie-line is connected to.\n-if the Boundary point is placed in a substation, it is the name (IdentifiedObject.name) of the element (e.g. PowerTransformer, ACLineSegment, Switch, etc.) at which the \"From\" side of the Boundary point is connected to."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.fromEndNameTso> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.fromEndNameTso> <http://www.w3.org/2000/01/rdf-schema#label> "fromEndNameTso"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.fromEndNameTso> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.fromEndNameTso> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.fromEndNameTso> <http://www.w3.org/2000/01/rdf-schema#comment> "Identifies the name of the transmission system operator, distribution system operator or other entity at which the \"From\" side of the interconnection is connected to. The length of the string is 64 characters maximum."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.isDirectCurrent> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.isDirectCurrent> <http://www.w3.org/2000/01/rdf-schema#label> "isDirectCurrent"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.isDirectCurrent> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.isDirectCurrent> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#boolean> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.isDirectCurrent> <http://www.w3.org/2000/01/rdf-schema#comment> "If true, this boundary point is a point of common coupling (PCC) of a direct current (DC) interconnection, otherwise the interconnection is AC (default)."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.isExcludedFromAreaInterchange> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.isExcludedFromAreaInterchange> <http://www.w3.org/2000/01/rdf-schema#label> "isExcludedFromAreaInterchange"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.isExcludedFromAreaInterchange> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.isExcludedFromAreaInterchange> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#boolean> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.isExcludedFromAreaInterchange> <http://www.w3.org/2000/01/rdf-schema#comment> "If true, this boundary point is on the interconnection that is excluded from control area interchange calculation and consequently has no related tie flows. Otherwise, the interconnection is included in control area interchange and a TieFlow is required at all sides of the boundary point (default)."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.toEndIsoCode> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.toEndIsoCode> <http://www.w3.org/2000/01/rdf-schema#label> "toEndIsoCode"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.toEndIsoCode> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.toEndIsoCode> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.toEndIsoCode> <http://www.w3.org/2000/01/rdf-schema#comment> "The ISO code of the region which the \"To\" side of the Boundary point belongs to or is connected to.\nThe ISO code is a two-character country code as defined by ISO 3166 (http://www.iso.org/iso/country_codes). The length of the string is 2 characters maximum."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.toEndName> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.toEndName> <http://www.w3.org/2000/01/rdf-schema#label> "toEndName"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.toEndName> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.toEndName> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.toEndName> <http://www.w3.org/2000/01/rdf-schema#comment> "A human readable name with length of the string 64 characters maximum. It covers the following two cases:\n-if the Boundary point is placed on a tie-line, it is the name (IdentifiedObject.name) of the substation at which the \"To\" side of the tie-line is connected to.\n-if the Boundary point is placed in a substation, it is the name (IdentifiedObject.name) of the element (e.g. PowerTransformer, ACLineSegment, Switch, etc.) at which the \"To\" side of the Boundary point is connected to."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.toEndNameTso> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.toEndNameTso> <http://www.w3.org/2000/01/rdf-schema#label> "toEndNameTso"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.toEndNameTso> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.toEndNameTso> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.toEndNameTso> <http://www.w3.org/2000/01/rdf-schema#comment> "Identifies the name of the transmission system operator, distribution system operator or other entity at which the \"To\" side of the interconnection is connected to. The length of the string is 64 characters maximum."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.ConnectivityNode> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.ConnectivityNode> <http://www.w3.org/2000/01/rdf-schema#label> "ConnectivityNode"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.ConnectivityNode> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.ConnectivityNode> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#ConnectivityNode> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BoundaryPoint.ConnectivityNode> <http://www.w3.org/2000/01/rdf-schema#comment> "The connectivity node that is designated as a boundary point."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularIntervalSchedule> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularIntervalSchedule> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#BasicIntervalSchedule> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularIntervalSchedule> <http://www.w3.org/2000/01/rdf-schema#label> "RegularIntervalSchedule"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularIntervalSchedule> <http://www.w3.org/2000/01/rdf-schema#comment> "The schedule has time points where the time between them is constant."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularIntervalSchedule.endTime> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularIntervalSchedule.endTime> <http://www.w3.org/2000/01/rdf-schema#label> "endTime"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularIntervalSchedule.endTime> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#RegularIntervalSchedule> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularIntervalSchedule.endTime> <http://www.w3.org/2000/01/rdf-schema#range> <https://schema.org/DateTime> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularIntervalSchedule.endTime> <http://www.w3.org/2000/01/rdf-schema#comment> "The time for the last time point.  The value can be a time of day, not a specific date."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularIntervalSchedule.timeStep> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularIntervalSchedule.timeStep> <http://www.w3.org/2000/01/rdf-schema#label> "timeStep"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularIntervalSchedule.timeStep> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#RegularIntervalSchedule> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularIntervalSchedule.timeStep> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegularIntervalSchedule.timeStep> <http://www.w3.org/2000/01/rdf-schema#comment> "The time between each pair of subsequent regular time points in sequence order."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd> <http://www.w3.org/2000/01/rdf-schema#label> "TransformerEnd"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd> <http://www.w3.org/2000/01/rdf-schema#comment> "A conducting connection point of a power transformer. It corresponds to a physical transformer winding terminal.  In earlier CIM versions, the TransformerWinding class served a similar purpose, but this class is more flexible because it associates to terminal but is not a specialization of ConductingEquipment."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd.endNumber> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd.endNumber> <http://www.w3.org/2000/01/rdf-schema#label> "endNumber"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd.endNumber> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd.endNumber> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#integer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd.endNumber> <http://www.w3.org/2000/01/rdf-schema#comment> "Number for this transformer end, corresponding to the end's order in the power transformer vector group or phase angle clock number.  Highest voltage winding should be 1.  Each end within a power transformer should have a unique subsequent end number.   Note the transformer end number need not match the terminal sequence number."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd.BaseVoltage> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd.BaseVoltage> <http://www.w3.org/2000/01/rdf-schema#label> "BaseVoltage"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd.BaseVoltage> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd.BaseVoltage> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#BaseVoltage> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd.BaseVoltage> <http://www.w3.org/2000/01/rdf-schema#comment> "Base voltage of the transformer end.  This is essential for PU calculation."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd.Terminal> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd.Terminal> <http://www.w3.org/2000/01/rdf-schema#label> "Terminal"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd.Terminal> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd.Terminal> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerEnd.Terminal> <http://www.w3.org/2000/01/rdf-schema#comment> "Terminal of the power transformer to which this transformer end belongs."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySchedulingType> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySchedulingType> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySchedulingType> <http://www.w3.org/2000/01/rdf-schema#label> "EnergySchedulingType"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergySchedulingType> <http://www.w3.org/2000/01/rdf-schema#comment> "Used to define the type of generation for scheduling purposes."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TieFlow> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TieFlow> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TieFlow> <http://www.w3.org/2000/01/rdf-schema#label> "TieFlow"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TieFlow> <http://www.w3.org/2000/01/rdf-schema#comment> "Defines the structure (in terms of location and direction) of the net interchange constraint for a control area. This constraint may be used by either AGC or power flow."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TieFlow.positiveFlowIn> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TieFlow.positiveFlowIn> <http://www.w3.org/2000/01/rdf-schema#label> "positiveFlowIn"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TieFlow.positiveFlowIn> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#TieFlow> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TieFlow.positiveFlowIn> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#boolean> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TieFlow.positiveFlowIn> <http://www.w3.org/2000/01/rdf-schema#comment> "Specifies the sign of the tie flow associated with a control area. True if positive flow into the terminal (load convention) is also positive flow into the control area.  See the description of ControlArea for further explanation of how TieFlow.positiveFlowIn is used."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TieFlow.ControlArea> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TieFlow.ControlArea> <http://www.w3.org/2000/01/rdf-schema#label> "ControlArea"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TieFlow.ControlArea> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#TieFlow> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TieFlow.ControlArea> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#ControlArea> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TieFlow.ControlArea> <http://www.w3.org/2000/01/rdf-schema#comment> "The control area of the tie flows."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TieFlow.Terminal> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TieFlow.Terminal> <http://www.w3.org/2000/01/rdf-schema#label> "Terminal"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TieFlow.Terminal> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#TieFlow> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TieFlow.Terminal> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TieFlow.Terminal> <http://www.w3.org/2000/01/rdf-schema#comment> "The terminal to which this tie flow belongs."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BaseVoltage> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BaseVoltage> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BaseVoltage> <http://www.w3.org/2000/01/rdf-schema#label> "BaseVoltage"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BaseVoltage> <http://www.w3.org/2000/01/rdf-schema#comment> "Defines a system base voltage which is referenced. "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BaseVoltage.nominalVoltage> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BaseVoltage.nominalVoltage> <http://www.w3.org/2000/01/rdf-schema#label> "nominalVoltage"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BaseVoltage.nominalVoltage> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#BaseVoltage> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BaseVoltage.nominalVoltage> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BaseVoltage.nominalVoltage> <http://www.w3.org/2000/01/rdf-schema#comment> "The power system resource's base voltage.  Shall be a positive value and not zero."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#FossilFuel> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#FossilFuel> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#FossilFuel> <http://www.w3.org/2000/01/rdf-schema#label> "FossilFuel"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#FossilFuel> <http://www.w3.org/2000/01/rdf-schema#comment> "The fossil fuel consumed by the non-nuclear thermal generating unit.   For example, coal, oil, gas, etc.   These are the specific fuels that the generating unit can consume."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#FossilFuel.fossilFuelType> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#FossilFuel.fossilFuelType> <http://www.w3.org/2000/01/rdf-schema#label> "fossilFuelType"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#FossilFuel.fossilFuelType> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#FossilFuel> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#FossilFuel.fossilFuelType> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#FossilFuel.fossilFuelType> <http://www.w3.org/2000/01/rdf-schema#comment> "The type of fossil fuel, such as coal, oil, or gas."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#FossilFuel.ThermalGeneratingUnit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#FossilFuel.ThermalGeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#label> "ThermalGeneratingUnit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#FossilFuel.ThermalGeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#FossilFuel> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#FossilFuel.ThermalGeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#ThermalGeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#FossilFuel.ThermalGeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#comment> "A thermal generating unit may have one or more fossil fuels."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLimit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLimit> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLimit> <http://www.w3.org/2000/01/rdf-schema#label> "VoltageLimit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLimit> <http://www.w3.org/2000/01/rdf-schema#comment> "Operational limit applied to voltage.\nThe use of operational VoltageLimit is preferred instead of limits defined at VoltageLevel. The operational VoltageLimits are used, if present."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLimit.normalValue> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLimit.normalValue> <http://www.w3.org/2000/01/rdf-schema#label> "normalValue"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLimit.normalValue> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLimit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLimit.normalValue> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VoltageLimit.normalValue> <http://www.w3.org/2000/01/rdf-schema#comment> "The normal limit on voltage. High or low limit nature of the limit depends upon the properties of the operational limit type. The attribute shall be a positive value or zero."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Cut> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Cut> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#Switch> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Cut> <http://www.w3.org/2000/01/rdf-schema#label> "Cut"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Cut> <http://www.w3.org/2000/01/rdf-schema#comment> "A cut separates a line segment into two parts. The cut appears as a switch inserted between these two parts and connects them together. As the cut is normally open there is no galvanic connection between the two line segment parts. But it is possible to close the cut to get galvanic connection.\nThe cut terminals are oriented towards the line segment terminals with the same sequence number. Hence the cut terminal with sequence number equal to 1 is oriented to the line segment's terminal with sequence number equal to 1.\nThe cut terminals also act as connection points for jumpers and other equipment, e.g. a mobile generator. To enable this, connectivity nodes are placed at the cut terminals. Once the connectivity nodes are in place any conducting equipment can be connected at them."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Cut.lengthFromTerminal1> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Cut.lengthFromTerminal1> <http://www.w3.org/2000/01/rdf-schema#label> "lengthFromTerminal1"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Cut.lengthFromTerminal1> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#Cut> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Cut.lengthFromTerminal1> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Cut.lengthFromTerminal1> <http://www.w3.org/2000/01/rdf-schema#comment> "The length to the place where the cut is located starting from side one of the cut line segment, i.e. the line segment Terminal with sequenceNumber equal to 1."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Cut.ACLineSegment> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Cut.ACLineSegment> <http://www.w3.org/2000/01/rdf-schema#label> "ACLineSegment"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Cut.ACLineSegment> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#Cut> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Cut.ACLineSegment> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Cut.ACLineSegment> <http://www.w3.org/2000/01/rdf-schema#comment> "The line segment to which the cut is applied."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BatteryUnit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BatteryUnit> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerElectronicsUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BatteryUnit> <http://www.w3.org/2000/01/rdf-schema#label> "BatteryUnit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BatteryUnit> <http://www.w3.org/2000/01/rdf-schema#comment> "An electrochemical energy storage device."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BatteryUnit.ratedE> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BatteryUnit.ratedE> <http://www.w3.org/2000/01/rdf-schema#label> "ratedE"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BatteryUnit.ratedE> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#BatteryUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BatteryUnit.ratedE> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#BatteryUnit.ratedE> <http://www.w3.org/2000/01/rdf-schema#comment> "Full energy storage capacity of the battery. The attribute shall be a positive value."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlAreaGeneratingUnit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlAreaGeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlAreaGeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#label> "ControlAreaGeneratingUnit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlAreaGeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#comment> "A control area generating unit. This class is needed so that alternate control area definitions may include the same generating unit.   It should be noted that only one instance within a control area should reference a specific generating unit."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlAreaGeneratingUnit.GeneratingUnit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlAreaGeneratingUnit.GeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#label> "GeneratingUnit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlAreaGeneratingUnit.GeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ControlAreaGeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlAreaGeneratingUnit.GeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlAreaGeneratingUnit.GeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#comment> "The generating unit specified for this control area.  Note that a control area should include a GeneratingUnit only once."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlAreaGeneratingUnit.ControlArea> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlAreaGeneratingUnit.ControlArea> <http://www.w3.org/2000/01/rdf-schema#label> "ControlArea"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlAreaGeneratingUnit.ControlArea> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ControlAreaGeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlAreaGeneratingUnit.ControlArea> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#ControlArea> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ControlAreaGeneratingUnit.ControlArea> <http://www.w3.org/2000/01/rdf-schema#comment> "The parent control area for the generating unit specifications."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCBaseTerminal> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCBaseTerminal> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCTerminal> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCBaseTerminal> <http://www.w3.org/2000/01/rdf-schema#label> "DCBaseTerminal"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCBaseTerminal> <http://www.w3.org/2000/01/rdf-schema#comment> "An electrical connection point at a piece of DC conducting equipment. DC terminals are connected at one physical DC node that may have multiple DC terminals connected. A DC node is similar to an AC connectivity node. The model requires that DC connections are distinct from AC connections. "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCBaseTerminal.DCNode> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCBaseTerminal.DCNode> <http://www.w3.org/2000/01/rdf-schema#label> "DCNode"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCBaseTerminal.DCNode> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCBaseTerminal> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCBaseTerminal.DCNode> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCNode> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCBaseTerminal.DCNode> <http://www.w3.org/2000/01/rdf-schema#comment> "The DC connectivity node to which this DC base terminal connects with zero impedance."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EarthFaultCompensator> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EarthFaultCompensator> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#ConductingEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EarthFaultCompensator> <http://www.w3.org/2000/01/rdf-schema#label> "EarthFaultCompensator"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EarthFaultCompensator> <http://www.w3.org/2000/01/rdf-schema#comment> "A conducting equipment used to represent a connection to ground which is typically used to compensate earth faults.   An earth fault compensator device modelled with a single terminal implies a second terminal solidly connected to ground.  If two terminals are modelled, the ground is not assumed and normal connection rules apply."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#RotatingMachine> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine> <http://www.w3.org/2000/01/rdf-schema#label> "SynchronousMachine"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine> <http://www.w3.org/2000/01/rdf-schema#comment> "An electromechanical device that operates with shaft rotating synchronously with the network. It is a single machine operating either as a generator or synchronous condenser or pump."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.maxQ> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.maxQ> <http://www.w3.org/2000/01/rdf-schema#label> "maxQ"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.maxQ> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.maxQ> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.maxQ> <http://www.w3.org/2000/01/rdf-schema#comment> "Maximum reactive power limit. This is the maximum (nameplate) limit for the unit."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.minQ> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.minQ> <http://www.w3.org/2000/01/rdf-schema#label> "minQ"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.minQ> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.minQ> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.minQ> <http://www.w3.org/2000/01/rdf-schema#comment> "Minimum reactive power limit for the unit."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.qPercent> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.qPercent> <http://www.w3.org/2000/01/rdf-schema#label> "qPercent"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.qPercent> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.qPercent> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.qPercent> <http://www.w3.org/2000/01/rdf-schema#comment> "Part of the coordinated reactive control that comes from this machine. The attribute is used as a participation factor not necessarily summing up to 100% for the participating devices in the control."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.type> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.type> <http://www.w3.org/2000/01/rdf-schema#label> "type"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.type> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.type> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.type> <http://www.w3.org/2000/01/rdf-schema#comment> "Modes that this synchronous machine can operate in."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.InitialReactiveCapabilityCurve> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.InitialReactiveCapabilityCurve> <http://www.w3.org/2000/01/rdf-schema#label> "InitialReactiveCapabilityCurve"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.InitialReactiveCapabilityCurve> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.InitialReactiveCapabilityCurve> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#ReactiveCapabilityCurve> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachine.InitialReactiveCapabilityCurve> <http://www.w3.org/2000/01/rdf-schema#comment> "The default reactive capability curve for use by a synchronous machine."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Connector> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Connector> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#ConductingEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Connector> <http://www.w3.org/2000/01/rdf-schema#label> "Connector"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Connector> <http://www.w3.org/2000/01/rdf-schema#comment> "A conductor, or group of conductors, with negligible impedance, that serve to connect other conducting equipment within a single substation and are modelled with a single logical terminal."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadArea> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadArea> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyArea> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadArea> <http://www.w3.org/2000/01/rdf-schema#label> "LoadArea"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadArea> <http://www.w3.org/2000/01/rdf-schema#comment> "The class is the root or first level in a hierarchical structure for grouping of loads for the purpose of load flow load scaling."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType> <http://www.w3.org/2000/01/rdf-schema#label> "OperationalLimitType"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType> <http://www.w3.org/2000/01/rdf-schema#comment> "The operational meaning of a category of limits."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType.acceptableDuration> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType.acceptableDuration> <http://www.w3.org/2000/01/rdf-schema#label> "acceptableDuration"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType.acceptableDuration> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType.acceptableDuration> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType.acceptableDuration> <http://www.w3.org/2000/01/rdf-schema#comment> "The nominal acceptable duration of the limit. Limits are commonly expressed in terms of the time limit for which the limit is normally acceptable. The actual acceptable duration of a specific limit may depend on other local factors such as temperature or wind speed. The attribute has meaning only if the flag isInfiniteDuration is set to false, hence it shall not be exchanged when isInfiniteDuration is set to true."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType.direction> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType.direction> <http://www.w3.org/2000/01/rdf-schema#label> "direction"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType.direction> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType.direction> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType.direction> <http://www.w3.org/2000/01/rdf-schema#comment> "The direction of the limit."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType.isInfiniteDuration> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType.isInfiniteDuration> <http://www.w3.org/2000/01/rdf-schema#label> "isInfiniteDuration"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType.isInfiniteDuration> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType.isInfiniteDuration> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#boolean> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType.isInfiniteDuration> <http://www.w3.org/2000/01/rdf-schema#comment> "Defines if the operational limit type has infinite duration. If true, the limit has infinite duration. If false, the limit has definite duration which is defined by the attribute acceptableDuration."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType.kind> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType.kind> <http://www.w3.org/2000/01/rdf-schema#label> "kind"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType.kind> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType.kind> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitType.kind> <http://www.w3.org/2000/01/rdf-schema#comment> "Types of limits defined in the ENTSO-E Operational Handbook Policy 3."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DayType> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DayType> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DayType> <http://www.w3.org/2000/01/rdf-schema#label> "DayType"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DayType> <http://www.w3.org/2000/01/rdf-schema#comment> "Group of similar days.   For example it could be used to represent weekdays, weekend, or holidays."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingCondEq> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingCondEq> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConnection> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingCondEq> <http://www.w3.org/2000/01/rdf-schema#label> "RegulatingCondEq"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingCondEq> <http://www.w3.org/2000/01/rdf-schema#comment> "A type of conducting equipment that can regulate a quantity (i.e. voltage or flow) at a specific point in the network. "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingCondEq.RegulatingControl> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingCondEq.RegulatingControl> <http://www.w3.org/2000/01/rdf-schema#label> "RegulatingControl"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingCondEq.RegulatingControl> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingCondEq> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingCondEq.RegulatingControl> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControl> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingCondEq.RegulatingControl> <http://www.w3.org/2000/01/rdf-schema#comment> "The regulating control scheme in which this equipment participates."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCShunt> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCShunt> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCConductingEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCShunt> <http://www.w3.org/2000/01/rdf-schema#label> "DCShunt"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCShunt> <http://www.w3.org/2000/01/rdf-schema#comment> "A shunt device within the DC system, typically used for filtering.  Needed for transient and short circuit studies."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCShunt.capacitance> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCShunt.capacitance> <http://www.w3.org/2000/01/rdf-schema#label> "capacitance"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCShunt.capacitance> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCShunt> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCShunt.capacitance> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCShunt.capacitance> <http://www.w3.org/2000/01/rdf-schema#comment> "Capacitance of the DC shunt."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCShunt.resistance> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCShunt.resistance> <http://www.w3.org/2000/01/rdf-schema#label> "resistance"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCShunt.resistance> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCShunt> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCShunt.resistance> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCShunt.resistance> <http://www.w3.org/2000/01/rdf-schema#comment> "Resistance of the DC device."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VsConverter> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VsConverter> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VsConverter> <http://www.w3.org/2000/01/rdf-schema#label> "VsConverter"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VsConverter> <http://www.w3.org/2000/01/rdf-schema#comment> "DC side of the voltage source converter (VSC)."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VsConverter.maxModulationIndex> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VsConverter.maxModulationIndex> <http://www.w3.org/2000/01/rdf-schema#label> "maxModulationIndex"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VsConverter.maxModulationIndex> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#VsConverter> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VsConverter.maxModulationIndex> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VsConverter.maxModulationIndex> <http://www.w3.org/2000/01/rdf-schema#comment> "The maximum quotient between the AC converter voltage (Uc) and DC voltage (Ud). A factor typically less than 1. It is converter’s configuration data used in power flow."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VsConverter.CapabilityCurve> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VsConverter.CapabilityCurve> <http://www.w3.org/2000/01/rdf-schema#label> "CapabilityCurve"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VsConverter.CapabilityCurve> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#VsConverter> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VsConverter.CapabilityCurve> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#VsCapabilityCurve> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VsConverter.CapabilityCurve> <http://www.w3.org/2000/01/rdf-schema#comment> "Capability curve of this converter."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCTerminal> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal> <http://www.w3.org/2000/01/rdf-schema#label> "Terminal"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal> <http://www.w3.org/2000/01/rdf-schema#comment> "An AC electrical connection point to a piece of conducting equipment. Terminals are connected at physical connection points called connectivity nodes."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal.phases> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal.phases> <http://www.w3.org/2000/01/rdf-schema#label> "phases"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal.phases> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal.phases> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal.phases> <http://www.w3.org/2000/01/rdf-schema#comment> "Represents the normal network phasing condition. If the attribute is missing, three phases (ABC) shall be assumed, except for terminals of grounding classes (specializations of EarthFaultCompensator, GroundDisconnector, and Ground) which will be assumed to be N. Therefore, phase code ABCN is explicitly declared when needed, e.g. for star point grounding equipment.\nThe phase code on terminals connecting same ConnectivityNode or same TopologicalNode as well as for equipment between two terminals shall be consistent."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal.ConductingEquipment> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal.ConductingEquipment> <http://www.w3.org/2000/01/rdf-schema#label> "ConductingEquipment"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal.ConductingEquipment> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal.ConductingEquipment> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#ConductingEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal.ConductingEquipment> <http://www.w3.org/2000/01/rdf-schema#comment> "The conducting equipment of the terminal.  Conducting equipment have  terminals that may be connected to other conducting equipment terminals via connectivity nodes or topological nodes."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal.ConnectivityNode> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal.ConnectivityNode> <http://www.w3.org/2000/01/rdf-schema#label> "ConnectivityNode"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal.ConnectivityNode> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal.ConnectivityNode> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#ConnectivityNode> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal.ConnectivityNode> <http://www.w3.org/2000/01/rdf-schema#comment> "The connectivity node to which this terminal connects with zero impedance."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCDisconnector> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCDisconnector> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCSwitch> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCDisconnector> <http://www.w3.org/2000/01/rdf-schema#label> "DCDisconnector"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCDisconnector> <http://www.w3.org/2000/01/rdf-schema#comment> "A disconnector within a DC system."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CAESPlant> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CAESPlant> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerSystemResource> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CAESPlant> <http://www.w3.org/2000/01/rdf-schema#label> "CAESPlant"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CAESPlant> <http://www.w3.org/2000/01/rdf-schema#comment> "Compressed air energy storage plant."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyArea> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyArea> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyArea> <http://www.w3.org/2000/01/rdf-schema#label> "EnergyArea"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyArea> <http://www.w3.org/2000/01/rdf-schema#comment> "Describes an area having energy production or consumption.  Specializations are intended to support the load allocation function as typically required in energy management systems or planning studies to allocate hypothesized load levels to individual load points for power flow analysis.  Often the energy area can be linked to both measured and forecast load levels."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTable> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTable> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTable> <http://www.w3.org/2000/01/rdf-schema#label> "PhaseTapChangerTable"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerTable> <http://www.w3.org/2000/01/rdf-schema#comment> "Describes a tabular curve for how the phase angle difference and impedance varies with the tap step."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerSystemResource> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment> <http://www.w3.org/2000/01/rdf-schema#label> "Equipment"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment> <http://www.w3.org/2000/01/rdf-schema#comment> "The parts of a power system that are physical devices, electronic or mechanical."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment.aggregate> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment.aggregate> <http://www.w3.org/2000/01/rdf-schema#label> "aggregate"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment.aggregate> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment.aggregate> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#boolean> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment.aggregate> <http://www.w3.org/2000/01/rdf-schema#comment> "The aggregate flag provides an alternative way of representing an aggregated (equivalent) element. It is applicable in cases when the dedicated classes for equivalent equipment do not have all of the attributes necessary to represent the required level of detail.  In case the flag is set to “true” the single instance of equipment represents multiple pieces of equipment that have been modelled together as an aggregate equivalent obtained by a network reduction procedure. Examples would be power transformers or synchronous machines operating in parallel modelled as a single aggregate power transformer or aggregate synchronous machine.  \nThe attribute is not used for EquivalentBranch, EquivalentShunt and EquivalentInjection."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment.normallyInService> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment.normallyInService> <http://www.w3.org/2000/01/rdf-schema#label> "normallyInService"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment.normallyInService> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment.normallyInService> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#boolean> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment.normallyInService> <http://www.w3.org/2000/01/rdf-schema#comment> "Specifies the availability of the equipment under normal operating conditions. True means the equipment is available for topology processing, which determines if the equipment is energized or not. False means that the equipment is treated by network applications as if it is not in the model."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment.EquipmentContainer> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment.EquipmentContainer> <http://www.w3.org/2000/01/rdf-schema#label> "EquipmentContainer"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment.EquipmentContainer> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment.EquipmentContainer> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#EquipmentContainer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment.EquipmentContainer> <http://www.w3.org/2000/01/rdf-schema#comment> "Container of this equipment."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Disconnector> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Disconnector> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#Switch> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Disconnector> <http://www.w3.org/2000/01/rdf-schema#label> "Disconnector"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Disconnector> <http://www.w3.org/2000/01/rdf-schema#comment> "A manually operated or motor operated mechanical switching device used for changing the connections in a circuit, or for isolating a circuit or equipment from a source of power. It is required to open or close circuits when negligible current is broken or made. "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCTerminal> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCTerminal> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCTerminal> <http://www.w3.org/2000/01/rdf-schema#label> "ACDCTerminal"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCTerminal> <http://www.w3.org/2000/01/rdf-schema#comment> "An electrical connection point (AC or DC) to a piece of conducting equipment. Terminals are connected at physical connection points called connectivity nodes."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCTerminal.sequenceNumber> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCTerminal.sequenceNumber> <http://www.w3.org/2000/01/rdf-schema#label> "sequenceNumber"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCTerminal.sequenceNumber> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCTerminal> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCTerminal.sequenceNumber> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#integer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCTerminal.sequenceNumber> <http://www.w3.org/2000/01/rdf-schema#comment> "The orientation of the terminal connections for a multiple terminal conducting equipment.  The sequence numbering starts with 1 and additional terminals should follow in increasing order.   The first terminal is the \"starting point\" for a two terminal branch."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCTerminal.BusNameMarker> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCTerminal.BusNameMarker> <http://www.w3.org/2000/01/rdf-schema#label> "BusNameMarker"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCTerminal.BusNameMarker> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCTerminal> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCTerminal.BusNameMarker> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#BusNameMarker> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCTerminal.BusNameMarker> <http://www.w3.org/2000/01/rdf-schema#comment> "The bus name marker used to name the bus (topological node)."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConnectivityNode> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConnectivityNode> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConnectivityNode> <http://www.w3.org/2000/01/rdf-schema#label> "ConnectivityNode"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConnectivityNode> <http://www.w3.org/2000/01/rdf-schema#comment> "Connectivity nodes are points where terminals of AC conducting equipment are connected together with zero impedance."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConnectivityNode.ConnectivityNodeContainer> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConnectivityNode.ConnectivityNodeContainer> <http://www.w3.org/2000/01/rdf-schema#label> "ConnectivityNodeContainer"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConnectivityNode.ConnectivityNodeContainer> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ConnectivityNode> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConnectivityNode.ConnectivityNodeContainer> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#ConnectivityNodeContainer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConnectivityNode.ConnectivityNodeContainer> <http://www.w3.org/2000/01/rdf-schema#comment> "Container of this connectivity node."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SolarPowerPlant> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SolarPowerPlant> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerSystemResource> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SolarPowerPlant> <http://www.w3.org/2000/01/rdf-schema#label> "SolarPowerPlant"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SolarPowerPlant> <http://www.w3.org/2000/01/rdf-schema#comment> "Solar power plant."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#Conductor> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment> <http://www.w3.org/2000/01/rdf-schema#label> "ACLineSegment"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment> <http://www.w3.org/2000/01/rdf-schema#comment> "A wire or combination of wires, with consistent electrical characteristics, building a single electrical system, used to carry alternating current between points in the power system.\nFor symmetrical, transposed three phase lines, it is sufficient to use attributes of the line segment, which describe impedances and admittances for the entire length of the segment.  Additionally impedances can be computed by using length and associated per length impedances.\nThe BaseVoltage at the two ends of ACLineSegments in a Line shall have the same BaseVoltage.nominalVoltage. However, boundary lines may have slightly different BaseVoltage.nominalVoltages and variation is allowed. Larger voltage difference in general requires use of an equivalent branch."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment.bch> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment.bch> <http://www.w3.org/2000/01/rdf-schema#label> "bch"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment.bch> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment.bch> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment.bch> <http://www.w3.org/2000/01/rdf-schema#comment> "Positive sequence shunt (charging) susceptance, uniformly distributed, of the entire line section.  This value represents the full charging over the full length of the line."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment.gch> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment.gch> <http://www.w3.org/2000/01/rdf-schema#label> "gch"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment.gch> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment.gch> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment.gch> <http://www.w3.org/2000/01/rdf-schema#comment> "Positive sequence shunt (charging) conductance, uniformly distributed, of the entire line section."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment.r> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment.r> <http://www.w3.org/2000/01/rdf-schema#label> "r"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment.r> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment.r> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment.r> <http://www.w3.org/2000/01/rdf-schema#comment> "Positive sequence series resistance of the entire line section."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment.x> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment.x> <http://www.w3.org/2000/01/rdf-schema#label> "x"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment.x> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment.x> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACLineSegment.x> <http://www.w3.org/2000/01/rdf-schema#comment> "Positive sequence series reactance of the entire line section."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Line> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Line> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#EquipmentContainer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Line> <http://www.w3.org/2000/01/rdf-schema#label> "Line"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Line> <http://www.w3.org/2000/01/rdf-schema#comment> "Contains equipment beyond a substation belonging to a power transmission line. "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Line.Region> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Line.Region> <http://www.w3.org/2000/01/rdf-schema#label> "Region"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Line.Region> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#Line> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Line.Region> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#SubGeographicalRegion> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Line.Region> <http://www.w3.org/2000/01/rdf-schema#comment> "The sub-geographical region of the line."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCSwitch> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCSwitch> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCConductingEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCSwitch> <http://www.w3.org/2000/01/rdf-schema#label> "DCSwitch"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCSwitch> <http://www.w3.org/2000/01/rdf-schema#comment> "A switch within the DC system."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCSeriesDevice> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCSeriesDevice> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCConductingEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCSeriesDevice> <http://www.w3.org/2000/01/rdf-schema#label> "DCSeriesDevice"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCSeriesDevice> <http://www.w3.org/2000/01/rdf-schema#comment> "A series device within the DC system, typically a reactor used for filtering or smoothing.  Needed for transient and short circuit studies."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCSeriesDevice.inductance> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCSeriesDevice.inductance> <http://www.w3.org/2000/01/rdf-schema#label> "inductance"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCSeriesDevice.inductance> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCSeriesDevice> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCSeriesDevice.inductance> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCSeriesDevice.inductance> <http://www.w3.org/2000/01/rdf-schema#comment> "Inductance of the device."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCSeriesDevice.resistance> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCSeriesDevice.resistance> <http://www.w3.org/2000/01/rdf-schema#label> "resistance"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCSeriesDevice.resistance> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCSeriesDevice> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCSeriesDevice.resistance> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCSeriesDevice.resistance> <http://www.w3.org/2000/01/rdf-schema#comment> "Resistance of the DC device."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SolarGeneratingUnit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SolarGeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SolarGeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#label> "SolarGeneratingUnit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SolarGeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#comment> "A solar thermal generating unit, connected to the grid by means of a rotating machine.  This class does not represent photovoltaic (PV) generation."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SolarGeneratingUnit.SolarPowerPlant> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SolarGeneratingUnit.SolarPowerPlant> <http://www.w3.org/2000/01/rdf-schema#label> "SolarPowerPlant"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SolarGeneratingUnit.SolarPowerPlant> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#SolarGeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SolarGeneratingUnit.SolarPowerPlant> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#SolarPowerPlant> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SolarGeneratingUnit.SolarPowerPlant> <http://www.w3.org/2000/01/rdf-schema#comment> "A solar power plant may have solar generating units."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConductingEquipment> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConductingEquipment> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConductingEquipment> <http://www.w3.org/2000/01/rdf-schema#label> "ConductingEquipment"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConductingEquipment> <http://www.w3.org/2000/01/rdf-schema#comment> "The parts of the AC power system that are designed to carry current or that are conductively connected through terminals."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConductingEquipment.BaseVoltage> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConductingEquipment.BaseVoltage> <http://www.w3.org/2000/01/rdf-schema#label> "BaseVoltage"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConductingEquipment.BaseVoltage> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ConductingEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConductingEquipment.BaseVoltage> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#BaseVoltage> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ConductingEquipment.BaseVoltage> <http://www.w3.org/2000/01/rdf-schema#comment> "Base voltage of this conducting equipment.  Use only when there is no voltage level container used and only one base voltage applies.  For example, not used for transformers."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#WindPowerPlant> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#WindPowerPlant> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerSystemResource> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#WindPowerPlant> <http://www.w3.org/2000/01/rdf-schema#label> "WindPowerPlant"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#WindPowerPlant> <http://www.w3.org/2000/01/rdf-schema#comment> "Wind power plant."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#PowerSystemResource> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger> <http://www.w3.org/2000/01/rdf-schema#label> "TapChanger"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger> <http://www.w3.org/2000/01/rdf-schema#comment> "Mechanism for changing transformer winding tap positions."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.highStep> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.highStep> <http://www.w3.org/2000/01/rdf-schema#label> "highStep"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.highStep> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.highStep> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#integer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.highStep> <http://www.w3.org/2000/01/rdf-schema#comment> "Highest possible tap step position, advance from neutral.\nThe attribute shall be greater than lowStep."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.lowStep> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.lowStep> <http://www.w3.org/2000/01/rdf-schema#label> "lowStep"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.lowStep> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.lowStep> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#integer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.lowStep> <http://www.w3.org/2000/01/rdf-schema#comment> "Lowest possible tap step position, retard from neutral."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.ltcFlag> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.ltcFlag> <http://www.w3.org/2000/01/rdf-schema#label> "ltcFlag"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.ltcFlag> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.ltcFlag> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#boolean> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.ltcFlag> <http://www.w3.org/2000/01/rdf-schema#comment> "Specifies whether or not a TapChanger has load tap changing capabilities."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.neutralStep> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.neutralStep> <http://www.w3.org/2000/01/rdf-schema#label> "neutralStep"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.neutralStep> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.neutralStep> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#integer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.neutralStep> <http://www.w3.org/2000/01/rdf-schema#comment> "The neutral tap step position for this winding.\nThe attribute shall be equal to or greater than lowStep and equal or less than highStep.\nIt is the step position where the voltage is neutralU when the other terminals of the transformer are at the ratedU.  If there are other tap changers on the transformer those taps are kept constant at their neutralStep."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.neutralU> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.neutralU> <http://www.w3.org/2000/01/rdf-schema#label> "neutralU"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.neutralU> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.neutralU> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.neutralU> <http://www.w3.org/2000/01/rdf-schema#comment> "Voltage at which the winding operates at the neutral tap setting. It is the voltage at the terminal of the PowerTransformerEnd associated with the tap changer when all tap changers on the transformer are at their neutralStep position.  Normally neutralU of the tap changer is the same as ratedU of the PowerTransformerEnd, but it can differ in special cases such as when the tapping mechanism is separate from the winding more common on lower voltage transformers.\nThis attribute is not relevant for PhaseTapChangerAsymmetrical, PhaseTapChangerSymmetrical and PhaseTapChangerLinear. "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.normalStep> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.normalStep> <http://www.w3.org/2000/01/rdf-schema#label> "normalStep"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.normalStep> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.normalStep> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#integer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.normalStep> <http://www.w3.org/2000/01/rdf-schema#comment> "The tap step position used in \"normal\" network operation for this winding. For a \"Fixed\" tap changer indicates the current physical tap setting.\nThe attribute shall be equal to or greater than lowStep and equal to or less than highStep."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.TapChangerControl> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.TapChangerControl> <http://www.w3.org/2000/01/rdf-schema#label> "TapChangerControl"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.TapChangerControl> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.TapChangerControl> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerControl> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#TapChanger.TapChangerControl> <http://www.w3.org/2000/01/rdf-schema#comment> "The regulating control scheme in which this tap changer participates."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PetersenCoil> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PetersenCoil> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#EarthFaultCompensator> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PetersenCoil> <http://www.w3.org/2000/01/rdf-schema#label> "PetersenCoil"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PetersenCoil> <http://www.w3.org/2000/01/rdf-schema#comment> "A variable impedance device normally used to offset line charging during single line faults in an ungrounded section of network."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoad> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoad> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoad> <http://www.w3.org/2000/01/rdf-schema#label> "NonConformLoad"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoad> <http://www.w3.org/2000/01/rdf-schema#comment> "NonConformLoad represents loads that do not follow a daily load change pattern and whose changes are not correlated with the daily load change pattern."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoad.LoadGroup> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoad.LoadGroup> <http://www.w3.org/2000/01/rdf-schema#label> "LoadGroup"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoad.LoadGroup> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoad> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoad.LoadGroup> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoadGroup> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonConformLoad.LoadGroup> <http://www.w3.org/2000/01/rdf-schema#comment> "Group of this ConformLoad."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChangerTablePoint> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChangerTablePoint> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#TapChangerTablePoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChangerTablePoint> <http://www.w3.org/2000/01/rdf-schema#label> "RatioTapChangerTablePoint"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChangerTablePoint> <http://www.w3.org/2000/01/rdf-schema#comment> "Describes each tap step in the ratio tap changer tabular curve."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChangerTablePoint.RatioTapChangerTable> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChangerTablePoint.RatioTapChangerTable> <http://www.w3.org/2000/01/rdf-schema#label> "RatioTapChangerTable"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChangerTablePoint.RatioTapChangerTable> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChangerTablePoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChangerTablePoint.RatioTapChangerTable> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChangerTable> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#RatioTapChangerTablePoint.RatioTapChangerTable> <http://www.w3.org/2000/01/rdf-schema#comment> "Table of this point."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Season> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Season> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Season> <http://www.w3.org/2000/01/rdf-schema#label> "Season"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Season> <http://www.w3.org/2000/01/rdf-schema#comment> "A specified time period of the year."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Season.endDate> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Season.endDate> <http://www.w3.org/2000/01/rdf-schema#label> "endDate"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Season.endDate> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#Season> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Season.endDate> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#MonthDay> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Season.endDate> <http://www.w3.org/2000/01/rdf-schema#comment> "Date season ends."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Season.startDate> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Season.startDate> <http://www.w3.org/2000/01/rdf-schema#label> "startDate"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Season.startDate> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#Season> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Season.startDate> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#MonthDay> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Season.startDate> <http://www.w3.org/2000/01/rdf-schema#comment> "Date season starts."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCNode> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCNode> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCNode> <http://www.w3.org/2000/01/rdf-schema#label> "DCNode"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCNode> <http://www.w3.org/2000/01/rdf-schema#comment> "DC nodes are points where terminals of DC conducting equipment are connected together with zero impedance."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCNode.DCEquipmentContainer> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCNode.DCEquipmentContainer> <http://www.w3.org/2000/01/rdf-schema#label> "DCEquipmentContainer"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCNode.DCEquipmentContainer> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCNode> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCNode.DCEquipmentContainer> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCEquipmentContainer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCNode.DCEquipmentContainer> <http://www.w3.org/2000/01/rdf-schema#comment> "The DC container for the DC nodes."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConnection> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer> <http://www.w3.org/2000/01/rdf-schema#label> "EnergyConsumer"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer> <http://www.w3.org/2000/01/rdf-schema#comment> "Generic user of energy - a  point of consumption on the power system model.\nEnergyConsumer.pfixed, .qfixed, .pfixedPct and .qfixedPct have meaning only if there is no LoadResponseCharacteristic associated with EnergyConsumer or if LoadResponseCharacteristic.exponentModel is set to False."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.pfixed> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.pfixed> <http://www.w3.org/2000/01/rdf-schema#label> "pfixed"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.pfixed> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.pfixed> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.pfixed> <http://www.w3.org/2000/01/rdf-schema#comment> "Active power of the load that is a fixed quantity and does not vary as load group value varies. Load sign convention is used, i.e. positive sign means flow out from a node.  "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.pfixedPct> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.pfixedPct> <http://www.w3.org/2000/01/rdf-schema#label> "pfixedPct"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.pfixedPct> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.pfixedPct> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.pfixedPct> <http://www.w3.org/2000/01/rdf-schema#comment> "Fixed active power as a percentage of load group fixed active power. Used to represent the time-varying components.  Load sign convention is used, i.e. positive sign means flow out from a node."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.qfixed> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.qfixed> <http://www.w3.org/2000/01/rdf-schema#label> "qfixed"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.qfixed> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.qfixed> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.qfixed> <http://www.w3.org/2000/01/rdf-schema#comment> "Reactive power of the load that is a fixed quantity and does not vary as load group value varies. Load sign convention is used, i.e. positive sign means flow out from a node."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.qfixedPct> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.qfixedPct> <http://www.w3.org/2000/01/rdf-schema#label> "qfixedPct"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.qfixedPct> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.qfixedPct> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.qfixedPct> <http://www.w3.org/2000/01/rdf-schema#comment> "Fixed reactive power as a percentage of load group fixed reactive power. Used to represent the time-varying components.  Load sign convention is used, i.e. positive sign means flow out from a node."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.LoadResponse> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.LoadResponse> <http://www.w3.org/2000/01/rdf-schema#label> "LoadResponse"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.LoadResponse> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.LoadResponse> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#LoadResponseCharacteristic> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#EnergyConsumer.LoadResponse> <http://www.w3.org/2000/01/rdf-schema#comment> "The load response characteristic of this load.  If missing, this load is assumed to be constant power."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCChopper> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCChopper> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCConductingEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCChopper> <http://www.w3.org/2000/01/rdf-schema#label> "DCChopper"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCChopper> <http://www.w3.org/2000/01/rdf-schema#comment> "Low resistance equipment used in the internal DC circuit to balance voltages. It has typically positive and negative pole terminals and a ground."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingCondEq> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator> <http://www.w3.org/2000/01/rdf-schema#label> "StaticVarCompensator"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator> <http://www.w3.org/2000/01/rdf-schema#comment> "A facility for providing variable and controllable shunt reactive power. The SVC typically consists of a stepdown transformer, filter, thyristor-controlled reactor, and thyristor-switched capacitor arms.\n\nThe SVC may operate in fixed MVar output mode or in voltage control mode. When in voltage control mode, the output of the SVC will be proportional to the deviation of voltage at the controlled bus from the voltage setpoint.  The SVC characteristic slope defines the proportion.  If the voltage at the controlled bus is equal to the voltage setpoint, the SVC MVar output is zero."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.capacitiveRating> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.capacitiveRating> <http://www.w3.org/2000/01/rdf-schema#label> "capacitiveRating"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.capacitiveRating> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.capacitiveRating> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.capacitiveRating> <http://www.w3.org/2000/01/rdf-schema#comment> "Capacitive reactance at maximum capacitive reactive power.  Shall always be positive."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.inductiveRating> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.inductiveRating> <http://www.w3.org/2000/01/rdf-schema#label> "inductiveRating"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.inductiveRating> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.inductiveRating> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.inductiveRating> <http://www.w3.org/2000/01/rdf-schema#comment> "Inductive reactance at maximum inductive reactive power.  Shall always be negative.  "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.slope> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.slope> <http://www.w3.org/2000/01/rdf-schema#label> "slope"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.slope> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.slope> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.slope> <http://www.w3.org/2000/01/rdf-schema#comment> "The characteristics slope of an SVC defines how the reactive power output changes in proportion to the difference between the regulated bus voltage and the voltage setpoint.\nThe attribute shall be a positive value or zero."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.sVCControlMode> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.sVCControlMode> <http://www.w3.org/2000/01/rdf-schema#label> "sVCControlMode"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.sVCControlMode> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.sVCControlMode> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.sVCControlMode> <http://www.w3.org/2000/01/rdf-schema#comment> "SVC control mode."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.voltageSetPoint> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.voltageSetPoint> <http://www.w3.org/2000/01/rdf-schema#label> "voltageSetPoint"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.voltageSetPoint> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.voltageSetPoint> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#StaticVarCompensator.voltageSetPoint> <http://www.w3.org/2000/01/rdf-schema#comment> "The reactive power output of the SVC is proportional to the difference between the voltage at the regulated bus and the voltage setpoint.  When the regulated bus voltage is equal to the voltage setpoint, the reactive power output is zero."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#ConductingEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter> <http://www.w3.org/2000/01/rdf-schema#label> "ACDCConverter"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter> <http://www.w3.org/2000/01/rdf-schema#comment> "A unit with valves for three phases, together with unit control equipment, essential protective and switching devices, DC storage capacitors, phase reactors and auxiliaries, if any, used for conversion."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.baseS> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.baseS> <http://www.w3.org/2000/01/rdf-schema#label> "baseS"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.baseS> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.baseS> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.baseS> <http://www.w3.org/2000/01/rdf-schema#comment> "Base apparent power of the converter pole. The attribute shall be a positive value."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.idleLoss> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.idleLoss> <http://www.w3.org/2000/01/rdf-schema#label> "idleLoss"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.idleLoss> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.idleLoss> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.idleLoss> <http://www.w3.org/2000/01/rdf-schema#comment> "Active power loss in pole at no power transfer. It is converter’s configuration data used in power flow. The attribute shall be a positive value."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.maxP> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.maxP> <http://www.w3.org/2000/01/rdf-schema#label> "maxP"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.maxP> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.maxP> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.maxP> <http://www.w3.org/2000/01/rdf-schema#comment> "Maximum active power limit. The value is overwritten by values of VsCapabilityCurve, if present."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.maxUdc> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.maxUdc> <http://www.w3.org/2000/01/rdf-schema#label> "maxUdc"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.maxUdc> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.maxUdc> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.maxUdc> <http://www.w3.org/2000/01/rdf-schema#comment> "The maximum voltage on the DC side at which the converter should operate. It is converter’s configuration data used in power flow. The attribute shall be a positive value."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.minP> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.minP> <http://www.w3.org/2000/01/rdf-schema#label> "minP"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.minP> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.minP> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.minP> <http://www.w3.org/2000/01/rdf-schema#comment> "Minimum active power limit. The value is overwritten by values of VsCapabilityCurve, if present."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.minUdc> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.minUdc> <http://www.w3.org/2000/01/rdf-schema#label> "minUdc"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.minUdc> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.minUdc> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.minUdc> <http://www.w3.org/2000/01/rdf-schema#comment> "The minimum voltage on the DC side at which the converter should operate. It is converter’s configuration data used in power flow. The attribute shall be a positive value."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.numberOfValves> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.numberOfValves> <http://www.w3.org/2000/01/rdf-schema#label> "numberOfValves"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.numberOfValves> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.numberOfValves> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#integer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.numberOfValves> <http://www.w3.org/2000/01/rdf-schema#comment> "Number of valves in the converter. Used in loss calculations."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.ratedUdc> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.ratedUdc> <http://www.w3.org/2000/01/rdf-schema#label> "ratedUdc"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.ratedUdc> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.ratedUdc> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.ratedUdc> <http://www.w3.org/2000/01/rdf-schema#comment> "Rated converter DC voltage, also called UdN. The attribute shall be a positive value. It is converter’s configuration data used in power flow. For instance a bipolar HVDC link with value  200 kV has a 400kV difference between the dc lines."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.resistiveLoss> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.resistiveLoss> <http://www.w3.org/2000/01/rdf-schema#label> "resistiveLoss"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.resistiveLoss> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.resistiveLoss> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.resistiveLoss> <http://www.w3.org/2000/01/rdf-schema#comment> "It is converter’s configuration data used in power flow. Refer to poleLossP. The attribute shall be a positive value."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.switchingLoss> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.switchingLoss> <http://www.w3.org/2000/01/rdf-schema#label> "switchingLoss"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.switchingLoss> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.switchingLoss> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.switchingLoss> <http://www.w3.org/2000/01/rdf-schema#comment> "Switching losses, relative to the base apparent power 'baseS'. Refer to poleLossP. The attribute shall be a positive value."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.valveU0> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.valveU0> <http://www.w3.org/2000/01/rdf-schema#label> "valveU0"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.valveU0> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.valveU0> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.valveU0> <http://www.w3.org/2000/01/rdf-schema#comment> "Valve threshold voltage, also called Uvalve. Forward voltage drop when the valve is conducting. Used in loss calculations, i.e. the switchLoss depend on numberOfValves * valveU0."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.PccTerminal> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.PccTerminal> <http://www.w3.org/2000/01/rdf-schema#label> "PccTerminal"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.PccTerminal> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.PccTerminal> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#ACDCConverter.PccTerminal> <http://www.w3.org/2000/01/rdf-schema#comment> "Point of common coupling terminal for this converter DC side. It is typically the terminal on the power transformer (or switch) closest to the AC network."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> <http://www.w3.org/2000/01/rdf-schema#label> "IdentifiedObject"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> <http://www.w3.org/2000/01/rdf-schema#comment> "This is a root class to provide common identification for all classes needing identification and naming attributes."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.description> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.description> <http://www.w3.org/2000/01/rdf-schema#label> "description"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.description> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.description> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.description> <http://www.w3.org/2000/01/rdf-schema#comment> "The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.energyIdentCodeEic> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.energyIdentCodeEic> <http://www.w3.org/2000/01/rdf-schema#label> "energyIdentCodeEic"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.energyIdentCodeEic> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.energyIdentCodeEic> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.energyIdentCodeEic> <http://www.w3.org/2000/01/rdf-schema#comment> "The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.mRID> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.mRID> <http://www.w3.org/2000/01/rdf-schema#label> "mRID"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.mRID> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.mRID> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.mRID> <http://www.w3.org/2000/01/rdf-schema#comment> "Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.\nFor CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.name> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.name> <http://www.w3.org/2000/01/rdf-schema#label> "name"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.name> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.name> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.name> <http://www.w3.org/2000/01/rdf-schema#comment> "The name is any free human readable and possibly non unique text naming the object."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.shortName> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.shortName> <http://www.w3.org/2000/01/rdf-schema#label> "shortName"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.shortName> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.shortName> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#string> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#IdentifiedObject.shortName> <http://www.w3.org/2000/01/rdf-schema#comment> "The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadBreakSwitch> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadBreakSwitch> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#ProtectedSwitch> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadBreakSwitch> <http://www.w3.org/2000/01/rdf-schema#label> "LoadBreakSwitch"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#LoadBreakSwitch> <http://www.w3.org/2000/01/rdf-schema#comment> "A mechanical switching device capable of making, carrying, and breaking currents under normal operating conditions."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurrentTransformer> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurrentTransformer> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#Sensor> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurrentTransformer> <http://www.w3.org/2000/01/rdf-schema#label> "CurrentTransformer"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurrentTransformer> <http://www.w3.org/2000/01/rdf-schema#comment> "Instrument transformer used to measure electrical qualities of the circuit that is being protected and/or monitored. Typically used as current transducer for the purpose of metering or protection. A typical secondary current rating would be 5A."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#AuxiliaryEquipment> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#AuxiliaryEquipment> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#Equipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#AuxiliaryEquipment> <http://www.w3.org/2000/01/rdf-schema#label> "AuxiliaryEquipment"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#AuxiliaryEquipment> <http://www.w3.org/2000/01/rdf-schema#comment> "AuxiliaryEquipment describe equipment that is not performing any primary functions but support for the equipment performing the primary function.\nAuxiliaryEquipment is attached to primary equipment via an association with Terminal."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#AuxiliaryEquipment.Terminal> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#AuxiliaryEquipment.Terminal> <http://www.w3.org/2000/01/rdf-schema#label> "Terminal"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#AuxiliaryEquipment.Terminal> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#AuxiliaryEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#AuxiliaryEquipment.Terminal> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#Terminal> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#AuxiliaryEquipment.Terminal> <http://www.w3.org/2000/01/rdf-schema#comment> "The Terminal at the equipment where the AuxiliaryEquipment is attached."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensator> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensator> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#ShuntCompensator> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensator> <http://www.w3.org/2000/01/rdf-schema#label> "NonlinearShuntCompensator"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensator> <http://www.w3.org/2000/01/rdf-schema#comment> "A non linear shunt compensator has bank or section admittance values that differ. The attributes g, b, g0 and b0 of the associated NonlinearShuntCompensatorPoint describe the total conductance and admittance of a NonlinearShuntCompensatorPoint at a section number specified by NonlinearShuntCompensatorPoint.sectionNumber."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeasonDayTypeSchedule> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeasonDayTypeSchedule> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#RegularIntervalSchedule> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeasonDayTypeSchedule> <http://www.w3.org/2000/01/rdf-schema#label> "SeasonDayTypeSchedule"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeasonDayTypeSchedule> <http://www.w3.org/2000/01/rdf-schema#comment> "A time schedule covering a 24 hour period, with curve data for a specific type of season and day."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeasonDayTypeSchedule.DayType> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeasonDayTypeSchedule.DayType> <http://www.w3.org/2000/01/rdf-schema#label> "DayType"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeasonDayTypeSchedule.DayType> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#SeasonDayTypeSchedule> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeasonDayTypeSchedule.DayType> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#DayType> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeasonDayTypeSchedule.DayType> <http://www.w3.org/2000/01/rdf-schema#comment> "DayType for the Schedule."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeasonDayTypeSchedule.Season> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeasonDayTypeSchedule.Season> <http://www.w3.org/2000/01/rdf-schema#label> "Season"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeasonDayTypeSchedule.Season> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#SeasonDayTypeSchedule> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeasonDayTypeSchedule.Season> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#Season> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#SeasonDayTypeSchedule.Season> <http://www.w3.org/2000/01/rdf-schema#comment> "Season for the Schedule."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#MonthDay> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Datatype> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#MonthDay> <http://www.w3.org/2000/01/rdf-schema#label> "MonthDay"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#MonthDay> <http://www.w3.org/2000/01/rdf-schema#comment> "MonthDay format as \"--mm-dd\", which conforms with XSD data type gMonthDay."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NuclearGeneratingUnit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NuclearGeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratingUnit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NuclearGeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#label> "NuclearGeneratingUnit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NuclearGeneratingUnit> <http://www.w3.org/2000/01/rdf-schema#comment> "A nuclear generating unit."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurrentLimit> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurrentLimit> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurrentLimit> <http://www.w3.org/2000/01/rdf-schema#label> "CurrentLimit"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurrentLimit> <http://www.w3.org/2000/01/rdf-schema#comment> "Operational limit on current. "^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurrentLimit.normalValue> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurrentLimit.normalValue> <http://www.w3.org/2000/01/rdf-schema#label> "normalValue"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurrentLimit.normalValue> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#CurrentLimit> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurrentLimit.normalValue> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#CurrentLimit.normalValue> <http://www.w3.org/2000/01/rdf-schema#comment> "The normal value for limit on current flow. The attribute shall be a positive value or zero."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VsCapabilityCurve> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VsCapabilityCurve> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#Curve> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VsCapabilityCurve> <http://www.w3.org/2000/01/rdf-schema#label> "VsCapabilityCurve"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#VsCapabilityCurve> <http://www.w3.org/2000/01/rdf-schema#comment> "The P-Q capability curve for a voltage source converter, with P on X-axis and Qmin and Qmax on Y1-axis and Y2-axis."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Breaker> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Breaker> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#ProtectedSwitch> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Breaker> <http://www.w3.org/2000/01/rdf-schema#label> "Breaker"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#Breaker> <http://www.w3.org/2000/01/rdf-schema#comment> "A mechanical switching device capable of making, carrying, and breaking currents under normal circuit conditions and also making, carrying for a specified time, and breaking currents under specified abnormal circuit conditions e.g.  those of short circuit."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCGround> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCGround> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCConductingEquipment> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCGround> <http://www.w3.org/2000/01/rdf-schema#label> "DCGround"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCGround> <http://www.w3.org/2000/01/rdf-schema#comment> "A ground within a DC system."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCGround.inductance> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCGround.inductance> <http://www.w3.org/2000/01/rdf-schema#label> "inductance"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCGround.inductance> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCGround> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCGround.inductance> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCGround.inductance> <http://www.w3.org/2000/01/rdf-schema#comment> "Inductance to ground."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCGround.r> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCGround.r> <http://www.w3.org/2000/01/rdf-schema#label> "r"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCGround.r> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#DCGround> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCGround.r> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#DCGround.r> <http://www.w3.org/2000/01/rdf-schema#comment> "Resistance to ground."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint> <http://www.w3.org/2000/01/rdf-schema#label> "NonlinearShuntCompensatorPoint"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint> <http://www.w3.org/2000/01/rdf-schema#comment> "A non linear shunt compensator bank or section admittance value. The number of NonlinearShuntCompenstorPoint instances associated with a NonlinearShuntCompensator shall be equal to ShuntCompensator.maximumSections. ShuntCompensator.sections shall only be set to one of the NonlinearShuntCompenstorPoint.sectionNumber. There is no interpolation between NonlinearShuntCompenstorPoint-s."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint.b> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint.b> <http://www.w3.org/2000/01/rdf-schema#label> "b"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint.b> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint.b> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint.b> <http://www.w3.org/2000/01/rdf-schema#comment> "Positive sequence shunt (charging) susceptance per section."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint.g> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint.g> <http://www.w3.org/2000/01/rdf-schema#label> "g"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint.g> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint.g> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#double> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint.g> <http://www.w3.org/2000/01/rdf-schema#comment> "Positive sequence shunt (charging) conductance per section."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint.sectionNumber> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint.sectionNumber> <http://www.w3.org/2000/01/rdf-schema#label> "sectionNumber"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint.sectionNumber> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint.sectionNumber> <http://www.w3.org/2000/01/rdf-schema#range> <http://www.w3.org/2001/XMLSchema#integer> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint.sectionNumber> <http://www.w3.org/2000/01/rdf-schema#comment> "The number of the section."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint.NonlinearShuntCompensator> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Property> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint.NonlinearShuntCompensator> <http://www.w3.org/2000/01/rdf-schema#label> "NonlinearShuntCompensator"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint.NonlinearShuntCompensator> <http://www.w3.org/2000/01/rdf-schema#domain> <http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint.NonlinearShuntCompensator> <http://www.w3.org/2000/01/rdf-schema#range> <http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensator> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#NonlinearShuntCompensatorPoint.NonlinearShuntCompensator> <http://www.w3.org/2000/01/rdf-schema#comment> "Non-linear shunt compensator owning this point."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerSymmetrical> <http://www.w3.org/1999/02/22-rdf-syntax-ns#type> <http://www.w3.org/2000/01/rdf-schema#Class> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerSymmetrical> <http://www.w3.org/2000/01/rdf-schema#subClassOf> <http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerNonLinear> .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerSymmetrical> <http://www.w3.org/2000/01/rdf-schema#label> "PhaseTapChangerSymmetrical"@en .
<http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseTapChangerSymmetrical> <http://www.w3.org/2000/01/rdf-schema#comment> "Describes a symmetrical phase shifting transformer tap model in which the voltage magnitude of both sides is the same. The difference voltage magnitude is the base in an equal-sided triangle where the sides corresponds to the primary and secondary voltages. The phase angle difference corresponds to the top angle and can be expressed as twice the arctangent of half the total difference voltage."^^<http://www.w3.org/1999/02/22-rdf-syntax-ns#XMLLiteral> .
