@base <http://iec.ch/TC57/2013/CIM-schema-cim16#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

<ACDCTerminal> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "ACDCTerminal"@en ;
	rdfs:comment "An electrical connection point (AC or DC) to a piece of conducting equipment. Terminals are connected at physical connection points called connectivity nodes."^^rdf:XMLLiteral .

<Equipment> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemResource> ;
	rdfs:label "Equipment"@en ;
	rdfs:comment "The parts of a power system that are physical devices, electronic or mechanical."^^rdf:XMLLiteral .

<PowerSystemResource> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "PowerSystemResource"@en ;
	rdfs:comment "A power system resource (PSR) can be an item of equipment such as a switch, an equipment container containing many individual items of equipment such as a substation, or an organisational entity such as sub-control area. Power system resources can have measurements associated."^^rdf:XMLLiteral .

<PowerElectronicsConnection> rdf:type rdfs:Class ;
	rdfs:subClassOf <RegulatingCondEq> ;
	rdfs:label "PowerElectronicsConnection"@en ;
	rdfs:comment "A connection to the AC network for energy production or consumption that uses power electronics rather than rotating machines."^^rdf:XMLLiteral .

<DCLine> rdf:type rdfs:Class ;
	rdfs:subClassOf <DCEquipmentContainer> ;
	rdfs:label "DCLine"@en ;
	rdfs:comment "Overhead lines and/or cables connecting two or more HVDC substations."^^rdf:XMLLiteral .

<RotatingMachine> rdf:type rdfs:Class ;
	rdfs:subClassOf <RegulatingCondEq> ;
	rdfs:label "RotatingMachine"@en ;
	rdfs:comment "A rotating machine which may be used as a generator or motor."^^rdf:XMLLiteral .

<ConductingEquipment> rdf:type rdfs:Class ;
	rdfs:subClassOf <Equipment> ;
	rdfs:label "ConductingEquipment"@en ;
	rdfs:comment "The parts of the AC power system that are designed to carry current or that are conductively connected through terminals."^^rdf:XMLLiteral .

<ACDCConverter> rdf:type rdfs:Class ;
	rdfs:subClassOf <ConductingEquipment> ;
	rdfs:label "ACDCConverter"@en ;
	rdfs:comment "A unit with valves for three phases, together with unit control equipment, essential protective and switching devices, DC storage capacitors, phase reactors and auxiliaries, if any, used for conversion."^^rdf:XMLLiteral .

<DCConverterUnit> rdf:type rdfs:Class ;
	rdfs:subClassOf <DCEquipmentContainer> ;
	rdfs:label "DCConverterUnit"@en ;
	rdfs:comment "Indivisible operative unit comprising all equipment between the point of common coupling on the AC side and the point of common coupling – DC side, essentially one or more converters, together with one or more converter transformers, converter control equipment, essential protective and switching devices and auxiliaries, if any, used for conversion."^^rdf:XMLLiteral .

<AsynchronousMachine> rdf:type rdfs:Class ;
	rdfs:subClassOf <RotatingMachine> ;
	rdfs:label "AsynchronousMachine"@en ;
	rdfs:comment "A rotating machine whose shaft rotates asynchronously with the electrical field.  Also known as an induction machine with no external connection to the rotor windings, e.g. squirrel-cage induction machine."^^rdf:XMLLiteral .

<DCEquipmentContainer> rdf:type rdfs:Class ;
	rdfs:subClassOf <EquipmentContainer> ;
	rdfs:label "DCEquipmentContainer"@en ;
	rdfs:comment "A modelling construct to provide a root class for containment of DC as well as AC equipment. The class differ from the EquipmentContaner for AC in that it may also contain DCNode-s. Hence it can contain both AC and DC equipment."^^rdf:XMLLiteral .
<DCEquipmentContainer.HVDCInterconnectionDynamics> rdf:type rdfs:Property ;
	rdfs:label "HVDCInterconnectionDynamics"@en ;
	rdfs:domain <DCEquipmentContainer> ;
	rdfs:range <HVDCInterconnectionDynamics> ;
	rdfs:comment "HVDC interconnection dynamics model used to describe dynamic behaviour of this HVDC interconnection."^^rdf:XMLLiteral .

<EnergyConnection> rdf:type rdfs:Class ;
	rdfs:subClassOf <ConductingEquipment> ;
	rdfs:label "EnergyConnection"@en ;
	rdfs:comment "A connection of energy generation or consumption on the power system model."^^rdf:XMLLiteral .

<Terminal> rdf:type rdfs:Class ;
	rdfs:subClassOf <ACDCTerminal> ;
	rdfs:label "Terminal"@en ;
	rdfs:comment "An AC electrical connection point to a piece of conducting equipment. Terminals are connected at physical connection points called connectivity nodes."^^rdf:XMLLiteral .

<StaticVarCompensator> rdf:type rdfs:Class ;
	rdfs:subClassOf <RegulatingCondEq> ;
	rdfs:label "StaticVarCompensator"@en ;
	rdfs:comment "A facility for providing variable and controllable shunt reactive power. The SVC typically consists of a stepdown transformer, filter, thyristor-controlled reactor, and thyristor-switched capacitor arms.\n\nThe SVC may operate in fixed MVar output mode or in voltage control mode. When in voltage control mode, the output of the SVC will be proportional to the deviation of voltage at the controlled bus from the voltage setpoint.  The SVC characteristic slope defines the proportion.  If the voltage at the controlled bus is equal to the voltage setpoint, the SVC MVar output is zero."^^rdf:XMLLiteral .

<VsConverter> rdf:type rdfs:Class ;
	rdfs:subClassOf <ACDCConverter> ;
	rdfs:label "VsConverter"@en ;
	rdfs:comment "DC side of the voltage source converter (VSC)."^^rdf:XMLLiteral .

<RegulatingCondEq> rdf:type rdfs:Class ;
	rdfs:subClassOf <EnergyConnection> ;
	rdfs:label "RegulatingCondEq"@en ;
	rdfs:comment "A type of conducting equipment that can regulate a quantity (i.e. voltage or flow) at a specific point in the network. "^^rdf:XMLLiteral .

<IdentifiedObject> rdf:type rdfs:Class ;
	rdfs:label "IdentifiedObject"@en ;
	rdfs:comment "This is a root class to provide common identification for all classes needing identification and naming attributes."^^rdf:XMLLiteral .
<IdentifiedObject.description> rdf:type rdfs:Property ;
	rdfs:label "description"@en ;
	rdfs:domain <IdentifiedObject> ;
	rdfs:range xsd:string ;
	rdfs:comment "The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy."^^rdf:XMLLiteral .
<IdentifiedObject.mRID> rdf:type rdfs:Property ;
	rdfs:label "mRID"@en ;
	rdfs:domain <IdentifiedObject> ;
	rdfs:range xsd:string ;
	rdfs:comment "Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.\nFor CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements."^^rdf:XMLLiteral .
<IdentifiedObject.name> rdf:type rdfs:Property ;
	rdfs:label "name"@en ;
	rdfs:domain <IdentifiedObject> ;
	rdfs:range xsd:string ;
	rdfs:comment "The name is any free human readable and possibly non unique text naming the object."^^rdf:XMLLiteral .

<ConnectivityNodeContainer> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemResource> ;
	rdfs:label "ConnectivityNodeContainer"@en ;
	rdfs:comment "A base class for all objects that may contain connectivity nodes or topological nodes."^^rdf:XMLLiteral .

<ProtectionEquipment> rdf:type rdfs:Class ;
	rdfs:subClassOf <Equipment> ;
	rdfs:label "ProtectionEquipment"@en ;
	rdfs:comment "An electrical device designed to respond to input conditions in a prescribed manner and after specified conditions are met to cause contact operation or similar abrupt change in associated electric control circuits, or simply to display the detected condition. Protection equipment is associated with conducting equipment and usually operate circuit breakers."^^rdf:XMLLiteral .

<EquipmentContainer> rdf:type rdfs:Class ;
	rdfs:subClassOf <ConnectivityNodeContainer> ;
	rdfs:label "EquipmentContainer"@en ;
	rdfs:comment "A modelling construct to provide a root class for containing equipment. "^^rdf:XMLLiteral .

<ShuntCompensator> rdf:type rdfs:Class ;
	rdfs:subClassOf <RegulatingCondEq> ;
	rdfs:label "ShuntCompensator"@en ;
	rdfs:comment "A shunt capacitor or reactor or switchable bank of shunt capacitors or reactors. A section of a shunt compensator is an individual capacitor or reactor. A negative value for bPerSection indicates that the compensator is a reactor. ShuntCompensator is a single terminal device.  Ground is implied."^^rdf:XMLLiteral .

<SynchronousMachine> rdf:type rdfs:Class ;
	rdfs:subClassOf <RotatingMachine> ;
	rdfs:label "SynchronousMachine"@en ;
	rdfs:comment "An electromechanical device that operates with shaft rotating synchronously with the network. It is a single machine operating either as a generator or synchronous condenser or pump."^^rdf:XMLLiteral .

<CsConverter> rdf:type rdfs:Class ;
	rdfs:subClassOf <ACDCConverter> ;
	rdfs:label "CsConverter"@en ;
	rdfs:comment "DC side of the current source converter (CSC).\nThe firing angle controls the dc voltage at the converter, both for rectifier and inverter. The difference between the dc voltages of the rectifier and inverter determines the dc current. The extinction angle is used to limit the dc voltage at the inverter, if needed, and is not used in active power control. The firing angle, transformer tap position and number of connected filters are the primary means to control a current source dc line. Higher level controls are built on top, e.g. dc voltage, dc current and active power. From a steady state perspective it is sufficient to specify the wanted active power transfer (ACDCConverter.targetPpcc) and the control functions will set the dc voltage, dc current, firing angle, transformer tap position and number of connected filters to meet this. Therefore attributes targetAlpha and targetGamma are not applicable in this case.\nThe reactive power consumed by the converter is a function of the firing angle, transformer tap position and number of connected filter, which can be approximated with half of the active power. The losses is a function of the dc voltage and dc current.\nThe attributes minAlpha and maxAlpha define the range of firing angles for rectifier operation between which no discrete tap changer action takes place. The range is typically 10-18 degrees.\nThe attributes minGamma and maxGamma define the range of extinction angles for inverter operation between which no discrete tap changer action takes place. The range is typically 17-20 degrees."^^rdf:XMLLiteral .

<EnergyConsumer> rdf:type rdfs:Class ;
	rdfs:subClassOf <EnergyConnection> ;
	rdfs:label "EnergyConsumer"@en ;
	rdfs:comment "Generic user of energy - a  point of consumption on the power system model.\nEnergyConsumer.pfixed, .qfixed, .pfixedPct and .qfixedPct have meaning only if there is no LoadResponseCharacteristic associated with EnergyConsumer or if LoadResponseCharacteristic.exponentModel is set to False."^^rdf:XMLLiteral .
<EnergyConsumer.LoadDynamics> rdf:type rdfs:Property ;
	rdfs:label "LoadDynamics"@en ;
	rdfs:domain <EnergyConsumer> ;
	rdfs:range <LoadDynamics> ;
	rdfs:comment "Load dynamics model used to describe dynamic behaviour of this energy consumer."^^rdf:XMLLiteral .

<RemoteInputSignal> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "RemoteInputSignal"@en ;
	rdfs:comment "Supports connection to a terminal associated with a remote bus from which an input signal of a specific type is coming."^^rdf:XMLLiteral .
<RemoteInputSignal.phase> rdf:type rdfs:Property ;
	rdfs:label "phase"@en ;
	rdfs:domain <RemoteInputSignal> ;
	rdfs:range xsd:string ;
	rdfs:comment "Phase code of the phase which is used as a remote input signal. Some interconnections may instead use phase-to-phase voltages or process multiple voltages. These are documented in relevant classes, e.g., DERIEEEType1 shall not use the RemoteInputSignal.phase attribute."^^rdf:XMLLiteral .
<RemoteInputSignal.remoteSignalType> rdf:type rdfs:Property ;
	rdfs:label "remoteSignalType"@en ;
	rdfs:domain <RemoteInputSignal> ;
	rdfs:range xsd:string ;
	rdfs:comment "Type of input signal."^^rdf:XMLLiteral .
<RemoteInputSignal.Terminal> rdf:type rdfs:Property ;
	rdfs:label "Terminal"@en ;
	rdfs:domain <RemoteInputSignal> ;
	rdfs:range <Terminal> ;
	rdfs:comment "Remote terminal with which this input signal is associated."^^rdf:XMLLiteral .
<RemoteInputSignal.VoltageCompensatorDynamics> rdf:type rdfs:Property ;
	rdfs:label "VoltageCompensatorDynamics"@en ;
	rdfs:domain <RemoteInputSignal> ;
	rdfs:range <VoltageCompensatorDynamics> ;
	rdfs:comment "Voltage compensator model using this remote input signal."^^rdf:XMLLiteral .
<RemoteInputSignal.PFVArControllerType1Dynamics> rdf:type rdfs:Property ;
	rdfs:label "PFVArControllerType1Dynamics"@en ;
	rdfs:domain <RemoteInputSignal> ;
	rdfs:range <PFVArControllerType1Dynamics> ;
	rdfs:comment "Power factor or VAr controller type 1 model using this remote input signal."^^rdf:XMLLiteral .
<RemoteInputSignal.UnderexcitationLimiterDynamics> rdf:type rdfs:Property ;
	rdfs:label "UnderexcitationLimiterDynamics"@en ;
	rdfs:domain <RemoteInputSignal> ;
	rdfs:range <UnderexcitationLimiterDynamics> ;
	rdfs:comment "Underexcitation limiter model using this remote input signal."^^rdf:XMLLiteral .
<RemoteInputSignal.PowerSystemStabilizerDynamics> rdf:type rdfs:Property ;
	rdfs:label "PowerSystemStabilizerDynamics"@en ;
	rdfs:domain <RemoteInputSignal> ;
	rdfs:range <PowerSystemStabilizerDynamics> ;
	rdfs:comment "Power system stabilizer model using this remote input signal."^^rdf:XMLLiteral .
<RemoteInputSignal.DiscontinuousExcitationControlDynamics> rdf:type rdfs:Property ;
	rdfs:label "DiscontinuousExcitationControlDynamics"@en ;
	rdfs:domain <RemoteInputSignal> ;
	rdfs:range <DiscontinuousExcitationControlDynamics> ;
	rdfs:comment "Discontinuous excitation control model using this remote input signal."^^rdf:XMLLiteral .

<RotatingMachineDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "RotatingMachineDynamics"@en ;
	rdfs:comment "Abstract parent class for all synchronous and asynchronous machine standard models. "^^rdf:XMLLiteral .
<RotatingMachineDynamics.classicalFrictionalDamping> rdf:type rdfs:Property ;
	rdfs:label "classicalFrictionalDamping"@en ;
	rdfs:domain <RotatingMachineDynamics> ;
	rdfs:range xsd:double ;
	rdfs:comment "Damping torque coefficient (D) (&gt;= 0) in pu torque/pu speed, known as classical frictional damping. A proportionality constant that, when multiplied by the angular velocity of the rotor poles with respect to the magnetic field (frequency), results in the damping torque. Typical value = 0."^^rdf:XMLLiteral .
<RotatingMachineDynamics.damping> rdf:type rdfs:Property ;
	rdfs:label "damping"@en ;
	rdfs:domain <RotatingMachineDynamics> ;
	rdfs:range xsd:double ;
	rdfs:comment "Damping torque coefficient (D) (&gt;= 0) in pu torque/pu speed deviation (differential type). A proportionality constant that, when multiplied by the angular velocity of the rotor poles with respect to the magnetic field (frequency), results in the damping torque. This value is often zero when the sources of damping torques (generator damper windings, load damping effects, etc.) are modelled in detail. Typical value = 0."^^rdf:XMLLiteral .
<RotatingMachineDynamics.inertia> rdf:type rdfs:Property ;
	rdfs:label "inertia"@en ;
	rdfs:domain <RotatingMachineDynamics> ;
	rdfs:range xsd:double ;
	rdfs:comment "Inertia constant of generator or motor and mechanical load (<i>H</i>) (&gt; 0).  This is the specification for the stored energy in the rotating mass when operating at rated speed.  For a generator, this includes the generator plus all other elements (turbine, exciter) on the same shaft and has units of MW x s.  For a motor, it includes the motor plus its mechanical load. Conventional units are PU on the generator MVA base, usually expressed as MW x s / MVA or just s. This value is used in the accelerating power reference frame for operator training simulator solutions.  Typical value = 3."^^rdf:XMLLiteral .
<RotatingMachineDynamics.statorLeakageReactance> rdf:type rdfs:Property ;
	rdfs:label "statorLeakageReactance"@en ;
	rdfs:domain <RotatingMachineDynamics> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stator leakage reactance (<i>Xl</i>) (&gt;= 0). Typical value = 0,15."^^rdf:XMLLiteral .
<RotatingMachineDynamics.statorResistance> rdf:type rdfs:Property ;
	rdfs:label "statorResistance"@en ;
	rdfs:domain <RotatingMachineDynamics> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stator (armature) resistance (<i>Rs</i>) (&gt;= 0). Typical value = 0,005."^^rdf:XMLLiteral .

<DynamicsFunctionBlock> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "DynamicsFunctionBlock"@en ;
	rdfs:comment "Abstract parent class for all Dynamics function blocks."^^rdf:XMLLiteral .
<DynamicsFunctionBlock.enabled> rdf:type rdfs:Property ;
	rdfs:label "enabled"@en ;
	rdfs:domain <DynamicsFunctionBlock> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Function block used indicator.\ntrue = use of function block is enabled\nfalse = use of function block is disabled."^^rdf:XMLLiteral .

<SynchronousMachineSimplified> rdf:type rdfs:Class ;
	rdfs:subClassOf <SynchronousMachineDynamics> ;
	rdfs:label "SynchronousMachineSimplified"@en ;
	rdfs:comment "The simplified model represents a synchronous generator as a constant internal voltage behind an impedance<i> </i>(<i>Rs + jXp</i>) as shown in the Simplified diagram.\nSince internal voltage is held constant, there is no <i>Efd</i> input and any excitation system model will be ignored.  There is also no <i>Ifd</i> output.\nThis model should not be used for representing a real generator except, perhaps, small generators whose response is insignificant.  \nThe parameters used for the simplified model include:\n- RotatingMachineDynamics.damping (<i>D</i>);\n- RotatingMachineDynamics.inertia (<i>H</i>);\n- RotatingMachineDynamics.statorLeakageReactance (used to exchange <i>jXp </i>for SynchronousMachineSimplified);\n- RotatingMachineDynamics.statorResistance (<i>Rs</i>)."^^rdf:XMLLiteral .

<SynchronousMachineEquivalentCircuit> rdf:type rdfs:Class ;
	rdfs:subClassOf <SynchronousMachineDetailed> ;
	rdfs:label "SynchronousMachineEquivalentCircuit"@en ;
	rdfs:comment "The electrical equations for all variations of the synchronous models are based on the SynchronousEquivalentCircuit diagram for the direct- and quadrature- axes.\nEquations for conversion between equivalent circuit and time constant reactance forms:\n<i>Xd</i> = <i>Xad </i>+<i> Xl</i>\n<i>X’d</i> = <i>Xl</i> + <i>Xad</i> x <i>Xfd</i> / (<i>Xad</i> + <i>Xfd</i>)\n<i>X”d</i> = <i>Xl</i> + <i>Xad</i> x <i>Xfd</i> x <i>X1d</i> / (<i>Xad</i> x <i>Xfd</i> + <i>Xad</i> x <i>X1d</i> + <i>Xfd</i> x <i>X1d</i>)\n<i>Xq</i> = <i>Xaq</i> + <i>Xl</i>\n<i>X’q</i> = <i>Xl</i> + <i>Xaq</i> x <i>X1q</i> / (<i>Xaq</i> + <i>X1q</i>)\n<i>X”q</i> = <i>Xl</i> + <i>Xaq</i> x <i>X1q</i> x <i>X2q</i> / (<i>Xaq</i> x <i>X1q</i> + <i>Xaq</i> x <i>X2q</i> + <i>X1q</i> x <i>X2q</i>)\n<i>T’do</i> = (<i>Xad</i> + <i>Xfd</i>) / (<i>omega</i><i><sub>0</sub></i> x <i>Rfd</i>)\n<i>T”do</i> = (<i>Xad</i> x <i>Xfd</i> + <i>Xad</i> x <i>X1d</i> + <i>Xfd</i> x <i>X1d</i>) / (<i>omega</i><i><sub>0</sub></i> x <i>R1d</i> x (<i>Xad</i> + <i>Xfd</i>)\n<i>T’qo</i> = (<i>Xaq</i> + <i>X1q</i>) / (<i>omega</i><i><sub>0</sub></i> x <i>R1q</i>)\n<i>T”qo</i> = (<i>Xaq</i> x <i>X1q</i> + <i>Xaq</i> x <i>X2q</i> + <i>X1q</i> x <i>X2q</i>) / (<i>omega</i><i><sub>0</sub></i> x <i>R2q</i> x (<i>Xaq</i> + <i>X1q</i>)\nSame equations using CIM attributes from SynchronousMachineTimeConstantReactance class on left of \"=\" and SynchronousMachineEquivalentCircuit class on right (except as noted):\nxDirectSync = xad + RotatingMachineDynamics.statorLeakageReactance\nxDirectTrans = RotatingMachineDynamics.statorLeakageReactance + xad x xfd / (xad + xfd)\nxDirectSubtrans = RotatingMachineDynamics.statorLeakageReactance + xad x xfd x x1d / (xad x xfd + xad x x1d + xfd x x1d)\nxQuadSync = xaq + RotatingMachineDynamics.statorLeakageReactance\nxQuadTrans = RotatingMachineDynamics.statorLeakageReactance + xaq x x1q / (xaq+ x1q)\nxQuadSubtrans = RotatingMachineDynamics.statorLeakageReactance + xaq x x1q x x2q / (xaq x x1q + xaq x x2q + x1q x x2q) \ntpdo = (xad + xfd) / (2 x pi x nominal frequency x rfd)\ntppdo = (xad x xfd + xad x x1d + xfd x x1d) / (2 x pi x nominal frequency x r1d x (xad + xfd)\ntpqo = (xaq + x1q) / (2 x pi x nominal frequency x r1q)\ntppqo = (xaq x x1q + xaq x x2q + x1q x x2q) / (2 x pi x nominal frequency x r2q x (xaq + x1q)\nThese are only valid for a simplified model where \"Canay\" reactance is zero."^^rdf:XMLLiteral .
<SynchronousMachineEquivalentCircuit.r1d> rdf:type rdfs:Property ;
	rdfs:label "r1d"@en ;
	rdfs:domain <SynchronousMachineEquivalentCircuit> ;
	rdfs:range xsd:double ;
	rdfs:comment "Direct-axis damper 1 winding resistance."^^rdf:XMLLiteral .
<SynchronousMachineEquivalentCircuit.r1q> rdf:type rdfs:Property ;
	rdfs:label "r1q"@en ;
	rdfs:domain <SynchronousMachineEquivalentCircuit> ;
	rdfs:range xsd:double ;
	rdfs:comment "Quadrature-axis damper 1 winding resistance."^^rdf:XMLLiteral .
<SynchronousMachineEquivalentCircuit.r2q> rdf:type rdfs:Property ;
	rdfs:label "r2q"@en ;
	rdfs:domain <SynchronousMachineEquivalentCircuit> ;
	rdfs:range xsd:double ;
	rdfs:comment "Quadrature-axis damper 2 winding resistance."^^rdf:XMLLiteral .
<SynchronousMachineEquivalentCircuit.rfd> rdf:type rdfs:Property ;
	rdfs:label "rfd"@en ;
	rdfs:domain <SynchronousMachineEquivalentCircuit> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field winding resistance."^^rdf:XMLLiteral .
<SynchronousMachineEquivalentCircuit.x1d> rdf:type rdfs:Property ;
	rdfs:label "x1d"@en ;
	rdfs:domain <SynchronousMachineEquivalentCircuit> ;
	rdfs:range xsd:double ;
	rdfs:comment "Direct-axis damper 1 winding leakage reactance."^^rdf:XMLLiteral .
<SynchronousMachineEquivalentCircuit.x1q> rdf:type rdfs:Property ;
	rdfs:label "x1q"@en ;
	rdfs:domain <SynchronousMachineEquivalentCircuit> ;
	rdfs:range xsd:double ;
	rdfs:comment "Quadrature-axis damper 1 winding leakage reactance."^^rdf:XMLLiteral .
<SynchronousMachineEquivalentCircuit.x2q> rdf:type rdfs:Property ;
	rdfs:label "x2q"@en ;
	rdfs:domain <SynchronousMachineEquivalentCircuit> ;
	rdfs:range xsd:double ;
	rdfs:comment "Quadrature-axis damper 2 winding leakage reactance."^^rdf:XMLLiteral .
<SynchronousMachineEquivalentCircuit.xad> rdf:type rdfs:Property ;
	rdfs:label "xad"@en ;
	rdfs:domain <SynchronousMachineEquivalentCircuit> ;
	rdfs:range xsd:double ;
	rdfs:comment "Direct-axis mutual reactance."^^rdf:XMLLiteral .
<SynchronousMachineEquivalentCircuit.xaq> rdf:type rdfs:Property ;
	rdfs:label "xaq"@en ;
	rdfs:domain <SynchronousMachineEquivalentCircuit> ;
	rdfs:range xsd:double ;
	rdfs:comment "Quadrature-axis mutual reactance."^^rdf:XMLLiteral .
<SynchronousMachineEquivalentCircuit.xf1d> rdf:type rdfs:Property ;
	rdfs:label "xf1d"@en ;
	rdfs:domain <SynchronousMachineEquivalentCircuit> ;
	rdfs:range xsd:double ;
	rdfs:comment "Differential mutual (“Canay”) reactance."^^rdf:XMLLiteral .
<SynchronousMachineEquivalentCircuit.xfd> rdf:type rdfs:Property ;
	rdfs:label "xfd"@en ;
	rdfs:domain <SynchronousMachineEquivalentCircuit> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field winding leakage reactance."^^rdf:XMLLiteral .

<SynchronousMachineDetailed> rdf:type rdfs:Class ;
	rdfs:subClassOf <SynchronousMachineDynamics> ;
	rdfs:label "SynchronousMachineDetailed"@en ;
	rdfs:comment "All synchronous machine detailed types use a subset of the same data parameters and input/output variables.  \nThe several variations differ in the following ways:\n- the number of  equivalent windings that are included;\n- the way in which saturation is incorporated into the model;\n- whether or not “subtransient saliency” (<i>X''q</i> not = <i>X''d</i>) is represented.\nIt is not necessary for each simulation tool to have separate models for each of the model types.  The same model can often be used for several types by alternative logic within the model.  Also, differences in saturation representation might not result in significant model performance differences so model substitutions are often acceptable. "^^rdf:XMLLiteral .
<SynchronousMachineDetailed.efdBaseRatio> rdf:type rdfs:Property ;
	rdfs:label "efdBaseRatio"@en ;
	rdfs:domain <SynchronousMachineDetailed> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ratio (exciter voltage/generator voltage) of <i>Efd</i> bases of exciter and generator models (&gt; 0). Typical value = 1."^^rdf:XMLLiteral .
<SynchronousMachineDetailed.ifdBaseType> rdf:type rdfs:Property ;
	rdfs:label "ifdBaseType"@en ;
	rdfs:domain <SynchronousMachineDetailed> ;
	rdfs:range xsd:string ;
	rdfs:comment "Excitation base system mode. It should be equal to the value of <i>WLMDV</i> given by the user. <i>WLMDV</i> is the PU ratio between the field voltage and the excitation current: <i>Efd</i> = <i>WLMDV</i> x <i>Ifd</i>. Typical value = ifag."^^rdf:XMLLiteral .
<SynchronousMachineDetailed.saturationFactor> rdf:type rdfs:Property ;
	rdfs:label "saturationFactor"@en ;
	rdfs:domain <SynchronousMachineDetailed> ;
	rdfs:range xsd:double ;
	rdfs:comment "Saturation factor at rated terminal voltage (<i>S1</i>) (&gt;= 0). Defined by defined by <i>S</i>(<i>E1</i>) in the SynchronousMachineSaturationParameters diagram.  Typical value = 0,02."^^rdf:XMLLiteral .
<SynchronousMachineDetailed.saturationFactor120> rdf:type rdfs:Property ;
	rdfs:label "saturationFactor120"@en ;
	rdfs:domain <SynchronousMachineDetailed> ;
	rdfs:range xsd:double ;
	rdfs:comment "Saturation factor at 120 % of rated terminal voltage (<i>S12</i>) (&gt;= RotatingMachineDynamics.saturationFactor). Defined by <i>S</i>(<i>E2</i>) in the SynchronousMachineSaturationParameters diagram. Typical value = 0,12."^^rdf:XMLLiteral .
<SynchronousMachineDetailed.saturationFactor120QAxis> rdf:type rdfs:Property ;
	rdfs:label "saturationFactor120QAxis"@en ;
	rdfs:domain <SynchronousMachineDetailed> ;
	rdfs:range xsd:double ;
	rdfs:comment "Quadrature-axis saturation factor at 120% of rated terminal voltage (<i>S12q</i>) (&gt;= SynchonousMachineDetailed.saturationFactorQAxis).  Typical value = 0,12."^^rdf:XMLLiteral .
<SynchronousMachineDetailed.saturationFactorQAxis> rdf:type rdfs:Property ;
	rdfs:label "saturationFactorQAxis"@en ;
	rdfs:domain <SynchronousMachineDetailed> ;
	rdfs:range xsd:double ;
	rdfs:comment "Quadrature-axis saturation factor at rated terminal voltage (<i>S1q</i>) (&gt;= 0). Typical value = 0,02."^^rdf:XMLLiteral .

<SynchronousMachineDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <RotatingMachineDynamics> ;
	rdfs:label "SynchronousMachineDynamics"@en ;
	rdfs:comment "Synchronous machine whose behaviour is described by reference to a standard model expressed in one of the following forms:\n- simplified (or classical), where a group of generators or motors is not modelled in detail;\n- detailed, in equivalent circuit form;\n- detailed, in time constant reactance form; or\n<font color=\"#0f0f0f\">- by definition of a user-defined model.</font>\n<font color=\"#0f0f0f\">It is a common practice to represent small generators by a negative load rather than by a dynamic generator model when performing dynamics simulations. In this case, a SynchronousMachine in the static model is not represented by anything in the dynamics model, instead it is treated as an ordinary load.</font>\n<font color=\"#0f0f0f\">Parameter details:</font>\n<ol>\n	<li><font color=\"#0f0f0f\">Synchronous machine parameters such as <i>Xl, Xd, Xp</i> etc. are actually used as inductances in the models,</font> but are commonly referred to as reactances since, at nominal frequency, the PU values are the same. However, some references use the symbol <i>L</i> instead of <i>X</i>.</li>\n</ol>"^^rdf:XMLLiteral .
<SynchronousMachineDynamics.SynchronousMachine> rdf:type rdfs:Property ;
	rdfs:label "SynchronousMachine"@en ;
	rdfs:domain <SynchronousMachineDynamics> ;
	rdfs:range <SynchronousMachine> ;
	rdfs:comment "Synchronous machine to which synchronous machine dynamics model applies."^^rdf:XMLLiteral .

<SynchronousMachineTimeConstantReactance> rdf:type rdfs:Class ;
	rdfs:subClassOf <SynchronousMachineDetailed> ;
	rdfs:label "SynchronousMachineTimeConstantReactance"@en ;
	rdfs:comment "Synchronous machine detailed modelling types are defined by the combination of the attributes SynchronousMachineTimeConstantReactance.modelType and SynchronousMachineTimeConstantReactance.rotorType.  \nParameter details:\n<ol>\n	<li>The “p” in the time-related attribute names is a substitution for a “prime” in the usual parameter notation, e.g. tpdo refers to <i>T'do</i>.</li>\n</ol>"^^rdf:XMLLiteral .
<SynchronousMachineTimeConstantReactance.ks> rdf:type rdfs:Property ;
	rdfs:label "ks"@en ;
	rdfs:domain <SynchronousMachineTimeConstantReactance> ;
	rdfs:range xsd:double ;
	rdfs:comment "Saturation loading correction factor (<i>Ks</i>) (&gt;= 0).  Used only by type J model.  Typical value = 0."^^rdf:XMLLiteral .
<SynchronousMachineTimeConstantReactance.modelType> rdf:type rdfs:Property ;
	rdfs:label "modelType"@en ;
	rdfs:domain <SynchronousMachineTimeConstantReactance> ;
	rdfs:range xsd:string ;
	rdfs:comment "Type of synchronous machine model used in dynamic simulation applications."^^rdf:XMLLiteral .
<SynchronousMachineTimeConstantReactance.rotorType> rdf:type rdfs:Property ;
	rdfs:label "rotorType"@en ;
	rdfs:domain <SynchronousMachineTimeConstantReactance> ;
	rdfs:range xsd:string ;
	rdfs:comment "Type of rotor on physical machine."^^rdf:XMLLiteral .
<SynchronousMachineTimeConstantReactance.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <SynchronousMachineTimeConstantReactance> ;
	rdfs:range xsd:double ;
	rdfs:comment "Damping time constant for “Canay” reactance (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<SynchronousMachineTimeConstantReactance.tpdo> rdf:type rdfs:Property ;
	rdfs:label "tpdo"@en ;
	rdfs:domain <SynchronousMachineTimeConstantReactance> ;
	rdfs:range xsd:double ;
	rdfs:comment "Direct-axis transient rotor time constant (<i>T'do</i>) (&gt; SynchronousMachineTimeConstantReactance.tppdo).  Typical value = 5."^^rdf:XMLLiteral .
<SynchronousMachineTimeConstantReactance.tppdo> rdf:type rdfs:Property ;
	rdfs:label "tppdo"@en ;
	rdfs:domain <SynchronousMachineTimeConstantReactance> ;
	rdfs:range xsd:double ;
	rdfs:comment "Direct-axis subtransient rotor time constant (<i>T''do</i>) (&gt; 0).  Typical value = 0,03."^^rdf:XMLLiteral .
<SynchronousMachineTimeConstantReactance.tppqo> rdf:type rdfs:Property ;
	rdfs:label "tppqo"@en ;
	rdfs:domain <SynchronousMachineTimeConstantReactance> ;
	rdfs:range xsd:double ;
	rdfs:comment "Quadrature-axis subtransient rotor time constant (<i>T''qo</i>) (&gt; 0). Typical value = 0,03."^^rdf:XMLLiteral .
<SynchronousMachineTimeConstantReactance.tpqo> rdf:type rdfs:Property ;
	rdfs:label "tpqo"@en ;
	rdfs:domain <SynchronousMachineTimeConstantReactance> ;
	rdfs:range xsd:double ;
	rdfs:comment "Quadrature-axis transient rotor time constant (<i>T'qo</i>) (&gt; SynchronousMachineTimeConstantReactance.tppqo). Typical value = 0,5."^^rdf:XMLLiteral .
<SynchronousMachineTimeConstantReactance.xDirectSubtrans> rdf:type rdfs:Property ;
	rdfs:label "xDirectSubtrans"@en ;
	rdfs:domain <SynchronousMachineTimeConstantReactance> ;
	rdfs:range xsd:double ;
	rdfs:comment "Direct-axis subtransient reactance (unsaturated) (<i>X''d</i>) (&gt; RotatingMachineDynamics.statorLeakageReactance).  Typical value = 0,2."^^rdf:XMLLiteral .
<SynchronousMachineTimeConstantReactance.xDirectSync> rdf:type rdfs:Property ;
	rdfs:label "xDirectSync"@en ;
	rdfs:domain <SynchronousMachineTimeConstantReactance> ;
	rdfs:range xsd:double ;
	rdfs:comment "Direct-axis synchronous reactance (<i>Xd</i>) (&gt;= SynchronousMachineTimeConstantReactance.xDirectTrans). The quotient of a sustained value of that AC component of armature voltage that is produced by the total direct-axis flux due to direct-axis armature current and the value of the AC component of this current, the machine running at rated speed.  Typical value = 1,8."^^rdf:XMLLiteral .
<SynchronousMachineTimeConstantReactance.xDirectTrans> rdf:type rdfs:Property ;
	rdfs:label "xDirectTrans"@en ;
	rdfs:domain <SynchronousMachineTimeConstantReactance> ;
	rdfs:range xsd:double ;
	rdfs:comment "Direct-axis transient reactance (unsaturated) (<i>X'd</i>) (&gt;= SynchronousMachineTimeConstantReactance.xDirectSubtrans).  Typical value = 0,5."^^rdf:XMLLiteral .
<SynchronousMachineTimeConstantReactance.xQuadSubtrans> rdf:type rdfs:Property ;
	rdfs:label "xQuadSubtrans"@en ;
	rdfs:domain <SynchronousMachineTimeConstantReactance> ;
	rdfs:range xsd:double ;
	rdfs:comment "Quadrature-axis subtransient reactance (<i>X''q</i>) (&gt; RotatingMachineDynamics.statorLeakageReactance).  Typical value = 0,2."^^rdf:XMLLiteral .
<SynchronousMachineTimeConstantReactance.xQuadSync> rdf:type rdfs:Property ;
	rdfs:label "xQuadSync"@en ;
	rdfs:domain <SynchronousMachineTimeConstantReactance> ;
	rdfs:range xsd:double ;
	rdfs:comment "Quadrature-axis synchronous reactance (<i>Xq</i>) (&gt;= SynchronousMachineTimeConstantReactance.xQuadTrans).\nThe ratio of the component of reactive armature voltage, due to the quadrature-axis component of armature current, to this component of current, under steady state conditions and at rated frequency.  Typical value = 1,6."^^rdf:XMLLiteral .
<SynchronousMachineTimeConstantReactance.xQuadTrans> rdf:type rdfs:Property ;
	rdfs:label "xQuadTrans"@en ;
	rdfs:domain <SynchronousMachineTimeConstantReactance> ;
	rdfs:range xsd:double ;
	rdfs:comment "Quadrature-axis transient reactance (<i>X'q</i>) (&gt;= SynchronousMachineTimeConstantReactance.xQuadSubtrans).  Typical value = 0,3."^^rdf:XMLLiteral .

<AsynchronousMachineEquivalentCircuit> rdf:type rdfs:Class ;
	rdfs:subClassOf <AsynchronousMachineDynamics> ;
	rdfs:label "AsynchronousMachineEquivalentCircuit"@en ;
	rdfs:comment "The electrical equations of all variations of the asynchronous model are based on the AsynchronousEquivalentCircuit diagram for the direct- and quadrature- axes, with two equivalent rotor windings in each axis.  \nEquations for conversion between equivalent circuit and time constant reactance forms:\n<i>Xs</i> = <i>Xm</i> + <i>Xl</i>\n<i>X'</i> = <i>Xl</i> + <i>Xm</i> x <i>Xlr1 </i>/ (<i>Xm </i>+ <i>Xlr1</i>)\n<i>X''</i> = <i>Xl</i> + <i>Xm</i> x <i>Xlr1</i> x <i>Xlr2</i> / (<i>Xm</i> x <i>Xlr1</i> + <i>Xm</i> x <i>Xlr2</i> + <i>Xlr1</i> x <i>Xlr2</i>)\n<i>T'o</i> = (<i>Xm</i> + <i>Xlr1</i>) / (<i>omega</i><i><sub>0</sub></i> x <i>Rr1</i>)\n<i>T''o</i> = (<i>Xm</i> x <i>Xlr1</i> + <i>Xm</i> x <i>Xlr2</i> + <i>Xlr1</i> x <i>Xlr2</i>) / (<i>omega</i><i><sub>0</sub></i> x <i>Rr2</i> x (<i>Xm</i> + <i>Xlr1</i>)\nSame equations using CIM attributes from AsynchronousMachineTimeConstantReactance class on left of \"=\" and AsynchronousMachineEquivalentCircuit class on right (except as noted):\nxs = xm + RotatingMachineDynamics.statorLeakageReactance\nxp = RotatingMachineDynamics.statorLeakageReactance + xm x xlr1 / (xm + xlr1)\nxpp = RotatingMachineDynamics.statorLeakageReactance + xm x xlr1 x xlr2 / (xm x xlr1 + xm x xlr2 + xlr1 x xlr2)\ntpo = (xm + xlr1) / (2 x pi x nominal frequency x rr1)\ntppo = (xm x xlr1 + xm x xlr2 + xlr1 x xlr2) / (2 x pi x nominal frequency x rr2 x (xm + xlr1)."^^rdf:XMLLiteral .
<AsynchronousMachineEquivalentCircuit.rr1> rdf:type rdfs:Property ;
	rdfs:label "rr1"@en ;
	rdfs:domain <AsynchronousMachineEquivalentCircuit> ;
	rdfs:range xsd:double ;
	rdfs:comment "Damper 1 winding resistance."^^rdf:XMLLiteral .
<AsynchronousMachineEquivalentCircuit.rr2> rdf:type rdfs:Property ;
	rdfs:label "rr2"@en ;
	rdfs:domain <AsynchronousMachineEquivalentCircuit> ;
	rdfs:range xsd:double ;
	rdfs:comment "Damper 2 winding resistance."^^rdf:XMLLiteral .
<AsynchronousMachineEquivalentCircuit.xlr1> rdf:type rdfs:Property ;
	rdfs:label "xlr1"@en ;
	rdfs:domain <AsynchronousMachineEquivalentCircuit> ;
	rdfs:range xsd:double ;
	rdfs:comment "Damper 1 winding leakage reactance."^^rdf:XMLLiteral .
<AsynchronousMachineEquivalentCircuit.xlr2> rdf:type rdfs:Property ;
	rdfs:label "xlr2"@en ;
	rdfs:domain <AsynchronousMachineEquivalentCircuit> ;
	rdfs:range xsd:double ;
	rdfs:comment "Damper 2 winding leakage reactance."^^rdf:XMLLiteral .
<AsynchronousMachineEquivalentCircuit.xm> rdf:type rdfs:Property ;
	rdfs:label "xm"@en ;
	rdfs:domain <AsynchronousMachineEquivalentCircuit> ;
	rdfs:range xsd:double ;
	rdfs:comment "Magnetizing reactance."^^rdf:XMLLiteral .

<AsynchronousMachineDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <RotatingMachineDynamics> ;
	rdfs:label "AsynchronousMachineDynamics"@en ;
	rdfs:comment "Asynchronous machine whose behaviour is described by reference to a standard model expressed in either time constant reactance form or equivalent circuit form <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>\nParameter details:\n<ol>\n	<li>Asynchronous machine parameters such as <i>Xl, Xs,</i> etc. are actually used as inductances in the model, but are commonly referred to as reactances since, at nominal frequency, the PU values are the same. However, some references use the symbol <i>L</i> instead of <i>X</i>.</li>\n</ol>"^^rdf:XMLLiteral .
<AsynchronousMachineDynamics.AsynchronousMachine> rdf:type rdfs:Property ;
	rdfs:label "AsynchronousMachine"@en ;
	rdfs:domain <AsynchronousMachineDynamics> ;
	rdfs:range <AsynchronousMachine> ;
	rdfs:comment "Asynchronous machine to which this asynchronous machine dynamics model applies."^^rdf:XMLLiteral .

<AsynchronousMachineTimeConstantReactance> rdf:type rdfs:Class ;
	rdfs:subClassOf <AsynchronousMachineDynamics> ;
	rdfs:label "AsynchronousMachineTimeConstantReactance"@en ;
	rdfs:comment "Parameter details:\n<ol>\n	<li>If <i>X'' </i>=<i> X'</i>, a single cage (one equivalent rotor winding per axis) is modelled.</li>\n	<li>The “<i>p</i>” in the attribute names is a substitution for a “prime” in the usual parameter notation, e.g. <i>tpo</i> refers to <i>T'o</i>.</li>\n</ol>\nThe parameters used for models expressed in time constant reactance form include:\n- RotatingMachine.ratedS (<i>MVAbase</i>);\n- RotatingMachineDynamics.damping (<i>D</i>);\n- RotatingMachineDynamics.inertia (<i>H</i>);\n- RotatingMachineDynamics.saturationFactor (<i>S1</i>);\n- RotatingMachineDynamics.saturationFactor120 (<i>S12</i>);\n- RotatingMachineDynamics.statorLeakageReactance (<i>Xl</i>);\n- RotatingMachineDynamics.statorResistance (<i>Rs</i>);\n- .xs (<i>Xs</i>);\n- .xp (<i>X'</i>);\n- .xpp (<i>X''</i>);\n- .tpo (<i>T'o</i>);\n- .tppo (<i>T''o</i>)."^^rdf:XMLLiteral .
<AsynchronousMachineTimeConstantReactance.tpo> rdf:type rdfs:Property ;
	rdfs:label "tpo"@en ;
	rdfs:domain <AsynchronousMachineTimeConstantReactance> ;
	rdfs:range xsd:double ;
	rdfs:comment "Transient rotor time constant (<i>T'o</i>) (&gt; AsynchronousMachineTimeConstantReactance.tppo).  Typical value = 5."^^rdf:XMLLiteral .
<AsynchronousMachineTimeConstantReactance.tppo> rdf:type rdfs:Property ;
	rdfs:label "tppo"@en ;
	rdfs:domain <AsynchronousMachineTimeConstantReactance> ;
	rdfs:range xsd:double ;
	rdfs:comment "Subtransient rotor time constant (<i>T''o</i>) (&gt; 0).  Typical value = 0,03."^^rdf:XMLLiteral .
<AsynchronousMachineTimeConstantReactance.xp> rdf:type rdfs:Property ;
	rdfs:label "xp"@en ;
	rdfs:domain <AsynchronousMachineTimeConstantReactance> ;
	rdfs:range xsd:double ;
	rdfs:comment "Transient reactance (unsaturated) (<i>X'</i>) (&gt;= AsynchronousMachineTimeConstantReactance.xpp).  Typical value = 0,5."^^rdf:XMLLiteral .
<AsynchronousMachineTimeConstantReactance.xpp> rdf:type rdfs:Property ;
	rdfs:label "xpp"@en ;
	rdfs:domain <AsynchronousMachineTimeConstantReactance> ;
	rdfs:range xsd:double ;
	rdfs:comment "Subtransient reactance (unsaturated) (<i>X''</i>) (&gt; RotatingMachineDynamics.statorLeakageReactance).  Typical value = 0,2."^^rdf:XMLLiteral .
<AsynchronousMachineTimeConstantReactance.xs> rdf:type rdfs:Property ;
	rdfs:label "xs"@en ;
	rdfs:domain <AsynchronousMachineTimeConstantReactance> ;
	rdfs:range xsd:double ;
	rdfs:comment "Synchronous reactance (<i>Xs</i>) (&gt;= AsynchronousMachineTimeConstantReactance.xp).  Typical value = 1,8."^^rdf:XMLLiteral .

<TurbineGovernorDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "TurbineGovernorDynamics"@en ;
	rdfs:comment "Turbine-governor function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"^^rdf:XMLLiteral .
<TurbineGovernorDynamics.SynchronousMachineDynamics> rdf:type rdfs:Property ;
	rdfs:label "SynchronousMachineDynamics"@en ;
	rdfs:domain <TurbineGovernorDynamics> ;
	rdfs:range <SynchronousMachineDynamics> ;
	rdfs:comment "Synchronous machine model with which this turbine-governor model is associated. TurbineGovernorDynamics shall have either an association to SynchronousMachineDynamics or to AsynchronousMachineDynamics."^^rdf:XMLLiteral .
<TurbineGovernorDynamics.AsynchronousMachineDynamics> rdf:type rdfs:Property ;
	rdfs:label "AsynchronousMachineDynamics"@en ;
	rdfs:domain <TurbineGovernorDynamics> ;
	rdfs:range <AsynchronousMachineDynamics> ;
	rdfs:comment "Asynchronous machine model with which this turbine-governor model is associated. TurbineGovernorDynamics shall have either an association to SynchronousMachineDynamics or to AsynchronousMachineDynamics."^^rdf:XMLLiteral .

<GovCT2> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovCT2"@en ;
	rdfs:comment "General governor with frequency-dependent fuel flow limit.  This model is a modification of the GovCT1<b> </b>model in order to represent the frequency-dependent fuel flow limit of a specific gas turbine manufacturer."^^rdf:XMLLiteral .
<GovCT2.aset> rdf:type rdfs:Property ;
	rdfs:label "aset"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Acceleration limiter setpoint (<i>Aset</i>).  Unit = PU / s.  Typical value = 10."^^rdf:XMLLiteral .
<GovCT2.db> rdf:type rdfs:Property ;
	rdfs:label "db"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed governor deadband in PU speed (<i>db</i>).  In the majority of applications, it is recommended that this value be set to zero.  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.deltat> rdf:type rdfs:Property ;
	rdfs:label "deltat"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Correction factor (delta t) to adapt the unit of the acceleration limiter gain (Ka) from pu/s to pu. Default value is 1 if the attribute is not exchanged."^^rdf:XMLLiteral .
<GovCT2.dm> rdf:type rdfs:Property ;
	rdfs:label "dm"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed sensitivity coefficient (<i>Dm</i>).  <i>Dm</i> can represent either the variation of the engine power with the shaft speed or the variation of maximum power capability with shaft speed.  If it is positive it describes the falling slope of the engine speed verses power characteristic as speed increases. A slightly falling characteristic is typical for reciprocating engines and some aero-derivative turbines.  If it is negative the engine power is assumed to be unaffected by the shaft speed, but the maximum permissible fuel flow is taken to fall with falling shaft speed. This is characteristic of single-shaft industrial turbines due to exhaust temperature limits.  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.flim1> rdf:type rdfs:Property ;
	rdfs:label "flim1"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency threshold 1 (<i>Flim1</i>).  Unit = Hz.  Typical value = 59."^^rdf:XMLLiteral .
<GovCT2.flim10> rdf:type rdfs:Property ;
	rdfs:label "flim10"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency threshold 10 (<i>Flim10</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.flim2> rdf:type rdfs:Property ;
	rdfs:label "flim2"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency threshold 2 (<i>Flim2</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.flim3> rdf:type rdfs:Property ;
	rdfs:label "flim3"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency threshold 3 (<i>Flim3</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.flim4> rdf:type rdfs:Property ;
	rdfs:label "flim4"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency threshold 4 (<i>Flim4</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.flim5> rdf:type rdfs:Property ;
	rdfs:label "flim5"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency threshold 5 (<i>Flim5</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.flim6> rdf:type rdfs:Property ;
	rdfs:label "flim6"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency threshold 6 (<i>Flim6</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.flim7> rdf:type rdfs:Property ;
	rdfs:label "flim7"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency threshold 7 (<i>Flim7</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.flim8> rdf:type rdfs:Property ;
	rdfs:label "flim8"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency threshold 8 (<i>Flim8</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.flim9> rdf:type rdfs:Property ;
	rdfs:label "flim9"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency threshold 9 (<i>Flim9</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Acceleration limiter gain (<i>Ka</i>).  Typical value = 10."^^rdf:XMLLiteral .
<GovCT2.kdgov> rdf:type rdfs:Property ;
	rdfs:label "kdgov"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor derivative gain (<i>Kdgov</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.kigov> rdf:type rdfs:Property ;
	rdfs:label "kigov"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor integral gain (<i>Kigov</i>).  Typical value = 0,45."^^rdf:XMLLiteral .
<GovCT2.kiload> rdf:type rdfs:Property ;
	rdfs:label "kiload"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load limiter integral gain for PI controller (<i>Kiload</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovCT2.kimw> rdf:type rdfs:Property ;
	rdfs:label "kimw"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power controller (reset) gain (<i>Kimw</i>).  The default value of 0,01 corresponds to a reset time of 100 seconds.  A value of 0,001 corresponds to a relatively slow-acting load controller.  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.kpgov> rdf:type rdfs:Property ;
	rdfs:label "kpgov"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor proportional gain (<i>Kpgov</i>).  Typical value = 4."^^rdf:XMLLiteral .
<GovCT2.kpload> rdf:type rdfs:Property ;
	rdfs:label "kpload"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load limiter proportional gain for PI controller (<i>Kpload</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovCT2.kturb> rdf:type rdfs:Property ;
	rdfs:label "kturb"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine gain (<i>Kturb</i>).  Typical value = 1,9168."^^rdf:XMLLiteral .
<GovCT2.ldref> rdf:type rdfs:Property ;
	rdfs:label "ldref"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load limiter reference value (<i>Ldref</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovCT2.maxerr> rdf:type rdfs:Property ;
	rdfs:label "maxerr"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum value for speed error signal (<i>Maxerr</i>) (&gt; GovCT2.minerr).  Typical value = 1."^^rdf:XMLLiteral .
<GovCT2.minerr> rdf:type rdfs:Property ;
	rdfs:label "minerr"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum value for speed error signal (<i>Minerr</i>) (&lt; GovCT2.maxerr).  Typical value = -1."^^rdf:XMLLiteral .
<GovCT2.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovCT2.plim1> rdf:type rdfs:Property ;
	rdfs:label "plim1"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power limit 1 (<i>Plim1</i>).  Typical value = 0,8325."^^rdf:XMLLiteral .
<GovCT2.plim10> rdf:type rdfs:Property ;
	rdfs:label "plim10"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power limit 10 (<i>Plim10</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.plim2> rdf:type rdfs:Property ;
	rdfs:label "plim2"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power limit 2 (Plim2).  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.plim3> rdf:type rdfs:Property ;
	rdfs:label "plim3"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power limit 3 (<i>Plim3</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.plim4> rdf:type rdfs:Property ;
	rdfs:label "plim4"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power limit 4 (<i>Plim4</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.plim5> rdf:type rdfs:Property ;
	rdfs:label "plim5"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power limit 5 (<i>Plim5</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.plim6> rdf:type rdfs:Property ;
	rdfs:label "plim6"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power limit 6 (<i>Plim6</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.plim7> rdf:type rdfs:Property ;
	rdfs:label "plim7"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power limit 7 (<i>Plim7</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.plim8> rdf:type rdfs:Property ;
	rdfs:label "plim8"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power limit 8 (<i>Plim8</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.plim9> rdf:type rdfs:Property ;
	rdfs:label "plim9"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power Limit 9 (<i>Plim9</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.prate> rdf:type rdfs:Property ;
	rdfs:label "prate"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ramp rate for frequency-dependent power limit (<i>Prate</i>).  Typical value = 0,017."^^rdf:XMLLiteral .
<GovCT2.r> rdf:type rdfs:Property ;
	rdfs:label "r"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Permanent droop (<i>R</i>).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovCT2.rclose> rdf:type rdfs:Property ;
	rdfs:label "rclose"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum valve closing rate (<i>Rclose</i>).  Unit = PU / s.  Typical value = -99."^^rdf:XMLLiteral .
<GovCT2.rdown> rdf:type rdfs:Property ;
	rdfs:label "rdown"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum rate of load limit decrease (<i>Rdown</i>).  Typical value = -99."^^rdf:XMLLiteral .
<GovCT2.ropen> rdf:type rdfs:Property ;
	rdfs:label "ropen"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum valve opening rate (<i>Ropen</i>).  Unit = PU / s.  Typical value = 99."^^rdf:XMLLiteral .
<GovCT2.rselect> rdf:type rdfs:Property ;
	rdfs:label "rselect"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:string ;
	rdfs:comment "Feedback signal for droop (<i>Rselect</i>).  Typical value = electricalPower."^^rdf:XMLLiteral .
<GovCT2.rup> rdf:type rdfs:Property ;
	rdfs:label "rup"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum rate of load limit increase (<i>Rup</i>).  Typical value = 99."^^rdf:XMLLiteral .
<GovCT2.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Acceleration limiter time constant (<i>Ta</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<GovCT2.tact> rdf:type rdfs:Property ;
	rdfs:label "tact"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Actuator time constant (<i>Tact</i>) (&gt;= 0).  Typical value = 0,4."^^rdf:XMLLiteral .
<GovCT2.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine lag time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovCT2.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine lead time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.tdgov> rdf:type rdfs:Property ;
	rdfs:label "tdgov"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor derivative controller time constant (<i>Tdgov</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<GovCT2.teng> rdf:type rdfs:Property ;
	rdfs:label "teng"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Transport time delay for diesel engine used in representing diesel engines where there is a small but measurable transport delay between a change in fuel flow setting and the development of torque (<i>Teng</i>) (&gt;= 0).  <i>Teng</i> should be zero in all but special cases where this transport delay is of particular concern.  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.tfload> rdf:type rdfs:Property ;
	rdfs:label "tfload"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load limiter time constant (<i>Tfload</i>) (&gt;= 0).  Typical value = 3."^^rdf:XMLLiteral .
<GovCT2.tpelec> rdf:type rdfs:Property ;
	rdfs:label "tpelec"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Electrical power transducer time constant (<i>Tpelec</i>) (&gt;= 0).  Typical value = 2,5."^^rdf:XMLLiteral .
<GovCT2.tsa> rdf:type rdfs:Property ;
	rdfs:label "tsa"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Temperature detection lead time constant (<i>Tsa</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovCT2.tsb> rdf:type rdfs:Property ;
	rdfs:label "tsb"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Temperature detection lag time constant (<i>Tsb</i>) (&gt;= 0).  Typical value = 50."^^rdf:XMLLiteral .
<GovCT2.vmax> rdf:type rdfs:Property ;
	rdfs:label "vmax"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum valve position limit (<i>Vmax</i>) (&gt; GovCT2.vmin).  Typical value = 1."^^rdf:XMLLiteral .
<GovCT2.vmin> rdf:type rdfs:Property ;
	rdfs:label "vmin"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum valve position limit (<i>Vmin</i>) (&lt; GovCT2.vmax).  Typical value = 0,175."^^rdf:XMLLiteral .
<GovCT2.wfnl> rdf:type rdfs:Property ;
	rdfs:label "wfnl"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:double ;
	rdfs:comment "No load fuel flow (<i>Wfnl</i>).  Typical value = 0,187."^^rdf:XMLLiteral .
<GovCT2.wfspd> rdf:type rdfs:Property ;
	rdfs:label "wfspd"@en ;
	rdfs:domain <GovCT2> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Switch for fuel source characteristic to recognize that fuel flow, for a given fuel valve stroke, can be proportional to engine speed (<i>Wfspd</i>).\ntrue = fuel flow proportional to speed (for some gas turbines and diesel engines with positive displacement fuel injectors)\nfalse = fuel control system keeps fuel flow independent of engine speed.\nTypical value = false."^^rdf:XMLLiteral .

<HydroGovernorDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "HydroGovernorDynamics"@en ;
	rdfs:comment "Hydro governor function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"^^rdf:XMLLiteral .

<GovSteamEU> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovSteamEU"@en ;
	rdfs:comment "Simplified boiler and steam turbine with PID governor."^^rdf:XMLLiteral .
<GovSteamEU.chc> rdf:type rdfs:Property ;
	rdfs:label "chc"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Control valves rate closing limit (<i>Chc</i>).  Unit = PU / s.  Typical value = -3,3."^^rdf:XMLLiteral .
<GovSteamEU.cho> rdf:type rdfs:Property ;
	rdfs:label "cho"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Control valves rate opening limit (<i>Cho</i>).  Unit = PU / s.  Typical value = 0,17."^^rdf:XMLLiteral .
<GovSteamEU.cic> rdf:type rdfs:Property ;
	rdfs:label "cic"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intercept valves rate closing limit (<i>Cic</i>).  Typical value = -2,2."^^rdf:XMLLiteral .
<GovSteamEU.cio> rdf:type rdfs:Property ;
	rdfs:label "cio"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intercept valves rate opening limit (<i>Cio</i>).  Typical value = 0,123."^^rdf:XMLLiteral .
<GovSteamEU.db1> rdf:type rdfs:Property ;
	rdfs:label "db1"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Deadband of the frequency corrector (<i>db1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamEU.db2> rdf:type rdfs:Property ;
	rdfs:label "db2"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Deadband of the speed governor (<i>db2</i>).  Typical value = 0,0004."^^rdf:XMLLiteral .
<GovSteamEU.hhpmax> rdf:type rdfs:Property ;
	rdfs:label "hhpmax"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum control valve position (<i>Hhpmax</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovSteamEU.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain of the power controller (<i>Ke</i>).  Typical value = 0,65."^^rdf:XMLLiteral .
<GovSteamEU.kfcor> rdf:type rdfs:Property ;
	rdfs:label "kfcor"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain of the frequency corrector (<i>Kfcor</i>).  Typical value = 20."^^rdf:XMLLiteral .
<GovSteamEU.khp> rdf:type rdfs:Property ;
	rdfs:label "khp"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of total turbine output generated by HP part (<i>Khp</i>).  Typical value = 0,277."^^rdf:XMLLiteral .
<GovSteamEU.klp> rdf:type rdfs:Property ;
	rdfs:label "klp"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of total turbine output generated by HP part (<i>Klp</i>).  Typical value = 0,723."^^rdf:XMLLiteral .
<GovSteamEU.komegacor> rdf:type rdfs:Property ;
	rdfs:label "komegacor"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain of the speed governor (<i>Kwcor</i>).  Typical value = 20."^^rdf:XMLLiteral .
<GovSteamEU.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovSteamEU.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximal active power of the turbine (<i>Pmax</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovSteamEU.prhmax> rdf:type rdfs:Property ;
	rdfs:label "prhmax"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum low pressure limit (<i>Prhmax</i>).  Typical value = 1,4."^^rdf:XMLLiteral .
<GovSteamEU.simx> rdf:type rdfs:Property ;
	rdfs:label "simx"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intercept valves transfer limit (<i>Simx</i>).  Typical value = 0,425."^^rdf:XMLLiteral .
<GovSteamEU.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Boiler time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 100."^^rdf:XMLLiteral .
<GovSteamEU.tdp> rdf:type rdfs:Property ;
	rdfs:label "tdp"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Derivative time constant of the power controller (<i>Tdp</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamEU.ten> rdf:type rdfs:Property ;
	rdfs:label "ten"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Electro hydraulic transducer (<i>Ten</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovSteamEU.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency transducer time constant (<i>Tf</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamEU.tfp> rdf:type rdfs:Property ;
	rdfs:label "tfp"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of the power controller (<i>Tfp</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamEU.thp> rdf:type rdfs:Property ;
	rdfs:label "thp"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "High pressure (HP) time constant of the turbine (<i>Thp</i>) (&gt;= 0).  Typical value = 0,31."^^rdf:XMLLiteral .
<GovSteamEU.tip> rdf:type rdfs:Property ;
	rdfs:label "tip"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral time constant of the power controller (<i>Tip</i>) (&gt;= 0).  Typical value = 2."^^rdf:XMLLiteral .
<GovSteamEU.tlp> rdf:type rdfs:Property ;
	rdfs:label "tlp"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low pressure (LP) time constant of the turbine (<i>Tlp</i>) (&gt;= 0).  Typical value = 0,45."^^rdf:XMLLiteral .
<GovSteamEU.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power transducer time constant (<i>Tp</i>) (&gt;= 0).  Typical value = 0,07."^^rdf:XMLLiteral .
<GovSteamEU.trh> rdf:type rdfs:Property ;
	rdfs:label "trh"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reheater  time constant of the turbine (<i>Trh</i>) (&gt;= 0).  Typical value = 8."^^rdf:XMLLiteral .
<GovSteamEU.tvhp> rdf:type rdfs:Property ;
	rdfs:label "tvhp"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Control valves servo time constant (<i>Tvhp</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovSteamEU.tvip> rdf:type rdfs:Property ;
	rdfs:label "tvip"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intercept valves servo time constant (<i>Tvip</i>) (&gt;= 0).  Typical value = 0,15."^^rdf:XMLLiteral .
<GovSteamEU.tw> rdf:type rdfs:Property ;
	rdfs:label "tw"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed transducer time constant (<i>Tw</i>) (&gt;= 0).  Typical value = 0,02."^^rdf:XMLLiteral .
<GovSteamEU.wfmax> rdf:type rdfs:Property ;
	rdfs:label "wfmax"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Upper limit for frequency correction (<i>Wfmax</i>) (&gt; GovSteamEU.wfmin).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovSteamEU.wfmin> rdf:type rdfs:Property ;
	rdfs:label "wfmin"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lower limit for frequency correction (<i>Wfmin</i>) (&lt; GovSteamEU.wfmax).  Typical value = -0,05."^^rdf:XMLLiteral .
<GovSteamEU.wmax1> rdf:type rdfs:Property ;
	rdfs:label "wmax1"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Emergency speed control lower limit (<i>wmax1</i>).  Typical value = 1,025."^^rdf:XMLLiteral .
<GovSteamEU.wmax2> rdf:type rdfs:Property ;
	rdfs:label "wmax2"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Emergency speed control upper limit (<i>wmax2</i>).  Typical value = 1,05."^^rdf:XMLLiteral .
<GovSteamEU.wwmax> rdf:type rdfs:Property ;
	rdfs:label "wwmax"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Upper limit for the speed governor (<i>Wwmax</i>) (&gt; GovSteamEU.wwmin).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovSteamEU.wwmin> rdf:type rdfs:Property ;
	rdfs:label "wwmin"@en ;
	rdfs:domain <GovSteamEU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lower limit for the speed governor frequency correction (<i>Wwmin</i>) (&lt; GovSteamEU.wwmax).  Typical value = -1."^^rdf:XMLLiteral .

<GovHydro4> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovHydro4"@en ;
	rdfs:comment "Hydro turbine and governor. Represents plants with straight-forward penstock configurations and hydraulic governors of the traditional 'dashpot' type. This model can be used to represent simple, Francis/Pelton or Kaplan turbines."^^rdf:XMLLiteral .
<GovHydro4.at> rdf:type rdfs:Property ;
	rdfs:label "at"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine gain (<i>At</i>).  Typical value = 1,2."^^rdf:XMLLiteral .
<GovHydro4.bgv0> rdf:type rdfs:Property ;
	rdfs:label "bgv0"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Kaplan blade servo point 0 (<i>Bgv0</i>) (= 0 for simple, = 0 for Francis/Pelton).  Typical value for Kaplan = 0."^^rdf:XMLLiteral .
<GovHydro4.bgv1> rdf:type rdfs:Property ;
	rdfs:label "bgv1"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Kaplan blade servo point 1 (<i>Bgv1</i>) (= 0 for simple, = 0 for Francis/Pelton).  Typical value for Kaplan = 0."^^rdf:XMLLiteral .
<GovHydro4.bgv2> rdf:type rdfs:Property ;
	rdfs:label "bgv2"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Kaplan blade servo point 2 (<i>Bgv2</i>) (= 0 for simple, = 0 for Francis/Pelton).  Typical value for Kaplan = 0,1."^^rdf:XMLLiteral .
<GovHydro4.bgv3> rdf:type rdfs:Property ;
	rdfs:label "bgv3"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Kaplan blade servo point 3 (<i>Bgv3</i>) (= 0 for simple, = 0 for Francis/Pelton).  Typical value for Kaplan = 0,667."^^rdf:XMLLiteral .
<GovHydro4.bgv4> rdf:type rdfs:Property ;
	rdfs:label "bgv4"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Kaplan blade servo point 4 (<i>Bgv4</i>) (= 0 for simple, = 0 for Francis/Pelton).  Typical value for Kaplan = 0,9."^^rdf:XMLLiteral .
<GovHydro4.bgv5> rdf:type rdfs:Property ;
	rdfs:label "bgv5"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Kaplan blade servo point 5 (<i>Bgv5</i>) (= 0 for simple, = 0 for Francis/Pelton).  Typical value for Kaplan = 1."^^rdf:XMLLiteral .
<GovHydro4.bmax> rdf:type rdfs:Property ;
	rdfs:label "bmax"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum blade adjustment factor (<i>Bmax</i>)  (= 0 for simple, = 0 for Francis/Pelton).  Typical value for Kaplan = 1,1276."^^rdf:XMLLiteral .
<GovHydro4.db1> rdf:type rdfs:Property ;
	rdfs:label "db1"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intentional deadband width (<i>db1</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro4.db2> rdf:type rdfs:Property ;
	rdfs:label "db2"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Unintentional dead-band (<i>db2</i>).  Unit = MW.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro4.dturb> rdf:type rdfs:Property ;
	rdfs:label "dturb"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine damping factor (<i>Dturb</i>).  Unit = delta P (PU of <i>MWbase</i>) / delta speed (PU).  Typical value for simple = 0,5, Francis/Pelton = 1,1, Kaplan = 1,1."^^rdf:XMLLiteral .
<GovHydro4.eps> rdf:type rdfs:Property ;
	rdfs:label "eps"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intentional db hysteresis (<i>eps</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro4.gmax> rdf:type rdfs:Property ;
	rdfs:label "gmax"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening, PU of <i>MWbase</i> (<i>Gmax</i>) (&gt; GovHydro4.gmin).  Typical value = 1."^^rdf:XMLLiteral .
<GovHydro4.gmin> rdf:type rdfs:Property ;
	rdfs:label "gmin"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum gate opening, PU of <i>MWbase</i> (<i>Gmin</i>) (&lt; GovHydro4.gmax).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro4.gv0> rdf:type rdfs:Property ;
	rdfs:label "gv0"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 0, PU gv (<i>Gv0</i>) (= 0 for simple).  Typical for Francis/Pelton = 0,1, Kaplan = 0,1."^^rdf:XMLLiteral .
<GovHydro4.gv1> rdf:type rdfs:Property ;
	rdfs:label "gv1"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 1, PU gv (<i>Gv1</i>) (= 0 for simple, &gt; GovHydro4.gv0 for Francis/Pelton and Kaplan). Typical value for Francis/Pelton = 0,4, Kaplan = 0,4."^^rdf:XMLLiteral .
<GovHydro4.gv2> rdf:type rdfs:Property ;
	rdfs:label "gv2"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 2, PU gv (<i>Gv2</i>) (= 0 for simple, &gt; GovHydro4.gv1 for Francis/Pelton and Kaplan). Typical value for Francis/Pelton = 0,5, Kaplan = 0,5."^^rdf:XMLLiteral .
<GovHydro4.gv3> rdf:type rdfs:Property ;
	rdfs:label "gv3"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 3, PU gv (<i>Gv3</i>)  (= 0 for simple, &gt; GovHydro4.gv2 for Francis/Pelton and Kaplan). Typical value for Francis/Pelton = 0,7, Kaplan = 0,7."^^rdf:XMLLiteral .
<GovHydro4.gv4> rdf:type rdfs:Property ;
	rdfs:label "gv4"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 4, PU gv (<i>Gv4</i>)  (= 0 for simple, &gt; GovHydro4.gv3 for Francis/Pelton and Kaplan). Typical value for  Francis/Pelton = 0,8, Kaplan = 0,8."^^rdf:XMLLiteral .
<GovHydro4.gv5> rdf:type rdfs:Property ;
	rdfs:label "gv5"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 5, PU gv (<i>Gv5</i>)  (= 0 for simple, &lt; 1 and &gt; GovHydro4.gv4 for Francis/Pelton and Kaplan). Typical value for Francis/Pelton = 0,9, Kaplan = 0,9."^^rdf:XMLLiteral .
<GovHydro4.hdam> rdf:type rdfs:Property ;
	rdfs:label "hdam"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Head available at dam (<i>hdam</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovHydro4.model> rdf:type rdfs:Property ;
	rdfs:label "model"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:string ;
	rdfs:comment "The kind of model being represented (simple, Francis/Pelton or Kaplan)."^^rdf:XMLLiteral .
<GovHydro4.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovHydro4.pgv0> rdf:type rdfs:Property ;
	rdfs:label "pgv0"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 0, PU power (<i>Pgv0</i>) (= 0 for simple).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro4.pgv1> rdf:type rdfs:Property ;
	rdfs:label "pgv1"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 1, PU power (<i>Pgv1</i>) (= 0 for simple).\nTypical value for Francis/Pelton = 0,42, Kaplan = 0,35."^^rdf:XMLLiteral .
<GovHydro4.pgv2> rdf:type rdfs:Property ;
	rdfs:label "pgv2"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 2, PU power (<i>Pgv2</i>) (= 0 for simple).\nTypical value for Francis/Pelton = 0,56, Kaplan = 0,468."^^rdf:XMLLiteral .
<GovHydro4.pgv3> rdf:type rdfs:Property ;
	rdfs:label "pgv3"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 3, PU power (<i>Pgv3</i>) (= 0 for simple).\nTypical value for Francis/Pelton = 0,8, Kaplan = 0,796."^^rdf:XMLLiteral .
<GovHydro4.pgv4> rdf:type rdfs:Property ;
	rdfs:label "pgv4"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 4, PU power (<i>Pgv4</i>) (= 0 for simple).\nTypical value for Francis/Pelton = 0,9, Kaplan = 0,917."^^rdf:XMLLiteral .
<GovHydro4.pgv5> rdf:type rdfs:Property ;
	rdfs:label "pgv5"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 5, PU power (<i>Pgv5</i>) (= 0 for simple). \nTypical value for Francis/Pelton = 0,97, Kaplan = 0,99."^^rdf:XMLLiteral .
<GovHydro4.qnl> rdf:type rdfs:Property ;
	rdfs:label "qnl"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "No-load flow at nominal head (<i>Qnl</i>).\nTypical value for simple = 0,08, Francis/Pelton = 0, Kaplan = 0."^^rdf:XMLLiteral .
<GovHydro4.rperm> rdf:type rdfs:Property ;
	rdfs:label "rperm"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Permanent droop (<i>Rperm</i>) (&gt;= 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovHydro4.rtemp> rdf:type rdfs:Property ;
	rdfs:label "rtemp"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Temporary droop (<i>Rtemp</i>) (&gt;= 0).  Typical value = 0,3."^^rdf:XMLLiteral .
<GovHydro4.tblade> rdf:type rdfs:Property ;
	rdfs:label "tblade"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Blade servo time constant (<i>Tblade</i>) (&gt;= 0).  Typical value = 100."^^rdf:XMLLiteral .
<GovHydro4.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo time constant (<i>Tg</i>) (&gt; 0).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovHydro4.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pilot servo time constant (<i>Tp</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovHydro4.tr> rdf:type rdfs:Property ;
	rdfs:label "tr"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Dashpot time constant (<i>Tr</i>) (&gt;= 0).  Typical value = 5."^^rdf:XMLLiteral .
<GovHydro4.tw> rdf:type rdfs:Property ;
	rdfs:label "tw"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Water inertia time constant (<i>Tw</i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<GovHydro4.uc> rdf:type rdfs:Property ;
	rdfs:label "uc"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Max gate closing velocity (<i>Uc</i>) (&lt; 0).  Typical value = -0,2."^^rdf:XMLLiteral .
<GovHydro4.uo> rdf:type rdfs:Property ;
	rdfs:label "uo"@en ;
	rdfs:domain <GovHydro4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Max gate opening velocity (<i>Uo</i>) (&gt; 0).  Typical value = 0,2."^^rdf:XMLLiteral .

<GovHydroDD> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovHydroDD"@en ;
	rdfs:comment "Double derivative hydro governor and turbine."^^rdf:XMLLiteral .
<GovHydroDD.aturb> rdf:type rdfs:Property ;
	rdfs:label "aturb"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine numerator multiplier (<i>Aturb</i>) (see parameter detail 3).  Typical value = -1."^^rdf:XMLLiteral .
<GovHydroDD.bturb> rdf:type rdfs:Property ;
	rdfs:label "bturb"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine denominator multiplier (<i>Bturb</i>) (see parameter detail 3).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovHydroDD.db1> rdf:type rdfs:Property ;
	rdfs:label "db1"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intentional dead-band width (<i>db1</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroDD.db2> rdf:type rdfs:Property ;
	rdfs:label "db2"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Unintentional dead-band (<i>db2</i>).  Unit = MW.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroDD.eps> rdf:type rdfs:Property ;
	rdfs:label "eps"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intentional db hysteresis (<i>eps</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroDD.gmax> rdf:type rdfs:Property ;
	rdfs:label "gmax"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening (<i>Gmax</i>) (&gt; GovHydroDD.gmin).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroDD.gmin> rdf:type rdfs:Property ;
	rdfs:label "gmin"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum gate opening (<i>Gmin</i>) (&lt; GovHydroDD.gmax).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroDD.gv1> rdf:type rdfs:Property ;
	rdfs:label "gv1"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 1, PU gv (<i>Gv1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroDD.gv2> rdf:type rdfs:Property ;
	rdfs:label "gv2"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 2, PU gv (<i>Gv2</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroDD.gv3> rdf:type rdfs:Property ;
	rdfs:label "gv3"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 3, PU gv (<i>Gv3</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroDD.gv4> rdf:type rdfs:Property ;
	rdfs:label "gv4"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 4, PU gv (<i>Gv4</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroDD.gv5> rdf:type rdfs:Property ;
	rdfs:label "gv5"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 5, PU gv (<i>Gv5</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroDD.gv6> rdf:type rdfs:Property ;
	rdfs:label "gv6"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 6, PU gv (<i>Gv6</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroDD.inputSignal> rdf:type rdfs:Property ;
	rdfs:label "inputSignal"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Input signal switch (<i>Flag</i>). \ntrue = <i>Pe</i> input is used\nfalse = feedback is received from <i>CV</i>.\n<i>Flag</i> is normally dependent on <i>Tt</i>.  If <i>Tt</i> is zero, <i>Flag</i> is set to false. If <i>Tt</i> is not zero, <i>Flag</i> is set to true.  \nTypical value = true."^^rdf:XMLLiteral .
<GovHydroDD.k1> rdf:type rdfs:Property ;
	rdfs:label "k1"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Single derivative gain (<i>K1</i>).  Typical value = 3,6."^^rdf:XMLLiteral .
<GovHydroDD.k2> rdf:type rdfs:Property ;
	rdfs:label "k2"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Double derivative gain (<i>K2</i>).  Typical value = 0,2."^^rdf:XMLLiteral .
<GovHydroDD.kg> rdf:type rdfs:Property ;
	rdfs:label "kg"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo gain (<i>Kg</i>).  Typical value = 3."^^rdf:XMLLiteral .
<GovHydroDD.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain (<i>Ki</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovHydroDD.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt;0).  Unit = MW."^^rdf:XMLLiteral .
<GovHydroDD.pgv1> rdf:type rdfs:Property ;
	rdfs:label "pgv1"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 1, PU power (<i>Pgv1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroDD.pgv2> rdf:type rdfs:Property ;
	rdfs:label "pgv2"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 2, PU power (<i>Pgv2</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroDD.pgv3> rdf:type rdfs:Property ;
	rdfs:label "pgv3"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 3, PU power (<i>Pgv3</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroDD.pgv4> rdf:type rdfs:Property ;
	rdfs:label "pgv4"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 4, PU power (<i>Pgv4</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroDD.pgv5> rdf:type rdfs:Property ;
	rdfs:label "pgv5"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 5, PU power (<i>Pgv5</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroDD.pgv6> rdf:type rdfs:Property ;
	rdfs:label "pgv6"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 6, PU power (<i>Pgv6</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroDD.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening, PU of <i>MWbase</i> (<i>Pmax</i>) (&gt; GovHydroDD.pmin).  Typical value = 1."^^rdf:XMLLiteral .
<GovHydroDD.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum gate opening, PU of <i>MWbase</i> (<i>Pmin</i>) (&lt; GovHydroDD.pmax).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroDD.r> rdf:type rdfs:Property ;
	rdfs:label "r"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Steady state droop (<i>R</i>).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovHydroDD.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input filter time constant (<i>Td</i>) (&gt;= 0).  If = 0, block is bypassed.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroDD.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Washout time constant (<i>Tf</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovHydroDD.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo time constant (<i>Tp</i>) (&gt;= 0).  If = 0, block is bypassed.  Typical value = 0,35."^^rdf:XMLLiteral .
<GovHydroDD.tt> rdf:type rdfs:Property ;
	rdfs:label "tt"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power feedback time constant (<i>Tt</i>) (&gt;= 0).  If = 0, block is bypassed.  Typical value = 0,02."^^rdf:XMLLiteral .
<GovHydroDD.tturb> rdf:type rdfs:Property ;
	rdfs:label "tturb"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine time constant (<i>Tturb</i>)  (&gt;= 0).  See parameter detail 3.  Typical value = 0,8."^^rdf:XMLLiteral .
<GovHydroDD.velcl> rdf:type rdfs:Property ;
	rdfs:label "velcl"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate closing velocity (<i>Velcl</i>).  Unit = PU / s.  Typical value = -0,14."^^rdf:XMLLiteral .
<GovHydroDD.velop> rdf:type rdfs:Property ;
	rdfs:label "velop"@en ;
	rdfs:domain <GovHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening velocity (<i>Velop</i>).  Unit = PU / s.  Typical value = 0,09."^^rdf:XMLLiteral .

<GovCIGREGT> rdf:type rdfs:Class ;
	rdfs:subClassOf <CombinedCycleGasTurbineDynamics> ;
	rdfs:label "GovCIGREGT"@en ;
	rdfs:comment "CIGRE gas turbine model. The major difference between this model and GovCT1 is the inclusion of a second order transfer function to represent gas turbine dynamics, if necessary, and a polynomial fit of the maximum power output limit as a function of ambient air-temperature and shaft speed with a simple user-defined look-up table.\n\nReference: IEEE PES-TR1, 3.1.2.4."^^rdf:XMLLiteral .
<GovCIGREGT.aset> rdf:type rdfs:Property ;
	rdfs:label "aset"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Acceleration control setpoint (Aset). Typical value = 0."^^rdf:XMLLiteral .
<GovCIGREGT.dbd> rdf:type rdfs:Property ;
	rdfs:label "dbd"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed governor deadband (dbd). Typical value = 0."^^rdf:XMLLiteral .
<GovCIGREGT.err> rdf:type rdfs:Property ;
	rdfs:label "err"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum Speed governor error (err). Typical value = 1."^^rdf:XMLLiteral .
<GovCIGREGT.fm> rdf:type rdfs:Property ;
	rdfs:label "fm"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Speed sensitivity selector (Fm). True means Fm=1. False means the speed signal is selected. Typical value = true."^^rdf:XMLLiteral .
<GovCIGREGT.fx> rdf:type rdfs:Property ;
	rdfs:label "fx"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:string ;
	rdfs:comment "User-defined lookup table (y=F(x))."^^rdf:XMLLiteral .
<GovCIGREGT.kdg> rdf:type rdfs:Property ;
	rdfs:label "kdg"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor derivative gain (Kdg). Typical value = 1."^^rdf:XMLLiteral .
<GovCIGREGT.kia> rdf:type rdfs:Property ;
	rdfs:label "kia"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Acceleration control integral gain (Kia). Typical value = 10."^^rdf:XMLLiteral .
<GovCIGREGT.kig> rdf:type rdfs:Property ;
	rdfs:label "kig"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor integral gain (Kig). Typical value = 2."^^rdf:XMLLiteral .
<GovCIGREGT.kimw> rdf:type rdfs:Property ;
	rdfs:label "kimw"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power controller integral gain (Kimw). Typical value = 0."^^rdf:XMLLiteral .
<GovCIGREGT.kit> rdf:type rdfs:Property ;
	rdfs:label "kit"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load limiter integral gain (Kit). Typical value = 0,2."^^rdf:XMLLiteral .
<GovCIGREGT.kpa> rdf:type rdfs:Property ;
	rdfs:label "kpa"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Acceleration control proportional gain (Kpa). Typical value = 0."^^rdf:XMLLiteral .
<GovCIGREGT.kpg> rdf:type rdfs:Property ;
	rdfs:label "kpg"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor proportional gain (Kpg). Typical value = 10."^^rdf:XMLLiteral .
<GovCIGREGT.kpmw> rdf:type rdfs:Property ;
	rdfs:label "kpmw"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power controller proportional gain (Kpmw). Typical value = 0."^^rdf:XMLLiteral .
<GovCIGREGT.kpt> rdf:type rdfs:Property ;
	rdfs:label "kpt"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load limiter proportional gain (Kpt). Typical value = 1."^^rdf:XMLLiteral .
<GovCIGREGT.kt> rdf:type rdfs:Property ;
	rdfs:label "kt"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine gain (Kt). Typical value = 1,5."^^rdf:XMLLiteral .
<GovCIGREGT.max> rdf:type rdfs:Property ;
	rdfs:label "max"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor maximum output (Max). Typical value = 1,05."^^rdf:XMLLiteral .
<GovCIGREGT.min> rdf:type rdfs:Property ;
	rdfs:label "min"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor minimum output (Min). Typical value = 0."^^rdf:XMLLiteral .
<GovCIGREGT.rfmax> rdf:type rdfs:Property ;
	rdfs:label "rfmax"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power controller maximum output (Rfmax). Typical value = 0,1."^^rdf:XMLLiteral .
<GovCIGREGT.rfmin> rdf:type rdfs:Property ;
	rdfs:label "rfmin"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power controller minimum output (Rfmin). Typical value = -0,1."^^rdf:XMLLiteral .
<GovCIGREGT.rp> rdf:type rdfs:Property ;
	rdfs:label "rp"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Permanent droop on electrical power (Rp). Typical value = 0,04."^^rdf:XMLLiteral .
<GovCIGREGT.rv> rdf:type rdfs:Property ;
	rdfs:label "rv"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Permanent droop on valve position (Rv). Typical value = 0."^^rdf:XMLLiteral .
<GovCIGREGT.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Acc. control differentiator time constant (Ta) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<GovCIGREGT.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Temperature detection lag time constant (Td) (>=0). Typical value = 15."^^rdf:XMLLiteral .
<GovCIGREGT.tdg> rdf:type rdfs:Property ;
	rdfs:label "tdg"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor derivative controller time constant (Tdg) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<GovCIGREGT.tlimit> rdf:type rdfs:Property ;
	rdfs:label "tlimit"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load limiter reference value (Tlimit). Typical value = 0,9167."^^rdf:XMLLiteral .
<GovCIGREGT.tn> rdf:type rdfs:Property ;
	rdfs:label "tn"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Temperature detection lead time constant (Tn) (>=0). Typical value = 10."^^rdf:XMLLiteral .
<GovCIGREGT.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Electrical power transducer time constant (Tp) (>=0). Typical value = 5."^^rdf:XMLLiteral .
<GovCIGREGT.trate> rdf:type rdfs:Property ;
	rdfs:label "trate"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine rated power (0 => Trate=Prated of the generator) (Trate). Typical value = 0."^^rdf:XMLLiteral .
<GovCIGREGT.ttd1> rdf:type rdfs:Property ;
	rdfs:label "ttd1"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine lag time constant (Ttd1) (>=0). Typical value = 0,5."^^rdf:XMLLiteral .
<GovCIGREGT.ttd2> rdf:type rdfs:Property ;
	rdfs:label "ttd2"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine lag time constant (Ttd2) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<GovCIGREGT.tthcp> rdf:type rdfs:Property ;
	rdfs:label "tthcp"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Thermocouple time constant (Tthcp) (>=0). Typical value = 3."^^rdf:XMLLiteral .
<GovCIGREGT.ttn1> rdf:type rdfs:Property ;
	rdfs:label "ttn1"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine lead time constant (Ttn1) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<GovCIGREGT.ttn2> rdf:type rdfs:Property ;
	rdfs:label "ttn2"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine lead time constant (Ttn2) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<GovCIGREGT.tv> rdf:type rdfs:Property ;
	rdfs:label "tv"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Actuator time constant (Tv) (>=0). Typical value = 0,5."^^rdf:XMLLiteral .
<GovCIGREGT.vmax> rdf:type rdfs:Property ;
	rdfs:label "vmax"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum valve position (Vmax). Typical value = 1,05."^^rdf:XMLLiteral .
<GovCIGREGT.vmin> rdf:type rdfs:Property ;
	rdfs:label "vmin"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum valve position (Vmin). Typical value = 0."^^rdf:XMLLiteral .
<GovCIGREGT.wfo> rdf:type rdfs:Property ;
	rdfs:label "wfo"@en ;
	rdfs:domain <GovCIGREGT> ;
	rdfs:range xsd:double ;
	rdfs:comment "No load fuel flow (Wfo). Typical value = 0,25."^^rdf:XMLLiteral .

<GovGAST4> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovGAST4"@en ;
	rdfs:comment "Generic turbogas."^^rdf:XMLLiteral .
<GovGAST4.bp> rdf:type rdfs:Property ;
	rdfs:label "bp"@en ;
	rdfs:domain <GovGAST4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Droop (<i>b</i><i><sub>p</sub></i>).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovGAST4.ktm> rdf:type rdfs:Property ;
	rdfs:label "ktm"@en ;
	rdfs:domain <GovGAST4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Compressor gain (<i>Ktm</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovGAST4.mnef> rdf:type rdfs:Property ;
	rdfs:label "mnef"@en ;
	rdfs:domain <GovGAST4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fuel flow maximum negative error value (<i>MNef</i>).  Typical value = -0,05."^^rdf:XMLLiteral .
<GovGAST4.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovGAST4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovGAST4.mxef> rdf:type rdfs:Property ;
	rdfs:label "mxef"@en ;
	rdfs:domain <GovGAST4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fuel flow maximum positive error value (<i>MXef</i>).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovGAST4.rymn> rdf:type rdfs:Property ;
	rdfs:label "rymn"@en ;
	rdfs:domain <GovGAST4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum valve opening (<i>RYMN</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovGAST4.rymx> rdf:type rdfs:Property ;
	rdfs:label "rymx"@en ;
	rdfs:domain <GovGAST4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum valve opening (<i>RYMX</i>).  Typical value = 1,1."^^rdf:XMLLiteral .
<GovGAST4.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <GovGAST4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening velocity (<i>TA</i>) (&gt;= 0).  Typical value = 3."^^rdf:XMLLiteral .
<GovGAST4.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <GovGAST4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate closing velocity (<i>TC</i>) (&gt;= 0).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovGAST4.tcm> rdf:type rdfs:Property ;
	rdfs:label "tcm"@en ;
	rdfs:domain <GovGAST4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fuel control time constant (<i>Tcm</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovGAST4.tm> rdf:type rdfs:Property ;
	rdfs:label "tm"@en ;
	rdfs:domain <GovGAST4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Compressor discharge volume time constant (<i>Tm</i>) (&gt;= 0).  Typical value = 0,2."^^rdf:XMLLiteral .
<GovGAST4.ty> rdf:type rdfs:Property ;
	rdfs:label "ty"@en ;
	rdfs:domain <GovGAST4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of fuel valve positioner (<i>Ty</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .

<GovHydroIEEE2> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovHydroIEEE2"@en ;
	rdfs:comment "IEEE hydro turbine governor model represents plants with straightforward penstock configurations and hydraulic-dashpot governors.\nRef<font color=\"#0f0f0f\">erence: IEEE Transactions on Power Apparatus and Systems, November/December 1973, Volume PAS-92, Number 6, <i><u>Dynamic Models for Steam and Hydro Turbines in Power System Studies</u></i>, page 1904.</font>"^^rdf:XMLLiteral .
<GovHydroIEEE2.aturb> rdf:type rdfs:Property ;
	rdfs:label "aturb"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine numerator multiplier (<i>Aturb</i>).  Typical value = -1."^^rdf:XMLLiteral .
<GovHydroIEEE2.bturb> rdf:type rdfs:Property ;
	rdfs:label "bturb"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine denominator multiplier (<i>Bturb</i>) (&gt; 0).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovHydroIEEE2.gv1> rdf:type rdfs:Property ;
	rdfs:label "gv1"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 1, PU gv (<i>Gv1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroIEEE2.gv2> rdf:type rdfs:Property ;
	rdfs:label "gv2"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 2, PU gv (<i>Gv2</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroIEEE2.gv3> rdf:type rdfs:Property ;
	rdfs:label "gv3"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 3, PU gv (<i>Gv3</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroIEEE2.gv4> rdf:type rdfs:Property ;
	rdfs:label "gv4"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 4, PU gv (<i>Gv4</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroIEEE2.gv5> rdf:type rdfs:Property ;
	rdfs:label "gv5"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 5, PU gv (<i>Gv5</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroIEEE2.gv6> rdf:type rdfs:Property ;
	rdfs:label "gv6"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 6, PU gv (<i>Gv6</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroIEEE2.kturb> rdf:type rdfs:Property ;
	rdfs:label "kturb"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine gain (<i>Kturb</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovHydroIEEE2.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovHydroIEEE2.pgv1> rdf:type rdfs:Property ;
	rdfs:label "pgv1"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 1, PU power (<i>Pgv1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroIEEE2.pgv2> rdf:type rdfs:Property ;
	rdfs:label "pgv2"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 2, PU power (<i>Pgv2</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroIEEE2.pgv3> rdf:type rdfs:Property ;
	rdfs:label "pgv3"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 3, PU power (<i>Pgv3</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroIEEE2.pgv4> rdf:type rdfs:Property ;
	rdfs:label "pgv4"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 4, PU power (<i>Pgv4</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroIEEE2.pgv5> rdf:type rdfs:Property ;
	rdfs:label "pgv5"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 5, PU power (<i>Pgv5</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroIEEE2.pgv6> rdf:type rdfs:Property ;
	rdfs:label "pgv6"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 6, PU power (<i>Pgv6</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroIEEE2.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening (<i>Pmax</i>) (&gt; GovHydroIEEE2.pmin).  Typical value = 1."^^rdf:XMLLiteral .
<GovHydroIEEE2.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum gate opening (<i>Pmin</i>) (&lt;GovHydroIEEE2.pmax).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroIEEE2.rperm> rdf:type rdfs:Property ;
	rdfs:label "rperm"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Permanent droop (<i>Rperm</i>).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovHydroIEEE2.rtemp> rdf:type rdfs:Property ;
	rdfs:label "rtemp"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Temporary droop (<i>Rtemp</i>).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovHydroIEEE2.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo time constant (<i>Tg</i>) (&gt;= 0).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovHydroIEEE2.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pilot servo valve time constant (<i>Tp</i>) (&gt;= 0).  Typical value = 0,03."^^rdf:XMLLiteral .
<GovHydroIEEE2.tr> rdf:type rdfs:Property ;
	rdfs:label "tr"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Dashpot time constant (<i>Tr</i>) (&gt;= 0).  Typical value = 12."^^rdf:XMLLiteral .
<GovHydroIEEE2.tw> rdf:type rdfs:Property ;
	rdfs:label "tw"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Water inertia time constant (<i>Tw</i>) (&gt;= 0).  Typical value = 2."^^rdf:XMLLiteral .
<GovHydroIEEE2.uc> rdf:type rdfs:Property ;
	rdfs:label "uc"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate closing velocity (<i>Uc</i>) (&lt;0).  Typical value = -0,1."^^rdf:XMLLiteral .
<GovHydroIEEE2.uo> rdf:type rdfs:Property ;
	rdfs:label "uo"@en ;
	rdfs:domain <GovHydroIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening velocity (<i>Uo</i>).  Unit = PU / s.  Typical value = 0,1."^^rdf:XMLLiteral .

<GovSteamFV3> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovSteamFV3"@en ;
	rdfs:comment "Simplified GovSteamIEEE1 steam turbine governor with Prmax limit and fast valving."^^rdf:XMLLiteral .
<GovSteamFV3.gv1> rdf:type rdfs:Property ;
	rdfs:label "gv1"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain valve position point 1 (<i>GV1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamFV3.gv2> rdf:type rdfs:Property ;
	rdfs:label "gv2"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain valve position point 2 (<i>GV2</i>).  Typical value = 0,4."^^rdf:XMLLiteral .
<GovSteamFV3.gv3> rdf:type rdfs:Property ;
	rdfs:label "gv3"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain valve position point 3 (<i>GV3</i>).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovSteamFV3.gv4> rdf:type rdfs:Property ;
	rdfs:label "gv4"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain valve position point 4 (<i>GV4</i>).  Typical value = 0,6."^^rdf:XMLLiteral .
<GovSteamFV3.gv5> rdf:type rdfs:Property ;
	rdfs:label "gv5"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain valve position point 5 (<i>GV5</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovSteamFV3.gv6> rdf:type rdfs:Property ;
	rdfs:label "gv6"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain valve position point 6 (<i>GV6</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamFV3.k> rdf:type rdfs:Property ;
	rdfs:label "k"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor gain, (reciprocal of droop) (<i>K</i>).  Typical value = 20."^^rdf:XMLLiteral .
<GovSteamFV3.k1> rdf:type rdfs:Property ;
	rdfs:label "k1"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of turbine power developed after first boiler pass (<i>K1</i>).  Typical value = 0,2."^^rdf:XMLLiteral .
<GovSteamFV3.k2> rdf:type rdfs:Property ;
	rdfs:label "k2"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of turbine power developed after second boiler pass (<i>K2</i>).  Typical value = 0,2."^^rdf:XMLLiteral .
<GovSteamFV3.k3> rdf:type rdfs:Property ;
	rdfs:label "k3"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of hp turbine power developed after crossover or third boiler pass (<i>K3</i>). Typical value = 0,6."^^rdf:XMLLiteral .
<GovSteamFV3.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovSteamFV3.pgv1> rdf:type rdfs:Property ;
	rdfs:label "pgv1"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain power value point 1 (<i>Pgv1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamFV3.pgv2> rdf:type rdfs:Property ;
	rdfs:label "pgv2"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain power value point 2 (<i>Pgv2</i>).  Typical value = 0,75."^^rdf:XMLLiteral .
<GovSteamFV3.pgv3> rdf:type rdfs:Property ;
	rdfs:label "pgv3"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain power value point 3 (<i>Pgv3</i>).  Typical value = 0,91."^^rdf:XMLLiteral .
<GovSteamFV3.pgv4> rdf:type rdfs:Property ;
	rdfs:label "pgv4"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain power value point 4 (<i>Pgv4</i>).  Typical value = 0,98."^^rdf:XMLLiteral .
<GovSteamFV3.pgv5> rdf:type rdfs:Property ;
	rdfs:label "pgv5"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain power value point 5 (<i>Pgv5</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovSteamFV3.pgv6> rdf:type rdfs:Property ;
	rdfs:label "pgv6"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain power value point 6 (<i>Pgv6</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamFV3.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum valve opening, PU of <i>MWbase</i> (<i>Pmax</i>) (&gt; GovSteamFV3.pmin).  Typical value = 1."^^rdf:XMLLiteral .
<GovSteamFV3.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum valve opening, PU of <i>MWbase</i> (<i>Pmin</i>) (&lt; GovSteamFV3.pmax).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamFV3.prmax> rdf:type rdfs:Property ;
	rdfs:label "prmax"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Max. pressure in reheater (<i>Prmax</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovSteamFV3.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor lead time constant (<i>T1</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamFV3.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor lag time constant (<i>T2</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamFV3.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Valve positioner time constant (<i>T3</i>) (&gt; 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamFV3.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Inlet piping/steam bowl time constant (<i>T4</i>) (&gt;= 0).  Typical value = 0,2."^^rdf:XMLLiteral .
<GovSteamFV3.t5> rdf:type rdfs:Property ;
	rdfs:label "t5"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of second boiler pass (i.e. reheater) (<i>T5</i>) (&gt; 0 if fast valving is used, otherwise &gt;= 0).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovSteamFV3.t6> rdf:type rdfs:Property ;
	rdfs:label "t6"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of crossover or third boiler pass (<i>T6</i>) (&gt;= 0).  Typical value = 10."^^rdf:XMLLiteral .
<GovSteamFV3.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time to close intercept valve (IV) (<i>Ta</i>) (&gt;= 0).  Typical value = 0,97."^^rdf:XMLLiteral .
<GovSteamFV3.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time until IV starts to reopen (<i>Tb</i>) (&gt;= 0).  Typical value = 0,98."^^rdf:XMLLiteral .
<GovSteamFV3.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time until IV is fully open (<i>Tc</i>) (&gt;= 0).  Typical value = 0,99."^^rdf:XMLLiteral .
<GovSteamFV3.uc> rdf:type rdfs:Property ;
	rdfs:label "uc"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum valve closing velocity (<i>Uc</i>).  Unit = PU / s.  Typical value = -1."^^rdf:XMLLiteral .
<GovSteamFV3.uo> rdf:type rdfs:Property ;
	rdfs:label "uo"@en ;
	rdfs:domain <GovSteamFV3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum valve opening velocity (<i>Uo</i>).  Unit = PU / s.  Typical value = 0,1."^^rdf:XMLLiteral .

<GovIEEEHydroDD> rdf:type rdfs:Class ;
	rdfs:subClassOf <HydroGovernorDynamics> ;
	rdfs:label "GovIEEEHydroDD"@en ;
	rdfs:comment "Double-derivative hydro governor.\n\nReference: IEEE PES-TR1, 4.2, Figure 4-5."^^rdf:XMLLiteral .
<GovIEEEHydroDD.db1> rdf:type rdfs:Property ;
	rdfs:label "db1"@en ;
	rdfs:domain <GovIEEEHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Dead-band width (db1). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroDD.db2> rdf:type rdfs:Property ;
	rdfs:label "db2"@en ;
	rdfs:domain <GovIEEEHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Unintentional dead-band (db2). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroDD.flag> rdf:type rdfs:Property ;
	rdfs:label "flag"@en ;
	rdfs:domain <GovIEEEHydroDD> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Droop switch (Flag). True means electrical power (Flag=1). False means mechanical feedback (Flag=0). Typical value = false."^^rdf:XMLLiteral .
<GovIEEEHydroDD.gmax> rdf:type rdfs:Property ;
	rdfs:label "gmax"@en ;
	rdfs:domain <GovIEEEHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening (Gmax). Typical value = 1."^^rdf:XMLLiteral .
<GovIEEEHydroDD.gmin> rdf:type rdfs:Property ;
	rdfs:label "gmin"@en ;
	rdfs:domain <GovIEEEHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum gate opening (Gmin). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroDD.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <GovIEEEHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Derivative gain (Kd). Typical value = 5."^^rdf:XMLLiteral .
<GovIEEEHydroDD.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <GovIEEEHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain (Ki). Typical value = 0,5."^^rdf:XMLLiteral .
<GovIEEEHydroDD.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <GovIEEEHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening (Pmax). Typical value = 1."^^rdf:XMLLiteral .
<GovIEEEHydroDD.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <GovIEEEHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum gate opening (Pmin). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroDD.rp> rdf:type rdfs:Property ;
	rdfs:label "rp"@en ;
	rdfs:domain <GovIEEEHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Steady state droop (Rp). Typical value = 0,05."^^rdf:XMLLiteral .
<GovIEEEHydroDD.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <GovIEEEHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input filter time constant (Td) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroDD.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <GovIEEEHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Derivative time constant (Tf) (&gt;=0). Typical value = 0,25."^^rdf:XMLLiteral .
<GovIEEEHydroDD.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <GovIEEEHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo inverse of gain (Tg). Typical value = 0,1."^^rdf:XMLLiteral .
<GovIEEEHydroDD.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <GovIEEEHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo time constant (Tp) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroDD.trate> rdf:type rdfs:Property ;
	rdfs:label "trate"@en ;
	rdfs:domain <GovIEEEHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine rated power (0 => Trate=Prated of the generator) (Trate). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroDD.tt> rdf:type rdfs:Property ;
	rdfs:label "tt"@en ;
	rdfs:domain <GovIEEEHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power measurement time constant (Tt) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<GovIEEEHydroDD.velcl> rdf:type rdfs:Property ;
	rdfs:label "velcl"@en ;
	rdfs:domain <GovIEEEHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate closing velocity (Vel_cl). Typical value = -1."^^rdf:XMLLiteral .
<GovIEEEHydroDD.velop> rdf:type rdfs:Property ;
	rdfs:label "velop"@en ;
	rdfs:domain <GovIEEEHydroDD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening velocity (Vel_op). Typical value = 1."^^rdf:XMLLiteral .

<TurbIEEEHydroWClinear> rdf:type rdfs:Class ;
	rdfs:subClassOf <HydroWaterColumnDynamics> ;
	rdfs:label "TurbIEEEHydroWClinear"@en ;
	rdfs:comment "Linear turbine-water column model.\n\nReference: IEEE PES-TR1, 4.3, Figure 4-8."^^rdf:XMLLiteral .
<TurbIEEEHydroWClinear.trate> rdf:type rdfs:Property ;
	rdfs:label "trate"@en ;
	rdfs:domain <TurbIEEEHydroWClinear> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine rated power (0 => Trate=Prated of the generator) (Trate). Typical value = 0."^^rdf:XMLLiteral .
<TurbIEEEHydroWClinear.tw> rdf:type rdfs:Property ;
	rdfs:label "tw"@en ;
	rdfs:domain <TurbIEEEHydroWClinear> ;
	rdfs:range xsd:double ;
	rdfs:comment "Water starting time constant (Tw) (>=0). Typical value = 0,75."^^rdf:XMLLiteral .

<TurbIEEEHydroWCNonLinear> rdf:type rdfs:Class ;
	rdfs:subClassOf <HydroWaterColumnDynamics> ;
	rdfs:label "TurbIEEEHydroWCNonLinear"@en ;
	rdfs:comment "Nonlinear turbine-water column model (inelastic) with gate vs. power gain.\n\nReference: IEEE PES-TR1, 4.3, Figure 4-15."^^rdf:XMLLiteral .
<TurbIEEEHydroWCNonLinear.at> rdf:type rdfs:Property ;
	rdfs:label "at"@en ;
	rdfs:domain <TurbIEEEHydroWCNonLinear> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine gain (At). Typical value = 1,2."^^rdf:XMLLiteral .
<TurbIEEEHydroWCNonLinear.dt> rdf:type rdfs:Property ;
	rdfs:label "dt"@en ;
	rdfs:domain <TurbIEEEHydroWCNonLinear> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine damping factor (Dt). Typical value = 0."^^rdf:XMLLiteral .
<TurbIEEEHydroWCNonLinear.gpm> rdf:type rdfs:Property ;
	rdfs:label "gpm"@en ;
	rdfs:domain <TurbIEEEHydroWCNonLinear> ;
	rdfs:range xsd:string ;
	rdfs:comment " (GPm). "^^rdf:XMLLiteral .
<TurbIEEEHydroWCNonLinear.h0> rdf:type rdfs:Property ;
	rdfs:label "h0"@en ;
	rdfs:domain <TurbIEEEHydroWCNonLinear> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine nominal head (H0). Typical value = 1."^^rdf:XMLLiteral .
<TurbIEEEHydroWCNonLinear.qnl> rdf:type rdfs:Property ;
	rdfs:label "qnl"@en ;
	rdfs:domain <TurbIEEEHydroWCNonLinear> ;
	rdfs:range xsd:double ;
	rdfs:comment "No-load turbine flow at nominal head (Qnl). Typical value = 0,08."^^rdf:XMLLiteral .
<TurbIEEEHydroWCNonLinear.trate> rdf:type rdfs:Property ;
	rdfs:label "trate"@en ;
	rdfs:domain <TurbIEEEHydroWCNonLinear> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine rated power (0 => Trate=Prated of the gererator) (Trate). Typical value = 0."^^rdf:XMLLiteral .
<TurbIEEEHydroWCNonLinear.tw> rdf:type rdfs:Property ;
	rdfs:label "tw"@en ;
	rdfs:domain <TurbIEEEHydroWCNonLinear> ;
	rdfs:range xsd:double ;
	rdfs:comment "Water inertia time constant (Tw) (>=0). Typical value = 0,75."^^rdf:XMLLiteral .

<GovIEEEHydroLL> rdf:type rdfs:Class ;
	rdfs:subClassOf <HydroGovernorDynamics> ;
	rdfs:label "GovIEEEHydroLL"@en ;
	rdfs:comment "Lead-lag hydro governor.\n\nReference: IEEE PES-TR1, 4.2, Figure 4-6."^^rdf:XMLLiteral .
<GovIEEEHydroLL.db1> rdf:type rdfs:Property ;
	rdfs:label "db1"@en ;
	rdfs:domain <GovIEEEHydroLL> ;
	rdfs:range xsd:double ;
	rdfs:comment "Dead band (db1). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroLL.db2> rdf:type rdfs:Property ;
	rdfs:label "db2"@en ;
	rdfs:domain <GovIEEEHydroLL> ;
	rdfs:range xsd:double ;
	rdfs:comment "Dead band (db2). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroLL.flag> rdf:type rdfs:Property ;
	rdfs:label "flag"@en ;
	rdfs:domain <GovIEEEHydroLL> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Power feedback selector (Flag). True means electrical power (Flag=1). False means mechanical feedback (Flag=0). Typical value = false."^^rdf:XMLLiteral .
<GovIEEEHydroLL.gmax> rdf:type rdfs:Property ;
	rdfs:label "gmax"@en ;
	rdfs:domain <GovIEEEHydroLL> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum governor output (Gmax). Typical value = 1."^^rdf:XMLLiteral .
<GovIEEEHydroLL.gmin> rdf:type rdfs:Property ;
	rdfs:label "gmin"@en ;
	rdfs:domain <GovIEEEHydroLL> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum governor output (Gmin). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroLL.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <GovIEEEHydroLL> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain (Ki). Typical value = 0,5."^^rdf:XMLLiteral .
<GovIEEEHydroLL.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <GovIEEEHydroLL> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening (Pmax). Typical value = 1."^^rdf:XMLLiteral .
<GovIEEEHydroLL.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <GovIEEEHydroLL> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum gate opening (Pmin). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroLL.rp> rdf:type rdfs:Property ;
	rdfs:label "rp"@en ;
	rdfs:domain <GovIEEEHydroLL> ;
	rdfs:range xsd:double ;
	rdfs:comment "Permanent droop (Rp). Typical value = 0,05."^^rdf:XMLLiteral .
<GovIEEEHydroLL.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <GovIEEEHydroLL> ;
	rdfs:range xsd:double ;
	rdfs:comment "First lead-lag lead time constant (T1) (&gt;=0). Typical value = 3,5."^^rdf:XMLLiteral .
<GovIEEEHydroLL.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <GovIEEEHydroLL> ;
	rdfs:range xsd:double ;
	rdfs:comment "First lead-lag lag time constant (T2) (&gt;=0). Typical value = 1."^^rdf:XMLLiteral .
<GovIEEEHydroLL.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <GovIEEEHydroLL> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second lead-lag lead time constant (T3) (&gt;=0). Typical value = 3,5."^^rdf:XMLLiteral .
<GovIEEEHydroLL.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <GovIEEEHydroLL> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second lead-lag lag time constant (T4) (&gt;=0). Typical value = 1."^^rdf:XMLLiteral .
<GovIEEEHydroLL.t5> rdf:type rdfs:Property ;
	rdfs:label "t5"@en ;
	rdfs:domain <GovIEEEHydroLL> ;
	rdfs:range xsd:double ;
	rdfs:comment "Third lead-lag lead time constant (T5) (&gt;=0). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroLL.t6> rdf:type rdfs:Property ;
	rdfs:label "t6"@en ;
	rdfs:domain <GovIEEEHydroLL> ;
	rdfs:range xsd:double ;
	rdfs:comment "Third lead-lag lag time constant (T6) (&gt;=0). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroLL.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <GovIEEEHydroLL> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed input filte time constant (Td) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<GovIEEEHydroLL.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <GovIEEEHydroLL> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo inverse of gain (Tg). Typical value = 0,2."^^rdf:XMLLiteral .
<GovIEEEHydroLL.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <GovIEEEHydroLL> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo time constant (Tp). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroLL.trate> rdf:type rdfs:Property ;
	rdfs:label "trate"@en ;
	rdfs:domain <GovIEEEHydroLL> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine rated power (0 => Trate=Prated of the generator) (Trate). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroLL.tt> rdf:type rdfs:Property ;
	rdfs:label "tt"@en ;
	rdfs:domain <GovIEEEHydroLL> ;
	rdfs:range xsd:double ;
	rdfs:comment "Electical power filter time constant (Tt) (>=0). Typical value = 2."^^rdf:XMLLiteral .
<GovIEEEHydroLL.velcl> rdf:type rdfs:Property ;
	rdfs:label "velcl"@en ;
	rdfs:domain <GovIEEEHydroLL> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate closing velocity (Vel_cl). Typical value = -1."^^rdf:XMLLiteral .
<GovIEEEHydroLL.velop> rdf:type rdfs:Property ;
	rdfs:label "velop"@en ;
	rdfs:domain <GovIEEEHydroLL> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening velocity (Vel_op). Typical value = 1."^^rdf:XMLLiteral .

<GovGAST1> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovGAST1"@en ;
	rdfs:comment "Modified single shaft gas turbine."^^rdf:XMLLiteral .
<GovGAST1.a> rdf:type rdfs:Property ;
	rdfs:label "a"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine power time constant numerator scale factor (<i>a</i>).  Typical value = 0,8."^^rdf:XMLLiteral .
<GovGAST1.b> rdf:type rdfs:Property ;
	rdfs:label "b"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine power time constant denominator scale factor (<i>b</i>) (&gt;0).  Typical value = 1."^^rdf:XMLLiteral .
<GovGAST1.db1> rdf:type rdfs:Property ;
	rdfs:label "db1"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intentional dead-band width (<i>db1</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovGAST1.db2> rdf:type rdfs:Property ;
	rdfs:label "db2"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Unintentional dead-band (<i>db2</i>).  Unit = MW.  Typical value = 0."^^rdf:XMLLiteral .
<GovGAST1.eps> rdf:type rdfs:Property ;
	rdfs:label "eps"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intentional db hysteresis (<i>eps</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovGAST1.fidle> rdf:type rdfs:Property ;
	rdfs:label "fidle"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fuel flow at zero power output (<i>Fidle</i>).  Typical value = 0,18."^^rdf:XMLLiteral .
<GovGAST1.gv1> rdf:type rdfs:Property ;
	rdfs:label "gv1"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 1, PU gv (<i>Gv1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovGAST1.gv2> rdf:type rdfs:Property ;
	rdfs:label "gv2"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 2,PU gv (<i>Gv2</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovGAST1.gv3> rdf:type rdfs:Property ;
	rdfs:label "gv3"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 3, PU gv (<i>Gv3</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovGAST1.gv4> rdf:type rdfs:Property ;
	rdfs:label "gv4"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 4, PU gv (<i>Gv4</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovGAST1.gv5> rdf:type rdfs:Property ;
	rdfs:label "gv5"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 5, PU gv (<i>Gv5</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovGAST1.gv6> rdf:type rdfs:Property ;
	rdfs:label "gv6"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 6, PU gv (<i>Gv6</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovGAST1.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor gain (<i>Ka</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovGAST1.kt> rdf:type rdfs:Property ;
	rdfs:label "kt"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Temperature limiter gain (<i>Kt</i>).  Typical value = 3."^^rdf:XMLLiteral .
<GovGAST1.lmax> rdf:type rdfs:Property ;
	rdfs:label "lmax"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ambient temperature load limit (<i>Lmax</i>).  <i>Lmax</i> is the turbine power output corresponding to the limiting exhaust gas temperature.  Typical value = 1."^^rdf:XMLLiteral .
<GovGAST1.loadinc> rdf:type rdfs:Property ;
	rdfs:label "loadinc"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Valve position change allowed at fast rate (<i>Loadinc</i>).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovGAST1.ltrate> rdf:type rdfs:Property ;
	rdfs:label "ltrate"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum long term fuel valve opening rate (<i>Ltrate</i>).  Typical value = 0,02."^^rdf:XMLLiteral .
<GovGAST1.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovGAST1.pgv1> rdf:type rdfs:Property ;
	rdfs:label "pgv1"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 1, PU power (<i>Pgv1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovGAST1.pgv2> rdf:type rdfs:Property ;
	rdfs:label "pgv2"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 2, PU power (<i>Pgv2</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovGAST1.pgv3> rdf:type rdfs:Property ;
	rdfs:label "pgv3"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 3, PU power (<i>Pgv3</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovGAST1.pgv4> rdf:type rdfs:Property ;
	rdfs:label "pgv4"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 4, PU power (<i>Pgv4</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovGAST1.pgv5> rdf:type rdfs:Property ;
	rdfs:label "pgv5"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 5, PU power (<i>Pgv5</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovGAST1.pgv6> rdf:type rdfs:Property ;
	rdfs:label "pgv6"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 6, PU power (<i>Pgv6</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovGAST1.r> rdf:type rdfs:Property ;
	rdfs:label "r"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Permanent droop (<i>R</i>) (&gt;0).  Typical value = 0,04."^^rdf:XMLLiteral .
<GovGAST1.rmax> rdf:type rdfs:Property ;
	rdfs:label "rmax"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum fuel valve opening rate (<i>Rmax</i>).  Unit = PU / s.  Typical value = 1."^^rdf:XMLLiteral .
<GovGAST1.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor mechanism time constant (<i>T1</i>) (&gt;= 0).  <i>T1</i> represents the natural valve positioning time constant of the governor for small disturbances, as seen when rate limiting is not in effect.  Typical value = 0,5."^^rdf:XMLLiteral .
<GovGAST1.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine power time constant (<i>T2</i>) (&gt;= 0). <i>T2</i> represents delay due to internal energy storage of the gas turbine engine. <i>T2</i> can be used to give a rough approximation to the delay associated with acceleration of the compressor spool of a multi-shaft engine, or with the compressibility of gas in the plenum of the free power turbine of an aero-derivative unit, for example.  Typical value = 0,5."^^rdf:XMLLiteral .
<GovGAST1.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine exhaust temperature time constant (<i>T3</i>) (&gt;= 0).  <i>T3</i> represents delay in the exhaust temperature and load limiting system. Typical value = 3."^^rdf:XMLLiteral .
<GovGAST1.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor lead time constant (<i>T4</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovGAST1.t5> rdf:type rdfs:Property ;
	rdfs:label "t5"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor lag time constant (<i>T5</i>) (&gt;= 0).  If = 0, entire gain and lead-lag block is bypassed.  Typical value = 0."^^rdf:XMLLiteral .
<GovGAST1.tltr> rdf:type rdfs:Property ;
	rdfs:label "tltr"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Valve position averaging time constant (<i>Tltr</i>) (&gt;= 0).  Typical value = 10."^^rdf:XMLLiteral .
<GovGAST1.vmax> rdf:type rdfs:Property ;
	rdfs:label "vmax"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum turbine power, PU of MWbase (<i>Vmax</i>) (&gt; GovGAST1.vmin).  Typical value = 1."^^rdf:XMLLiteral .
<GovGAST1.vmin> rdf:type rdfs:Property ;
	rdfs:label "vmin"@en ;
	rdfs:domain <GovGAST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum turbine power, PU of MWbase (<i>Vmin</i>) (&lt; GovGAST1.vmax).  Typical value = 0."^^rdf:XMLLiteral .

<TurbCIGREHRSGST> rdf:type rdfs:Class ;
	rdfs:subClassOf <SteamTurbineGeneratorDynamics> ;
	rdfs:label "TurbCIGREHRSGST"@en ;
	rdfs:comment "CIGRE heat-recovery steam generator (HRSG) and a steam turbine model.\n\nReference: IEEE PES-TR1, 3.2.2."^^rdf:XMLLiteral .
<TurbCIGREHRSGST.bv> rdf:type rdfs:Property ;
	rdfs:label "bv"@en ;
	rdfs:domain <TurbCIGREHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Steam dynamics constant (Bv). Typical value = 0,316227."^^rdf:XMLLiteral .
<TurbCIGREHRSGST.gtrate1> rdf:type rdfs:Property ;
	rdfs:label "gtrate1"@en ;
	rdfs:domain <TurbCIGREHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "First gas turbine rated power (GTrate1). Typical value = 0."^^rdf:XMLLiteral .
<TurbCIGREHRSGST.gtrate2> rdf:type rdfs:Property ;
	rdfs:label "gtrate2"@en ;
	rdfs:domain <TurbCIGREHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second gas turbine rated power (GTrate2). Typical value = 0."^^rdf:XMLLiteral .
<TurbCIGREHRSGST.gtrate3> rdf:type rdfs:Property ;
	rdfs:label "gtrate3"@en ;
	rdfs:domain <TurbCIGREHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Third gas turbine rated power (GTrate3). Typical value = 0."^^rdf:XMLLiteral .
<TurbCIGREHRSGST.gtrate4> rdf:type rdfs:Property ;
	rdfs:label "gtrate4"@en ;
	rdfs:domain <TurbCIGREHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fourth gas turbine rated power (GTrate4). Typical value = 0."^^rdf:XMLLiteral .
<TurbCIGREHRSGST.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <TurbCIGREHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Bypass valve control integral gain (Ki). Typical value = 2."^^rdf:XMLLiteral .
<TurbCIGREHRSGST.km> rdf:type rdfs:Property ;
	rdfs:label "km"@en ;
	rdfs:domain <TurbCIGREHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Steam dynamics constant (Km). Typical value = 0,15."^^rdf:XMLLiteral .
<TurbCIGREHRSGST.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <TurbCIGREHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Bypass valve control proportional gain (Kp). Typical value = 10."^^rdf:XMLLiteral .
<TurbCIGREHRSGST.pgtqg> rdf:type rdfs:Property ;
	rdfs:label "pgtqg"@en ;
	rdfs:domain <TurbCIGREHRSGST> ;
	rdfs:range xsd:string ;
	rdfs:comment " (PgtQg)."^^rdf:XMLLiteral .
<TurbCIGREHRSGST.pred> rdf:type rdfs:Property ;
	rdfs:label "pred"@en ;
	rdfs:domain <TurbCIGREHRSGST> ;
	rdfs:range xsd:string ;
	rdfs:comment " (Pred). "^^rdf:XMLLiteral .
<TurbCIGREHRSGST.pref> rdf:type rdfs:Property ;
	rdfs:label "pref"@en ;
	rdfs:domain <TurbCIGREHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reference for minimum power (Pref). Typical value = 0,25."^^rdf:XMLLiteral .
<TurbCIGREHRSGST.qs> rdf:type rdfs:Property ;
	rdfs:label "qs"@en ;
	rdfs:domain <TurbCIGREHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input flow bias (Qs). Typical value = 0,1."^^rdf:XMLLiteral .
<TurbCIGREHRSGST.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <TurbCIGREHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine lag time constant (Td) (>=0). Typical value = 10."^^rdf:XMLLiteral .
<TurbCIGREHRSGST.tdrum> rdf:type rdfs:Property ;
	rdfs:label "tdrum"@en ;
	rdfs:domain <TurbCIGREHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Steam drum time constant (Tdrum) (>=0). Typical value = 300."^^rdf:XMLLiteral .
<TurbCIGREHRSGST.tn> rdf:type rdfs:Property ;
	rdfs:label "tn"@en ;
	rdfs:domain <TurbCIGREHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine lead time constant (Tn) (>=0). Typical value = 3."^^rdf:XMLLiteral .
<TurbCIGREHRSGST.trate> rdf:type rdfs:Property ;
	rdfs:label "trate"@en ;
	rdfs:domain <TurbCIGREHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Steam turbine rated power (Trate). Typical value = 0."^^rdf:XMLLiteral .
<TurbCIGREHRSGST.tv> rdf:type rdfs:Property ;
	rdfs:label "tv"@en ;
	rdfs:domain <TurbCIGREHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Bypass valve time constant (Tv) (>=0). Typical value = 0,5."^^rdf:XMLLiteral .

<GovSteamBB> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovSteamBB"@en ;
	rdfs:comment "Brown Boveri (BB) steam turbine governor model."^^rdf:XMLLiteral .
<GovSteamBB.fcut> rdf:type rdfs:Property ;
	rdfs:label "fcut"@en ;
	rdfs:domain <GovSteamBB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency deadband (<i>f</i><i><sub>cut</sub></i>) (&gt;= 0).  Typical value = 0,002."^^rdf:XMLLiteral .
<GovSteamBB.k2> rdf:type rdfs:Property ;
	rdfs:label "k2"@en ;
	rdfs:domain <GovSteamBB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K2</i>).  Typical value = 0,75."^^rdf:XMLLiteral .
<GovSteamBB.k3> rdf:type rdfs:Property ;
	rdfs:label "k3"@en ;
	rdfs:domain <GovSteamBB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K3</i>).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovSteamBB.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <GovSteamBB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>Kd</i>).  Typical value = 1,0."^^rdf:XMLLiteral .
<GovSteamBB.kg> rdf:type rdfs:Property ;
	rdfs:label "kg"@en ;
	rdfs:domain <GovSteamBB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>Kg</i>).  Typical value = 1,0."^^rdf:XMLLiteral .
<GovSteamBB.kls> rdf:type rdfs:Property ;
	rdfs:label "kls"@en ;
	rdfs:domain <GovSteamBB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>Kls</i>) (&gt; 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovSteamBB.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <GovSteamBB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>Kp</i>).  Typical value = 1,0."^^rdf:XMLLiteral .
<GovSteamBB.ks> rdf:type rdfs:Property ;
	rdfs:label "ks"@en ;
	rdfs:domain <GovSteamBB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>Ks</i>).  Typical value = 21,0."^^rdf:XMLLiteral .
<GovSteamBB.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovSteamBB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovSteamBB.peflag> rdf:type rdfs:Property ;
	rdfs:label "peflag"@en ;
	rdfs:domain <GovSteamBB> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Electric power input selection (Peflag).  \ntrue = electric power input\nfalse = feedback signal.\nTypical value = false."^^rdf:XMLLiteral .
<GovSteamBB.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <GovSteamBB> ;
	rdfs:range xsd:double ;
	rdfs:comment "High power limit (<i>Pmax</i>) (&gt; GovSteamBB.pmin).  Typical value = 1,0."^^rdf:XMLLiteral .
<GovSteamBB.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <GovSteamBB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low power limit (<i>Pmin</i>) (&lt; GovSteamBB.pmax).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamBB.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <GovSteamBB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T1</i>).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovSteamBB.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <GovSteamBB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T4</i>).  Typical value = 0,15."^^rdf:XMLLiteral .
<GovSteamBB.t5> rdf:type rdfs:Property ;
	rdfs:label "t5"@en ;
	rdfs:domain <GovSteamBB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T5</i>).  Typical value = 12,0."^^rdf:XMLLiteral .
<GovSteamBB.t6> rdf:type rdfs:Property ;
	rdfs:label "t6"@en ;
	rdfs:domain <GovSteamBB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T6</i>).  Typical value = 0,75."^^rdf:XMLLiteral .
<GovSteamBB.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <GovSteamBB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>Td</i>) (&gt; 0).  Typical value = 1,0."^^rdf:XMLLiteral .
<GovSteamBB.tn> rdf:type rdfs:Property ;
	rdfs:label "tn"@en ;
	rdfs:domain <GovSteamBB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>Tn</i>) (&gt; 0).  Typical value = 1,0."^^rdf:XMLLiteral .

<GovHydroWEH> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovHydroWEH"@en ;
	rdfs:comment "Woodward<sup>TM </sup>electric hydro governor. \n[Footnote: Woodward electric hydro governors are an example of suitable products available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of these products.]."^^rdf:XMLLiteral .
<GovHydroWEH.db> rdf:type rdfs:Property ;
	rdfs:label "db"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed deadband (<i>db</i>)."^^rdf:XMLLiteral .
<GovHydroWEH.dicn> rdf:type rdfs:Property ;
	rdfs:label "dicn"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Value to allow the integral controller to advance beyond the gate limits (<i>Dicn</i>)."^^rdf:XMLLiteral .
<GovHydroWEH.dpv> rdf:type rdfs:Property ;
	rdfs:label "dpv"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Value to allow the pilot valve controller to advance beyond the gate limits (<i>Dpv</i>)."^^rdf:XMLLiteral .
<GovHydroWEH.dturb> rdf:type rdfs:Property ;
	rdfs:label "dturb"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine damping factor (<i>Dturb</i>).  Unit = delta P (PU of <i>MWbase</i>) / delta speed (PU)."^^rdf:XMLLiteral .
<GovHydroWEH.feedbackSignal> rdf:type rdfs:Property ;
	rdfs:label "feedbackSignal"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Feedback signal selection (<i>Sw</i>).\ntrue = PID output (if <i>R-Perm-Gate </i>= droop and <i>R-Perm-Pe </i>= 0)\nfalse = electrical power (if <i>R-Perm-Gate </i>= 0 and <i>R-Perm-Pe </i>= droop) or\nfalse = gate position (if R<i>-Perm-Gate </i>= droop and <i>R-Perm-Pe </i>= 0).\nTypical value = false."^^rdf:XMLLiteral .
<GovHydroWEH.fl1> rdf:type rdfs:Property ;
	rdfs:label "fl1"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Flowgate 1 (<i>Fl1</i>).  Flow value for gate position point 1 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow."^^rdf:XMLLiteral .
<GovHydroWEH.fl2> rdf:type rdfs:Property ;
	rdfs:label "fl2"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Flowgate 2 (<i>Fl2</i>).  Flow value for gate position point 2 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow."^^rdf:XMLLiteral .
<GovHydroWEH.fl3> rdf:type rdfs:Property ;
	rdfs:label "fl3"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Flowgate 3 (<i>Fl3</i>).  Flow value for gate position point 3 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow."^^rdf:XMLLiteral .
<GovHydroWEH.fl4> rdf:type rdfs:Property ;
	rdfs:label "fl4"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Flowgate 4 (<i>Fl4</i>).  Flow value for gate position point 4 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow."^^rdf:XMLLiteral .
<GovHydroWEH.fl5> rdf:type rdfs:Property ;
	rdfs:label "fl5"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Flowgate 5 (<i>Fl5</i>).  Flow value for gate position point 5 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow."^^rdf:XMLLiteral .
<GovHydroWEH.fp1> rdf:type rdfs:Property ;
	rdfs:label "fp1"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Flow P1 (<i>Fp1</i>).  Turbine flow value for point 1 for lookup table representing PU mechanical power as a function of turbine flow."^^rdf:XMLLiteral .
<GovHydroWEH.fp10> rdf:type rdfs:Property ;
	rdfs:label "fp10"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Flow P10 (<i>Fp10</i>).  Turbine flow value for point 10 for lookup table representing PU mechanical power as a function of turbine flow."^^rdf:XMLLiteral .
<GovHydroWEH.fp2> rdf:type rdfs:Property ;
	rdfs:label "fp2"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Flow P2 (<i>Fp2</i>).  Turbine flow value for point 2 for lookup table representing PU mechanical power as a function of turbine flow."^^rdf:XMLLiteral .
<GovHydroWEH.fp3> rdf:type rdfs:Property ;
	rdfs:label "fp3"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Flow P3 (<i>Fp3</i>).  Turbine flow value for point 3 for lookup table representing PU mechanical power as a function of turbine flow."^^rdf:XMLLiteral .
<GovHydroWEH.fp4> rdf:type rdfs:Property ;
	rdfs:label "fp4"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Flow P4 (<i>Fp4</i>).  Turbine flow value for point 4 for lookup table representing PU mechanical power as a function of turbine flow."^^rdf:XMLLiteral .
<GovHydroWEH.fp5> rdf:type rdfs:Property ;
	rdfs:label "fp5"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Flow P5 (<i>Fp5</i>).  Turbine flow value for point 5 for lookup table representing PU mechanical power as a function of turbine flow."^^rdf:XMLLiteral .
<GovHydroWEH.fp6> rdf:type rdfs:Property ;
	rdfs:label "fp6"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Flow P6 (<i>Fp6</i>).  Turbine flow value for point 6 for lookup table representing PU mechanical power as a function of turbine flow."^^rdf:XMLLiteral .
<GovHydroWEH.fp7> rdf:type rdfs:Property ;
	rdfs:label "fp7"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Flow P7 (<i>Fp7</i>).  Turbine flow value for point 7 for lookup table representing PU mechanical power as a function of turbine flow."^^rdf:XMLLiteral .
<GovHydroWEH.fp8> rdf:type rdfs:Property ;
	rdfs:label "fp8"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Flow P8 (<i>Fp8</i>).  Turbine flow value for point 8 for lookup table representing PU mechanical power as a function of turbine flow."^^rdf:XMLLiteral .
<GovHydroWEH.fp9> rdf:type rdfs:Property ;
	rdfs:label "fp9"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Flow P9 (<i>Fp9</i>).  Turbine flow value for point 9 for lookup table representing PU mechanical power as a function of turbine flow."^^rdf:XMLLiteral .
<GovHydroWEH.gmax> rdf:type rdfs:Property ;
	rdfs:label "gmax"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate position (<i>Gmax</i>) (&gt; GovHydroWEH.gmin)."^^rdf:XMLLiteral .
<GovHydroWEH.gmin> rdf:type rdfs:Property ;
	rdfs:label "gmin"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum gate position (<i>Gmin</i>) (&lt; GovHydroWEH.gmax)."^^rdf:XMLLiteral .
<GovHydroWEH.gtmxcl> rdf:type rdfs:Property ;
	rdfs:label "gtmxcl"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate closing rate (<i>Gtmxcl</i>)."^^rdf:XMLLiteral .
<GovHydroWEH.gtmxop> rdf:type rdfs:Property ;
	rdfs:label "gtmxop"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening rate (<i>Gtmxop</i>)."^^rdf:XMLLiteral .
<GovHydroWEH.gv1> rdf:type rdfs:Property ;
	rdfs:label "gv1"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate 1 (<i>Gv1</i>).  Gate Position value for point 1 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow."^^rdf:XMLLiteral .
<GovHydroWEH.gv2> rdf:type rdfs:Property ;
	rdfs:label "gv2"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate 2 (<i>Gv2</i>).  Gate Position value for point 2 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow."^^rdf:XMLLiteral .
<GovHydroWEH.gv3> rdf:type rdfs:Property ;
	rdfs:label "gv3"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate 3 (<i>Gv3</i>).  Gate Position value for point 3 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow."^^rdf:XMLLiteral .
<GovHydroWEH.gv4> rdf:type rdfs:Property ;
	rdfs:label "gv4"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate 4 (<i>Gv4</i>).  Gate Position value for point 4 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow."^^rdf:XMLLiteral .
<GovHydroWEH.gv5> rdf:type rdfs:Property ;
	rdfs:label "gv5"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate 5 (<i>Gv5</i>).  Gate Position value for point 5 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow."^^rdf:XMLLiteral .
<GovHydroWEH.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Derivative controller derivative gain (<i>Kd</i>)."^^rdf:XMLLiteral .
<GovHydroWEH.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Derivative controller Integral gain (<i>Ki</i>)."^^rdf:XMLLiteral .
<GovHydroWEH.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Derivative control gain (<i>Kp</i>)."^^rdf:XMLLiteral .
<GovHydroWEH.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovHydroWEH.pmss1> rdf:type rdfs:Property ;
	rdfs:label "pmss1"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pmss flow P1 (<i>Pmss1</i>).  Mechanical power output for turbine flow point 1 for lookup table representing PU mechanical power as a function of turbine flow."^^rdf:XMLLiteral .
<GovHydroWEH.pmss10> rdf:type rdfs:Property ;
	rdfs:label "pmss10"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pmss flow P10 (<i>Pmss10</i>).  Mechanical power output for turbine flow point 10 for lookup table representing PU mechanical power as a function of turbine flow."^^rdf:XMLLiteral .
<GovHydroWEH.pmss2> rdf:type rdfs:Property ;
	rdfs:label "pmss2"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pmss flow P2 (<i>Pmss2</i>).  Mechanical power output for turbine flow point 2 for lookup table representing PU mechanical power as a function of turbine flow."^^rdf:XMLLiteral .
<GovHydroWEH.pmss3> rdf:type rdfs:Property ;
	rdfs:label "pmss3"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pmss flow P3 (<i>Pmss3</i>).  Mechanical power output for turbine flow point 3 for lookup table representing PU mechanical power as a function of turbine flow."^^rdf:XMLLiteral .
<GovHydroWEH.pmss4> rdf:type rdfs:Property ;
	rdfs:label "pmss4"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pmss flow P4 (<i>Pmss4</i>).  Mechanical power output for turbine flow point 4 for lookup table representing PU mechanical power as a function of turbine flow."^^rdf:XMLLiteral .
<GovHydroWEH.pmss5> rdf:type rdfs:Property ;
	rdfs:label "pmss5"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pmss flow P5 (<i>Pmss5</i>).  Mechanical power output for turbine flow point 5 for lookup table representing PU mechanical power as a function of turbine flow."^^rdf:XMLLiteral .
<GovHydroWEH.pmss6> rdf:type rdfs:Property ;
	rdfs:label "pmss6"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pmss flow P6 (<i>Pmss6</i>).  Mechanical power output for turbine flow point 6 for lookup table representing PU mechanical power as a function of turbine flow."^^rdf:XMLLiteral .
<GovHydroWEH.pmss7> rdf:type rdfs:Property ;
	rdfs:label "pmss7"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pmss flow P7 (<i>Pmss7</i>).  Mechanical power output for turbine flow point 7 for lookup table representing PU mechanical power as a function of turbine flow."^^rdf:XMLLiteral .
<GovHydroWEH.pmss8> rdf:type rdfs:Property ;
	rdfs:label "pmss8"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pmss flow P8 (<i>Pmss8</i>).  Mechanical power output for turbine flow point 8 for lookup table representing PU mechanical power as a function of turbine flow."^^rdf:XMLLiteral .
<GovHydroWEH.pmss9> rdf:type rdfs:Property ;
	rdfs:label "pmss9"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pmss flow P9 (<i>Pmss9</i>).  Mechanical power output for turbine flow point 9 for lookup table representing PU mechanical power as a function of turbine flow."^^rdf:XMLLiteral .
<GovHydroWEH.rpg> rdf:type rdfs:Property ;
	rdfs:label "rpg"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Permanent droop for governor output feedback (<i>R-Perm-Gate</i>)."^^rdf:XMLLiteral .
<GovHydroWEH.rpp> rdf:type rdfs:Property ;
	rdfs:label "rpp"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Permanent droop for electrical power feedback (<i>R-Perm-Pe</i>)."^^rdf:XMLLiteral .
<GovHydroWEH.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Derivative controller time constant (<i>Td</i>) (&gt;= 0).  Limits the derivative characteristic beyond a breakdown frequency to avoid amplification of high-frequency noise."^^rdf:XMLLiteral .
<GovHydroWEH.tdv> rdf:type rdfs:Property ;
	rdfs:label "tdv"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Distributive valve time lag time constant (<i>Tdv</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<GovHydroWEH.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Value to allow the distribution valve controller to advance beyond the gate movement rate limit (<i>Tg</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<GovHydroWEH.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pilot valve time lag time constant (<i>Tp</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<GovHydroWEH.tpe> rdf:type rdfs:Property ;
	rdfs:label "tpe"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Electrical power droop time constant (<i>Tpe</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<GovHydroWEH.tw> rdf:type rdfs:Property ;
	rdfs:label "tw"@en ;
	rdfs:domain <GovHydroWEH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Water inertia time constant (<i>Tw</i>) (&gt; 0)."^^rdf:XMLLiteral .

<GovSteam2> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovSteam2"@en ;
	rdfs:comment "Simplified governor."^^rdf:XMLLiteral .
<GovSteam2.dbf> rdf:type rdfs:Property ;
	rdfs:label "dbf"@en ;
	rdfs:domain <GovSteam2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency deadband (<i>DBF</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteam2.k> rdf:type rdfs:Property ;
	rdfs:label "k"@en ;
	rdfs:domain <GovSteam2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor gain (reciprocal of droop) (<i>K</i>).  Typical value = 20."^^rdf:XMLLiteral .
<GovSteam2.mnef> rdf:type rdfs:Property ;
	rdfs:label "mnef"@en ;
	rdfs:domain <GovSteam2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fuel flow maximum negative error value (<i>MN</i><i><sub>EF</sub></i>).  Typical value = -1."^^rdf:XMLLiteral .
<GovSteam2.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovSteam2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovSteam2.mxef> rdf:type rdfs:Property ;
	rdfs:label "mxef"@en ;
	rdfs:domain <GovSteam2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fuel flow maximum positive error value (<i>MX</i><i><sub>EF</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovSteam2.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <GovSteam2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum fuel flow (<i>P</i><i><sub>MAX</sub></i>) (&gt; GovSteam2.pmin).  Typical value = 1."^^rdf:XMLLiteral .
<GovSteam2.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <GovSteam2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum fuel flow (<i>P</i><i><sub>MIN</sub></i>) (&lt; GovSteam2.pmax).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteam2.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <GovSteam2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor lag time constant (<i>T</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 0,45."^^rdf:XMLLiteral .
<GovSteam2.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <GovSteam2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor lead time constant (<i>T</i><i><sub>2</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .

<GovIEEEHydroPID> rdf:type rdfs:Class ;
	rdfs:subClassOf <HydroGovernorDynamics> ;
	rdfs:label "GovIEEEHydroPID"@en ;
	rdfs:comment "Hydro PID governor.\n\nReference: IEEE PES-TR1, 4.2, Figure 4-4."^^rdf:XMLLiteral .
<GovIEEEHydroPID.db1> rdf:type rdfs:Property ;
	rdfs:label "db1"@en ;
	rdfs:domain <GovIEEEHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Dead band (db1). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroPID.db2> rdf:type rdfs:Property ;
	rdfs:label "db2"@en ;
	rdfs:domain <GovIEEEHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Dead band (db2). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroPID.flag> rdf:type rdfs:Property ;
	rdfs:label "flag"@en ;
	rdfs:domain <GovIEEEHydroPID> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Droop switch (Flag). True means electrical power (Flag=1). False means mechanical feedback (Flag=0). Typical value = false."^^rdf:XMLLiteral .
<GovIEEEHydroPID.gmax> rdf:type rdfs:Property ;
	rdfs:label "gmax"@en ;
	rdfs:domain <GovIEEEHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum governor output (Gmax). Typical value = 1."^^rdf:XMLLiteral .
<GovIEEEHydroPID.gmin> rdf:type rdfs:Property ;
	rdfs:label "gmin"@en ;
	rdfs:domain <GovIEEEHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum governor output (Gmin). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroPID.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <GovIEEEHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Derivative gain (Kd). Typical value = 0,1."^^rdf:XMLLiteral .
<GovIEEEHydroPID.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <GovIEEEHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain (Ki). Typical value = 0,2."^^rdf:XMLLiteral .
<GovIEEEHydroPID.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <GovIEEEHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain (Kp). Typical value = 2."^^rdf:XMLLiteral .
<GovIEEEHydroPID.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <GovIEEEHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening (Pmax). Typical value = 1."^^rdf:XMLLiteral .
<GovIEEEHydroPID.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <GovIEEEHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum gate opening (Pmin). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroPID.rp> rdf:type rdfs:Property ;
	rdfs:label "rp"@en ;
	rdfs:domain <GovIEEEHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Permanent droop (Rp). Typical value = 0,05."^^rdf:XMLLiteral .
<GovIEEEHydroPID.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <GovIEEEHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input filter time constant (Td) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<GovIEEEHydroPID.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <GovIEEEHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Derivative time constant (Tf) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<GovIEEEHydroPID.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <GovIEEEHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo inverse of gain (Tg). Typical value = 0,5."^^rdf:XMLLiteral .
<GovIEEEHydroPID.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <GovIEEEHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo time constant (Tp) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<GovIEEEHydroPID.trate> rdf:type rdfs:Property ;
	rdfs:label "trate"@en ;
	rdfs:domain <GovIEEEHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine rated power (0 => Trate=Prated of the generator) (Trate). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroPID.tt> rdf:type rdfs:Property ;
	rdfs:label "tt"@en ;
	rdfs:domain <GovIEEEHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power measurement time constant (Tt) (>=0). Typical value = 0,5."^^rdf:XMLLiteral .
<GovIEEEHydroPID.velcl> rdf:type rdfs:Property ;
	rdfs:label "velcl"@en ;
	rdfs:domain <GovIEEEHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate closing velocity (Vel_cl). Typical value = -0,3."^^rdf:XMLLiteral .
<GovIEEEHydroPID.velop> rdf:type rdfs:Property ;
	rdfs:label "velop"@en ;
	rdfs:domain <GovIEEEHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening velocity (Vel_op). Typical value = 0,3."^^rdf:XMLLiteral .

<GovSteam0> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovSteam0"@en ;
	rdfs:comment "A simplified steam turbine governor."^^rdf:XMLLiteral .
<GovSteam0.dt> rdf:type rdfs:Property ;
	rdfs:label "dt"@en ;
	rdfs:domain <GovSteam0> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine damping coefficient (<i>Dt</i>).  Unit = delta P / delta speed. Typical value = 0."^^rdf:XMLLiteral .
<GovSteam0.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovSteam0> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovSteam0.r> rdf:type rdfs:Property ;
	rdfs:label "r"@en ;
	rdfs:domain <GovSteam0> ;
	rdfs:range xsd:double ;
	rdfs:comment "Permanent droop (<i>R</i>).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovSteam0.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <GovSteam0> ;
	rdfs:range xsd:double ;
	rdfs:comment "Steam bowl time constant (<i>T1</i>) (&gt; 0).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovSteam0.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <GovSteam0> ;
	rdfs:range xsd:double ;
	rdfs:comment "Numerator time constant of <i>T2</i>/<i>T3</i> block (<i>T2</i>) (&gt;= 0).  Typical value = 3."^^rdf:XMLLiteral .
<GovSteam0.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <GovSteam0> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reheater time constant (<i>T3</i>) (&gt; 0).  Typical value = 10."^^rdf:XMLLiteral .
<GovSteam0.vmax> rdf:type rdfs:Property ;
	rdfs:label "vmax"@en ;
	rdfs:domain <GovSteam0> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum valve position, PU of <i>mwcap</i> (<i>Vmax</i>) (&gt; GovSteam0.vmin).  Typical value = 1."^^rdf:XMLLiteral .
<GovSteam0.vmin> rdf:type rdfs:Property ;
	rdfs:label "vmin"@en ;
	rdfs:domain <GovSteam0> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum valve position, PU of <i>mwcap</i> (<i>Vmin</i>) (&lt; GovSteam0.vmax).  Typical value = 0."^^rdf:XMLLiteral .

<TurbIEEEHydroWCgen> rdf:type rdfs:Class ;
	rdfs:subClassOf <HydroWaterColumnDynamics> ;
	rdfs:label "TurbIEEEHydroWCgen"@en ;
	rdfs:comment "General form of idealized linear turbine-water column model.\n\nReference: IEEE PES-TR1, 4.3, Figure 4-9."^^rdf:XMLLiteral .
<TurbIEEEHydroWCgen.a11> rdf:type rdfs:Property ;
	rdfs:label "a11"@en ;
	rdfs:domain <TurbIEEEHydroWCgen> ;
	rdfs:range xsd:double ;
	rdfs:comment "Partial derivative a11 (a11). Typical value = 0,5."^^rdf:XMLLiteral .
<TurbIEEEHydroWCgen.a13> rdf:type rdfs:Property ;
	rdfs:label "a13"@en ;
	rdfs:domain <TurbIEEEHydroWCgen> ;
	rdfs:range xsd:double ;
	rdfs:comment "Partial derivative a13 (a13). Typical value = 1."^^rdf:XMLLiteral .
<TurbIEEEHydroWCgen.a21> rdf:type rdfs:Property ;
	rdfs:label "a21"@en ;
	rdfs:domain <TurbIEEEHydroWCgen> ;
	rdfs:range xsd:double ;
	rdfs:comment "Partial derivative a21 (a21). Typical value = 1,5."^^rdf:XMLLiteral .
<TurbIEEEHydroWCgen.a23> rdf:type rdfs:Property ;
	rdfs:label "a23"@en ;
	rdfs:domain <TurbIEEEHydroWCgen> ;
	rdfs:range xsd:double ;
	rdfs:comment "Partial derivative a23 (a23). Typical value = 1."^^rdf:XMLLiteral .
<TurbIEEEHydroWCgen.trate> rdf:type rdfs:Property ;
	rdfs:label "trate"@en ;
	rdfs:domain <TurbIEEEHydroWCgen> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine rated power (0 => Trate=Prated of the generator) (Trate). Typical value = 0."^^rdf:XMLLiteral .
<TurbIEEEHydroWCgen.tw> rdf:type rdfs:Property ;
	rdfs:label "tw"@en ;
	rdfs:domain <TurbIEEEHydroWCgen> ;
	rdfs:range xsd:double ;
	rdfs:comment "Water starting time constant (Tw) (>=0). Typical value = 0,75."^^rdf:XMLLiteral .

<GovHydroWPID> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovHydroWPID"@en ;
	rdfs:comment "Woodward<sup>TM</sup> PID hydro governor.\n[Footnote: Woodward PID hydro governors are an example of suitable products available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of these products.]."^^rdf:XMLLiteral .
<GovHydroWPID.d> rdf:type rdfs:Property ;
	rdfs:label "d"@en ;
	rdfs:domain <GovHydroWPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine damping factor (<i>D</i>).  Unit = delta P / delta speed."^^rdf:XMLLiteral .
<GovHydroWPID.gatmax> rdf:type rdfs:Property ;
	rdfs:label "gatmax"@en ;
	rdfs:domain <GovHydroWPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate opening limit maximum (<i>Gatmax</i>) (&gt; GovHydroWPID.gatmin)."^^rdf:XMLLiteral .
<GovHydroWPID.gatmin> rdf:type rdfs:Property ;
	rdfs:label "gatmin"@en ;
	rdfs:domain <GovHydroWPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate opening limit minimum (<i>Gatmin</i>) (&lt; GovHydroWPID.gatmax)."^^rdf:XMLLiteral .
<GovHydroWPID.gv1> rdf:type rdfs:Property ;
	rdfs:label "gv1"@en ;
	rdfs:domain <GovHydroWPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate position 1 (<i>Gv1</i>)."^^rdf:XMLLiteral .
<GovHydroWPID.gv2> rdf:type rdfs:Property ;
	rdfs:label "gv2"@en ;
	rdfs:domain <GovHydroWPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate position 2 (<i>Gv2</i>). "^^rdf:XMLLiteral .
<GovHydroWPID.gv3> rdf:type rdfs:Property ;
	rdfs:label "gv3"@en ;
	rdfs:domain <GovHydroWPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate position 3 (<i>Gv3</i>) (= 1,0)."^^rdf:XMLLiteral .
<GovHydroWPID.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <GovHydroWPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Derivative gain (<i>Kd</i>).  Typical value = 1,11."^^rdf:XMLLiteral .
<GovHydroWPID.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <GovHydroWPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reset gain (<i>Ki</i>).  Typical value = 0,36."^^rdf:XMLLiteral .
<GovHydroWPID.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <GovHydroWPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain (<i>Kp</i>).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovHydroWPID.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovHydroWPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values  (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovHydroWPID.pgv1> rdf:type rdfs:Property ;
	rdfs:label "pgv1"@en ;
	rdfs:domain <GovHydroWPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Output at <i>Gv1</i> PU of <i>MWbase</i> (<i>Pgv1</i>)."^^rdf:XMLLiteral .
<GovHydroWPID.pgv2> rdf:type rdfs:Property ;
	rdfs:label "pgv2"@en ;
	rdfs:domain <GovHydroWPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Output at <i>Gv2</i> PU of <i>MWbase</i> (<i>Pgv2</i>)."^^rdf:XMLLiteral .
<GovHydroWPID.pgv3> rdf:type rdfs:Property ;
	rdfs:label "pgv3"@en ;
	rdfs:domain <GovHydroWPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Output at <i>Gv3</i> PU of <i>MWbase</i> (<i>Pgv3</i>). "^^rdf:XMLLiteral .
<GovHydroWPID.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <GovHydroWPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum power output (<i>Pmax</i>) (&gt; GovHydroWPID.pmin)."^^rdf:XMLLiteral .
<GovHydroWPID.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <GovHydroWPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum power output (<i>Pmin</i>) (&lt; GovHydroWPID.pmax)."^^rdf:XMLLiteral .
<GovHydroWPID.reg> rdf:type rdfs:Property ;
	rdfs:label "reg"@en ;
	rdfs:domain <GovHydroWPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Permanent drop (<i>Reg</i>) (&gt;=0)."^^rdf:XMLLiteral .
<GovHydroWPID.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <GovHydroWPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Controller time constant (<i>Ta</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroWPID.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <GovHydroWPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroWPID.treg> rdf:type rdfs:Property ;
	rdfs:label "treg"@en ;
	rdfs:domain <GovHydroWPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed detector time constant (<i>Treg</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<GovHydroWPID.tw> rdf:type rdfs:Property ;
	rdfs:label "tw"@en ;
	rdfs:domain <GovHydroWPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Water inertia time constant (<i>Tw</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroWPID.velmax> rdf:type rdfs:Property ;
	rdfs:label "velmax"@en ;
	rdfs:domain <GovHydroWPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening velocity (<i>Velmax</i>) (&gt; GovHydroWPID.velmin).  Unit = PU / s.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroWPID.velmin> rdf:type rdfs:Property ;
	rdfs:label "velmin"@en ;
	rdfs:domain <GovHydroWPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate closing velocity (<i>Velmin</i>) (&lt; GovHydroWPID.velmax).  Unit = PU / s.  Typical value = 0."^^rdf:XMLLiteral .

<GovSteamSGO> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovSteamSGO"@en ;
	rdfs:comment "Simplified steam turbine governor."^^rdf:XMLLiteral .
<GovSteamSGO.k1> rdf:type rdfs:Property ;
	rdfs:label "k1"@en ;
	rdfs:domain <GovSteamSGO> ;
	rdfs:range xsd:double ;
	rdfs:comment "One / PU regulation (<i>K1</i>). "^^rdf:XMLLiteral .
<GovSteamSGO.k2> rdf:type rdfs:Property ;
	rdfs:label "k2"@en ;
	rdfs:domain <GovSteamSGO> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction (<i>K2</i>). "^^rdf:XMLLiteral .
<GovSteamSGO.k3> rdf:type rdfs:Property ;
	rdfs:label "k3"@en ;
	rdfs:domain <GovSteamSGO> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction (<i>K3</i>)."^^rdf:XMLLiteral .
<GovSteamSGO.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovSteamSGO> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovSteamSGO.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <GovSteamSGO> ;
	rdfs:range xsd:double ;
	rdfs:comment "Upper power limit (<i>Pmax</i>) (&gt; GovSteamSGO.pmin). "^^rdf:XMLLiteral .
<GovSteamSGO.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <GovSteamSGO> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lower power limit (<i>Pmin</i>) (&gt;= 0 and &lt; GovSteamSGO.pmax)."^^rdf:XMLLiteral .
<GovSteamSGO.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <GovSteamSGO> ;
	rdfs:range xsd:double ;
	rdfs:comment "Controller lag (<i>T1</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<GovSteamSGO.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <GovSteamSGO> ;
	rdfs:range xsd:double ;
	rdfs:comment "Controller lead compensation (<i>T2</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<GovSteamSGO.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <GovSteamSGO> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor lag (<i>T3</i>) (&gt; 0). "^^rdf:XMLLiteral .
<GovSteamSGO.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <GovSteamSGO> ;
	rdfs:range xsd:double ;
	rdfs:comment "Delay due to steam inlet volumes associated with steam chest and inlet piping (<i>T4</i>) (&gt;= 0). "^^rdf:XMLLiteral .
<GovSteamSGO.t5> rdf:type rdfs:Property ;
	rdfs:label "t5"@en ;
	rdfs:domain <GovSteamSGO> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reheater delay including hot and cold leads (<i>T5</i>) (&gt;= 0). "^^rdf:XMLLiteral .
<GovSteamSGO.t6> rdf:type rdfs:Property ;
	rdfs:label "t6"@en ;
	rdfs:domain <GovSteamSGO> ;
	rdfs:range xsd:double ;
	rdfs:comment "Delay due to IP-LP turbine, crossover pipes and LP end hoods (<i>T6</i>) (&gt;= 0). "^^rdf:XMLLiteral .

<SteamTurbineGeneratorDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "SteamTurbineGeneratorDynamics"@en ;
	rdfs:comment "Steam turbine (ST) and a heat-recovery steam generator (HRSG) function block<font color=\"#0f0f0f\">.</font>"^^rdf:XMLLiteral .

<GovHydro1> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovHydro1"@en ;
	rdfs:comment "Basic hydro turbine governor."^^rdf:XMLLiteral .
<GovHydro1.at> rdf:type rdfs:Property ;
	rdfs:label "at"@en ;
	rdfs:domain <GovHydro1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine gain (<i>At</i>) (&gt; 0).  Typical value = 1,2."^^rdf:XMLLiteral .
<GovHydro1.dturb> rdf:type rdfs:Property ;
	rdfs:label "dturb"@en ;
	rdfs:domain <GovHydro1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine damping factor (<i>Dturb</i>) (&gt;= 0).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovHydro1.gmax> rdf:type rdfs:Property ;
	rdfs:label "gmax"@en ;
	rdfs:domain <GovHydro1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening (<i>Gmax</i>) (&gt; 0 and &gt; GovHydro1.gmin).  Typical value = 1."^^rdf:XMLLiteral .
<GovHydro1.gmin> rdf:type rdfs:Property ;
	rdfs:label "gmin"@en ;
	rdfs:domain <GovHydro1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum gate opening (<i>Gmin</i>) (&gt;= 0 and &lt; GovHydro1.gmax).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro1.hdam> rdf:type rdfs:Property ;
	rdfs:label "hdam"@en ;
	rdfs:domain <GovHydro1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine nominal head (<i>hdam</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovHydro1.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovHydro1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovHydro1.qnl> rdf:type rdfs:Property ;
	rdfs:label "qnl"@en ;
	rdfs:domain <GovHydro1> ;
	rdfs:range xsd:double ;
	rdfs:comment "No-load flow at nominal head (<i>qnl</i>) (&gt;= 0).  Typical value = 0,08."^^rdf:XMLLiteral .
<GovHydro1.rperm> rdf:type rdfs:Property ;
	rdfs:label "rperm"@en ;
	rdfs:domain <GovHydro1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Permanent droop (<i>R</i>) (&gt; 0).  Typical value = 0,04."^^rdf:XMLLiteral .
<GovHydro1.rtemp> rdf:type rdfs:Property ;
	rdfs:label "rtemp"@en ;
	rdfs:domain <GovHydro1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Temporary droop (<i>r</i>) (&gt; GovHydro1.rperm).  Typical value = 0,3."^^rdf:XMLLiteral .
<GovHydro1.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <GovHydro1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant (<i>Tf</i>) (&gt; 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovHydro1.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <GovHydro1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo time constant (<i>Tg</i>) (&gt; 0).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovHydro1.tr> rdf:type rdfs:Property ;
	rdfs:label "tr"@en ;
	rdfs:domain <GovHydro1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Washout time constant (<i>Tr</i>) (&gt; 0).  Typical value = 5."^^rdf:XMLLiteral .
<GovHydro1.tw> rdf:type rdfs:Property ;
	rdfs:label "tw"@en ;
	rdfs:domain <GovHydro1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Water inertia time constant (<i>Tw</i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<GovHydro1.velm> rdf:type rdfs:Property ;
	rdfs:label "velm"@en ;
	rdfs:domain <GovHydro1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate velocity (<i>Vlem</i>) (&gt; 0).  The limit is applied on the state variable of the integrator.  Typical value = 0,2."^^rdf:XMLLiteral .

<GovGASTWD> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovGASTWD"@en ;
	rdfs:comment "Woodward™ gas turbine governor. \n[Footnote: Woodward gas turbines are an example of suitable products available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of these products.] ."^^rdf:XMLLiteral .
<GovGASTWD.a> rdf:type rdfs:Property ;
	rdfs:label "a"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Valve positioner (<i>A</i>). Typical value = 1."^^rdf:XMLLiteral .
<GovGASTWD.af1> rdf:type rdfs:Property ;
	rdfs:label "af1"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exhaust temperature parameter (<i>Af1</i>). Typical value = 700."^^rdf:XMLLiteral .
<GovGASTWD.af2> rdf:type rdfs:Property ;
	rdfs:label "af2"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient equal to 0,5(1-speed) (<i>Af2</i>). Typical value = -0,299."^^rdf:XMLLiteral .
<GovGASTWD.b> rdf:type rdfs:Property ;
	rdfs:label "b"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Valve positioner (<i>B</i>). Typical value = 0,5."^^rdf:XMLLiteral .
<GovGASTWD.bf1> rdf:type rdfs:Property ;
	rdfs:label "bf1"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "(<i>Bf1</i>).  <i>Bf1</i> = <i>E</i>(1-<i>w</i>) where <i>E</i> (speed sensitivity coefficient) is 0,55 to 0,65 x <i>Tr</i>. Typical value = 550."^^rdf:XMLLiteral .
<GovGASTWD.bf2> rdf:type rdfs:Property ;
	rdfs:label "bf2"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine torque coefficient K<sub>hhv</sub> (depends on heating value of fuel stream in combustion chamber) (<i>Bf2</i>). Typical value = 1,3."^^rdf:XMLLiteral .
<GovGASTWD.c> rdf:type rdfs:Property ;
	rdfs:label "c"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Valve positioner (<i>C</i>). Typical value = 1."^^rdf:XMLLiteral .
<GovGASTWD.cf2> rdf:type rdfs:Property ;
	rdfs:label "cf2"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient defining fuel flow where power output is 0 % (<i>Cf2</i>).  Synchronous but no output.  Typically 0,23 x K<sub>hhv </sub>(23 % fuel flow). Typical value = 0,5."^^rdf:XMLLiteral .
<GovGASTWD.ecr> rdf:type rdfs:Property ;
	rdfs:label "ecr"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Combustion reaction time delay (<i>Ecr</i>) (&gt;= 0). Typical value = 0,01."^^rdf:XMLLiteral .
<GovGASTWD.etd> rdf:type rdfs:Property ;
	rdfs:label "etd"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine and exhaust delay (<i>Etd</i>) (&gt;= 0). Typical value = 0,02."^^rdf:XMLLiteral .
<GovGASTWD.k3> rdf:type rdfs:Property ;
	rdfs:label "k3"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ratio of fuel adjustment (<i>K3</i>). Typical value = 0,77."^^rdf:XMLLiteral .
<GovGASTWD.k4> rdf:type rdfs:Property ;
	rdfs:label "k4"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain of radiation shield (<i>K4</i>). Typical value = 0,8."^^rdf:XMLLiteral .
<GovGASTWD.k5> rdf:type rdfs:Property ;
	rdfs:label "k5"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain of radiation shield (<i>K5</i>). Typical value = 0,2."^^rdf:XMLLiteral .
<GovGASTWD.k6> rdf:type rdfs:Property ;
	rdfs:label "k6"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum fuel flow (<i>K6</i>). Typical value = 0,23."^^rdf:XMLLiteral .
<GovGASTWD.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Drop governor gain (<i>Kd</i>). Typical value = 5."^^rdf:XMLLiteral .
<GovGASTWD.kdroop> rdf:type rdfs:Property ;
	rdfs:label "kdroop"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Permanent droop (<i>Kdroop</i>) (&gt;= 0). Typical value = 0,05."^^rdf:XMLLiteral .
<GovGASTWD.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fuel system feedback (<i>Kf</i>). Typical value = 0."^^rdf:XMLLiteral .
<GovGASTWD.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Isochronous Governor Gain (<i>Ki</i>). Typical value = 5."^^rdf:XMLLiteral .
<GovGASTWD.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "PID proportional gain (<i>Kp</i>). Typical value = 15."^^rdf:XMLLiteral .
<GovGASTWD.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values, turbine rated power (<i>MWbase</i>) (&gt; 0).  Unit = MW. Typical value = 0."^^rdf:XMLLiteral .
<GovGASTWD.t> rdf:type rdfs:Property ;
	rdfs:label "t"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fuel control time constant (<i>T</i>) (&gt;= 0). Typical value = 0."^^rdf:XMLLiteral .
<GovGASTWD.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Radiation shield time constant (<i>T3</i>) (&gt;= 0). Typical value = 15."^^rdf:XMLLiteral .
<GovGASTWD.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Thermocouple time constant (<i>T4</i>) (&gt;= 0). Typical value = 2,5."^^rdf:XMLLiteral .
<GovGASTWD.t5> rdf:type rdfs:Property ;
	rdfs:label "t5"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Temperature control time constant (<i>T5</i>) (&gt;= 0). Typical value = 3."^^rdf:XMLLiteral .
<GovGASTWD.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Temperature control (<i>Tc</i>). Typical value = 955."^^rdf:XMLLiteral .
<GovGASTWD.tcd> rdf:type rdfs:Property ;
	rdfs:label "tcd"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Compressor discharge time constant (<i>Tcd</i>) (&gt;= 0). Typical value = 0,1."^^rdf:XMLLiteral .
<GovGASTWD.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power transducer time constant (<i>Td</i>) (&gt;= 0). Typical value = 0,2."^^rdf:XMLLiteral .
<GovGASTWD.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fuel system time constant (<i>Tf</i>) (&gt;= 0). Typical value = 0,4."^^rdf:XMLLiteral .
<GovGASTWD.tmax> rdf:type rdfs:Property ;
	rdfs:label "tmax"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum Turbine limit (<i>Tmax</i>) (&gt; GovGASTWD.tmin). Typical value = 1."^^rdf:XMLLiteral .
<GovGASTWD.tmin> rdf:type rdfs:Property ;
	rdfs:label "tmin"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum turbine limit (<i>Tmin</i>) (&lt; GovGASTWD.tmax). Typical value = 0."^^rdf:XMLLiteral .
<GovGASTWD.tr> rdf:type rdfs:Property ;
	rdfs:label "tr"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rated temperature (<i>Tr</i>). Typical value = 955."^^rdf:XMLLiteral .
<GovGASTWD.tt> rdf:type rdfs:Property ;
	rdfs:label "tt"@en ;
	rdfs:domain <GovGASTWD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Temperature controller integration rate (<i>Tt</i>) (&gt;= 0). Typical value = 400."^^rdf:XMLLiteral .

<GovHydroPID2> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovHydroPID2"@en ;
	rdfs:comment "Hydro turbine and governor. Represents plants with straightforward penstock configurations and \"three term\" electro-hydraulic governors (i.e. Woodward<sup>TM</sup> electronic).\n[Footnote: Woodward electronic governors are an example of suitable products available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of these products.]."^^rdf:XMLLiteral .
<GovHydroPID2.atw> rdf:type rdfs:Property ;
	rdfs:label "atw"@en ;
	rdfs:domain <GovHydroPID2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Factor multiplying <i>Tw</i> (<i>Atw</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID2.d> rdf:type rdfs:Property ;
	rdfs:label "d"@en ;
	rdfs:domain <GovHydroPID2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine damping factor (<i>D</i>).  Unit = delta P / delta speed.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID2.feedbackSignal> rdf:type rdfs:Property ;
	rdfs:label "feedbackSignal"@en ;
	rdfs:domain <GovHydroPID2> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Feedback signal type flag (<i>Flag</i>).\ntrue = use gate position feedback signal\nfalse = use Pe."^^rdf:XMLLiteral .
<GovHydroPID2.g0> rdf:type rdfs:Property ;
	rdfs:label "g0"@en ;
	rdfs:domain <GovHydroPID2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate opening at speed no load (<i>G0</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID2.g1> rdf:type rdfs:Property ;
	rdfs:label "g1"@en ;
	rdfs:domain <GovHydroPID2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate gate opening (<i>G1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID2.g2> rdf:type rdfs:Property ;
	rdfs:label "g2"@en ;
	rdfs:domain <GovHydroPID2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate gate opening (<i>G2</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID2.g3> rdf:type rdfs:Property ;
	rdfs:label "g3"@en ;
	rdfs:domain <GovHydroPID2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate gate opening (<i>G3</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID2.gmax> rdf:type rdfs:Property ;
	rdfs:label "gmax"@en ;
	rdfs:domain <GovHydroPID2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening (<i>Gmax</i>) (&gt; GovHydroPID2.gmin).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID2.gmin> rdf:type rdfs:Property ;
	rdfs:label "gmin"@en ;
	rdfs:domain <GovHydroPID2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum gate opening (<i>Gmin</i>) (&lt; GovHydroPID2.gmax).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID2.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <GovHydroPID2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Derivative gain (<i>Kd</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID2.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <GovHydroPID2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reset gain (<i>Ki</i>).  Unit = PU/s.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID2.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <GovHydroPID2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain (<i>Kp</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID2.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovHydroPID2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt;0).  Unit = MW."^^rdf:XMLLiteral .
<GovHydroPID2.p0> rdf:type rdfs:Property ;
	rdfs:label "p0"@en ;
	rdfs:domain <GovHydroPID2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power at gate opening <i>G0</i> (<i>P0</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID2.p1> rdf:type rdfs:Property ;
	rdfs:label "p1"@en ;
	rdfs:domain <GovHydroPID2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power at gate opening <i>G1</i> (<i>P1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID2.p2> rdf:type rdfs:Property ;
	rdfs:label "p2"@en ;
	rdfs:domain <GovHydroPID2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power at gate opening G2 (<i>P2</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID2.p3> rdf:type rdfs:Property ;
	rdfs:label "p3"@en ;
	rdfs:domain <GovHydroPID2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power at full opened gate (<i>P3</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID2.rperm> rdf:type rdfs:Property ;
	rdfs:label "rperm"@en ;
	rdfs:domain <GovHydroPID2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Permanent drop (<i>Rperm</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID2.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <GovHydroPID2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Controller time constant (<i>Ta</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID2.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <GovHydroPID2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo time constant (<i>Tb</i>) (&gt; 0). "^^rdf:XMLLiteral .
<GovHydroPID2.treg> rdf:type rdfs:Property ;
	rdfs:label "treg"@en ;
	rdfs:domain <GovHydroPID2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed detector time constant (<i>Treg</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID2.tw> rdf:type rdfs:Property ;
	rdfs:label "tw"@en ;
	rdfs:domain <GovHydroPID2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Water inertia time constant (<i>Tw</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID2.velmax> rdf:type rdfs:Property ;
	rdfs:label "velmax"@en ;
	rdfs:domain <GovHydroPID2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening velocity (<i>Velmax</i>) (&lt; GovHydroPID2.velmin).  Unit = PU / s.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID2.velmin> rdf:type rdfs:Property ;
	rdfs:label "velmin"@en ;
	rdfs:domain <GovHydroPID2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate closing velocity (<i>Velmin</i>) (&gt; GovHydroPID2.velmax).  Unit = PU / s.  Typical value = 0."^^rdf:XMLLiteral .

<GovHydroPelton> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovHydroPelton"@en ;
	rdfs:comment "Detailed hydro unit - Pelton model.  This model can be used to represent the dynamic related to water tunnel and surge chamber.\nThe DetailedHydroModelHydraulicSystem diagram, located under the GovHydroFrancis class, provides a schematic of the hydraulic system of detailed hydro unit models, such as Francis and Pelton."^^rdf:XMLLiteral .
<GovHydroPelton.av0> rdf:type rdfs:Property ;
	rdfs:label "av0"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Area of the surge tank (<i>A</i><i><sub>V0</sub></i>). Unit = m<sup>2</sup>. Typical value = 30."^^rdf:XMLLiteral .
<GovHydroPelton.av1> rdf:type rdfs:Property ;
	rdfs:label "av1"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Area of the compensation tank (<i>A</i><i><sub>V1</sub></i>). Unit = m<sup>2</sup>. Typical value = 700."^^rdf:XMLLiteral .
<GovHydroPelton.bp> rdf:type rdfs:Property ;
	rdfs:label "bp"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Droop (<i>bp</i>).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovHydroPelton.db1> rdf:type rdfs:Property ;
	rdfs:label "db1"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intentional dead-band width (<i>DB1</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPelton.db2> rdf:type rdfs:Property ;
	rdfs:label "db2"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intentional dead-band width of valve opening error (<i>DB2</i>). Unit = Hz.  Typical value = 0,01."^^rdf:XMLLiteral .
<GovHydroPelton.h1> rdf:type rdfs:Property ;
	rdfs:label "h1"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Head of compensation chamber water level with respect to the level of penstock (<i>H</i><i><sub>1</sub></i>).  Unit = km.  Typical value = 0,004."^^rdf:XMLLiteral .
<GovHydroPelton.h2> rdf:type rdfs:Property ;
	rdfs:label "h2"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Head of surge tank water level with respect to the level of penstock (<i>H</i><i><sub>2</sub></i>).  Unit = km.  Typical value = 0,040."^^rdf:XMLLiteral .
<GovHydroPelton.hn> rdf:type rdfs:Property ;
	rdfs:label "hn"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rated hydraulic head (<i>H</i><i><sub>n</sub></i>).  Unit = km.  Typical value = 0,250."^^rdf:XMLLiteral .
<GovHydroPelton.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Penstock loss coefficient (due to friction) (<i>Kc</i>).  Typical value = 0,025."^^rdf:XMLLiteral .
<GovHydroPelton.kg> rdf:type rdfs:Property ;
	rdfs:label "kg"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Water tunnel and surge chamber loss coefficient (due to friction) (<i>Kg</i>).  Typical value = 0,025."^^rdf:XMLLiteral .
<GovHydroPelton.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovHydroPelton.qc0> rdf:type rdfs:Property ;
	rdfs:label "qc0"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "No-load turbine flow at nominal head (<i>Qc0</i>).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovHydroPelton.qn> rdf:type rdfs:Property ;
	rdfs:label "qn"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rated flow (<i>Q</i><i><sub>n</sub></i>). Unit = m<sup>3</sup>/s. Typical value = 250."^^rdf:XMLLiteral .
<GovHydroPelton.simplifiedPelton> rdf:type rdfs:Property ;
	rdfs:label "simplifiedPelton"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Simplified Pelton model simulation (<i>Sflag</i>).\ntrue = enable of simplified Pelton model simulation\nfalse = enable of complete Pelton model simulation (non-linear gain).\nTypical value = true."^^rdf:XMLLiteral .
<GovHydroPelton.staticCompensating> rdf:type rdfs:Property ;
	rdfs:label "staticCompensating"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Static compensating characteristic (<i>Cflag</i>). It should be true if simplifiedPelton = false.\ntrue = enable of static compensating characteristic \nfalse = inhibit of static compensating characteristic.\nTypical value = false."^^rdf:XMLLiteral .
<GovHydroPelton.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Derivative gain (accelerometer time constant) (<i>Ta</i>) (&gt;= 0).  Typical value = 3."^^rdf:XMLLiteral .
<GovHydroPelton.ts> rdf:type rdfs:Property ;
	rdfs:label "ts"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo time constant (<i>Ts</i>) (&gt;= 0).  Typical value = 0,15."^^rdf:XMLLiteral .
<GovHydroPelton.tv> rdf:type rdfs:Property ;
	rdfs:label "tv"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Servomotor integrator time constant (<i>Tv</i>) (&gt;= 0).  Typical value = 0,3."^^rdf:XMLLiteral .
<GovHydroPelton.twnc> rdf:type rdfs:Property ;
	rdfs:label "twnc"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Water inertia time constant (<i>Twnc</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<GovHydroPelton.twng> rdf:type rdfs:Property ;
	rdfs:label "twng"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Water tunnel and surge chamber inertia time constant (<i>Twng</i>) (&gt;= 0). Typical value = 3."^^rdf:XMLLiteral .
<GovHydroPelton.tx> rdf:type rdfs:Property ;
	rdfs:label "tx"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Electronic integrator time constant (<i>Tx</i>) (&gt;= 0).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovHydroPelton.va> rdf:type rdfs:Property ;
	rdfs:label "va"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening velocity (<i>Va</i>).  Unit = PU / s.  Typical value = 0,06."^^rdf:XMLLiteral .
<GovHydroPelton.valvmax> rdf:type rdfs:Property ;
	rdfs:label "valvmax"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening (<i>ValvMax</i>) (&gt; GovHydroPelton.valvmin).  Typical value = 1,1."^^rdf:XMLLiteral .
<GovHydroPelton.valvmin> rdf:type rdfs:Property ;
	rdfs:label "valvmin"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum gate opening (<i>ValvMin</i>) (&lt; GovHydroPelton.valvmax).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPelton.vav> rdf:type rdfs:Property ;
	rdfs:label "vav"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum servomotor valve opening velocity (<i>Vav</i>).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovHydroPelton.vc> rdf:type rdfs:Property ;
	rdfs:label "vc"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate closing velocity (<i>Vc</i>).  Unit = PU / s.  Typical value = -0,06."^^rdf:XMLLiteral .
<GovHydroPelton.vcv> rdf:type rdfs:Property ;
	rdfs:label "vcv"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum servomotor valve closing velocity (<i>Vcv</i>).  Typical value = -0,1."^^rdf:XMLLiteral .
<GovHydroPelton.waterTunnelSurgeChamberSimulation> rdf:type rdfs:Property ;
	rdfs:label "waterTunnelSurgeChamberSimulation"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Water tunnel and surge chamber simulation (<i>Tflag</i>).\ntrue = enable of water tunnel and surge chamber simulation\nfalse = inhibit of water tunnel and surge chamber simulation.\nTypical value = false."^^rdf:XMLLiteral .
<GovHydroPelton.zsfc> rdf:type rdfs:Property ;
	rdfs:label "zsfc"@en ;
	rdfs:domain <GovHydroPelton> ;
	rdfs:range xsd:double ;
	rdfs:comment "Head of upper water level with respect to the level of penstock (<i>Zsfc</i>).  Unit = km.  Typical value = 0,025."^^rdf:XMLLiteral .

<GovHydroR> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovHydroR"@en ;
	rdfs:comment "Fourth order lead-lag governor and hydro turbine. "^^rdf:XMLLiteral .
<GovHydroR.at> rdf:type rdfs:Property ;
	rdfs:label "at"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine gain (<i>At</i>).  Typical value = 1,2."^^rdf:XMLLiteral .
<GovHydroR.db1> rdf:type rdfs:Property ;
	rdfs:label "db1"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intentional dead-band width (<i>db1</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroR.db2> rdf:type rdfs:Property ;
	rdfs:label "db2"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Unintentional dead-band (<i>db2</i>).  Unit = MW.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroR.dturb> rdf:type rdfs:Property ;
	rdfs:label "dturb"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine damping factor (<i>Dturb</i>).  Typical value = 0,2."^^rdf:XMLLiteral .
<GovHydroR.eps> rdf:type rdfs:Property ;
	rdfs:label "eps"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intentional db hysteresis (<i>eps</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroR.gmax> rdf:type rdfs:Property ;
	rdfs:label "gmax"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum governor output (<i>Gmax</i>) (&gt; GovHydroR.gmin).  Typical value = 1,05."^^rdf:XMLLiteral .
<GovHydroR.gmin> rdf:type rdfs:Property ;
	rdfs:label "gmin"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum governor output (<i>Gmin</i>) (&lt; GovHydroR.gmax).  Typical value = -0,05."^^rdf:XMLLiteral .
<GovHydroR.gv1> rdf:type rdfs:Property ;
	rdfs:label "gv1"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 1, PU gv (<i>Gv1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroR.gv2> rdf:type rdfs:Property ;
	rdfs:label "gv2"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 2, PU gv (<i>Gv2</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroR.gv3> rdf:type rdfs:Property ;
	rdfs:label "gv3"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 3, PU gv (<i>Gv3</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroR.gv4> rdf:type rdfs:Property ;
	rdfs:label "gv4"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 4, PU gv (<i>Gv4</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroR.gv5> rdf:type rdfs:Property ;
	rdfs:label "gv5"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 5, PU gv (<i>Gv5</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroR.gv6> rdf:type rdfs:Property ;
	rdfs:label "gv6"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 6, PU gv (<i>Gv6</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroR.h0> rdf:type rdfs:Property ;
	rdfs:label "h0"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine nominal head (<i>H0</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovHydroR.inputSignal> rdf:type rdfs:Property ;
	rdfs:label "inputSignal"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Input signal switch (<i>Flag</i>).\ntrue = <i>Pe</i> input is used\nfalse = feedback is received from <i>CV</i>.\n<i>Flag</i> is normally dependent on <i>Tt</i>.  If <i>Tt </i>is zero, <i>Flag</i> is set to false. If <i>Tt</i> is not zero, <i>Flag</i> is set to true.  \nTypical value = true."^^rdf:XMLLiteral .
<GovHydroR.kg> rdf:type rdfs:Property ;
	rdfs:label "kg"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo gain (<i>Kg</i>).  Typical value = 2."^^rdf:XMLLiteral .
<GovHydroR.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain (<i>Ki</i>).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovHydroR.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovHydroR.pgv1> rdf:type rdfs:Property ;
	rdfs:label "pgv1"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 1, PU power (<i>Pgv1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroR.pgv2> rdf:type rdfs:Property ;
	rdfs:label "pgv2"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 2, PU power (<i>Pgv2</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroR.pgv3> rdf:type rdfs:Property ;
	rdfs:label "pgv3"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 3, PU power (<i>Pgv3</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroR.pgv4> rdf:type rdfs:Property ;
	rdfs:label "pgv4"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 4, PU power (<i>Pgv4</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroR.pgv5> rdf:type rdfs:Property ;
	rdfs:label "pgv5"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 5, PU power (<i>Pgv5</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroR.pgv6> rdf:type rdfs:Property ;
	rdfs:label "pgv6"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 6, PU power (<i>Pgv6</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroR.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening, PU of <i>MWbase</i> (<i>Pmax</i>) (&gt; GovHydroR.pmin).  Typical value = 1."^^rdf:XMLLiteral .
<GovHydroR.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum gate opening, PU of <i>MWbase</i> (<i>Pmin</i>) (&lt; GovHydroR.pmax).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroR.qnl> rdf:type rdfs:Property ;
	rdfs:label "qnl"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "No-load turbine flow at nominal head (<i>Qnl</i>).  Typical value = 0,08."^^rdf:XMLLiteral .
<GovHydroR.r> rdf:type rdfs:Property ;
	rdfs:label "r"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Steady-state droop (<i>R</i>).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovHydroR.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead time constant 1 (<i>T1</i>) (&gt;= 0).  Typical value = 1,5."^^rdf:XMLLiteral .
<GovHydroR.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant 1 (<i>T2</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovHydroR.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead time constant 2 (<i>T3</i>) (&gt;= 0).  Typical value = 1,5."^^rdf:XMLLiteral .
<GovHydroR.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant 2 (<i>T4</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovHydroR.t5> rdf:type rdfs:Property ;
	rdfs:label "t5"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead time constant 3 (<i>T5</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroR.t6> rdf:type rdfs:Property ;
	rdfs:label "t6"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant 3 (<i>T6</i>) (&gt;= 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovHydroR.t7> rdf:type rdfs:Property ;
	rdfs:label "t7"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead time constant 4 (<i>T7</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroR.t8> rdf:type rdfs:Property ;
	rdfs:label "t8"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant 4 (<i>T8</i>) (&gt;= 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovHydroR.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input filter time constant (<i>Td</i>) (&gt;= 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovHydroR.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo time constant (<i>Tp</i>) (&gt;= 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovHydroR.tt> rdf:type rdfs:Property ;
	rdfs:label "tt"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power feedback time constant (<i>Tt</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroR.tw> rdf:type rdfs:Property ;
	rdfs:label "tw"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Water inertia time constant (<i>Tw</i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<GovHydroR.velcl> rdf:type rdfs:Property ;
	rdfs:label "velcl"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate closing velocity (<i>Velcl</i>).  Unit = PU / s.  Typical value = -0,2."^^rdf:XMLLiteral .
<GovHydroR.velop> rdf:type rdfs:Property ;
	rdfs:label "velop"@en ;
	rdfs:domain <GovHydroR> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening velocity (<i>Velop</i>).  Unit = PU / s.  Typical value = 0,2."^^rdf:XMLLiteral .

<GovSteamIEEETGOV5> rdf:type rdfs:Class ;
	rdfs:subClassOf <CrossCompoundTurbineGovernorDynamics> ;
	rdfs:label "GovSteamIEEETGOV5"@en ;
	rdfs:comment "Detailed steam turbine-governor model with boiler system, IEEE TGOV5.\n\nReference: IEEE PES-TR1, 2.4."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.b> rdf:type rdfs:Property ;
	rdfs:label "b"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load reference control frequency bias (B). Typical value = 0,04."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.c1> rdf:type rdfs:Property ;
	rdfs:label "c1"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pressure drop coefficient (C1). Typical value = 0,2."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.c2> rdf:type rdfs:Property ;
	rdfs:label "c2"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pressure error bias gain (C2). Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.c3> rdf:type rdfs:Property ;
	rdfs:label "c3"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pressure setpoint adjustment (C3). Typical value = 1."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.cb> rdf:type rdfs:Property ;
	rdfs:label "cb"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Boiler storage time constant (Cb). Typical value = 750."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.cmax> rdf:type rdfs:Property ;
	rdfs:label "cmax"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum boiler controller output (Cmax). Typical value = 1,2."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.cmin> rdf:type rdfs:Property ;
	rdfs:label "cmin"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum boiler controller output (Cmin). Typical value = 0,1."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.dpe> rdf:type rdfs:Property ;
	rdfs:label "dpe"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pressure error to load reference deadband (dPe). Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.k> rdf:type rdfs:Property ;
	rdfs:label "k"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor gain (K). Typical value = 25."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.k1> rdf:type rdfs:Property ;
	rdfs:label "k1"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of 1st shaft power first boiler pass (K1). Typical value = 0,2."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.k10> rdf:type rdfs:Property ;
	rdfs:label "k10"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Main steam flow anticipation gain (K10). Typical value = 0,1."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.k11> rdf:type rdfs:Property ;
	rdfs:label "k11"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load demand anticipation gain (K11). Typical value = 0,1."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.k12> rdf:type rdfs:Property ;
	rdfs:label "k12"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pressure error bias gain (K12). Typical value = 0,02."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.k13> rdf:type rdfs:Property ;
	rdfs:label "k13"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load demand to pressure setpoint gain (K13). Typical value = 0,02."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.k14> rdf:type rdfs:Property ;
	rdfs:label "k14"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load reference servo inverse time constant (K14). Typical value = 5."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.k2> rdf:type rdfs:Property ;
	rdfs:label "k2"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of 2nd shaft power first boiler pass (K2). Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.k3> rdf:type rdfs:Property ;
	rdfs:label "k3"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of 1st shaft power second boiler pass (K3). Typical value = 0,3."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.k4> rdf:type rdfs:Property ;
	rdfs:label "k4"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of 2nd shaft power second boiler pass (K4). Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.k5> rdf:type rdfs:Property ;
	rdfs:label "k5"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of 1st shaft power third boiler pass (K5). Typical value = 0,5."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.k6> rdf:type rdfs:Property ;
	rdfs:label "k6"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of 2nd shaft power third boiler pass (K6). Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.k7> rdf:type rdfs:Property ;
	rdfs:label "k7"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of 1st shaft power fourth boiler pass (K7). Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.k8> rdf:type rdfs:Property ;
	rdfs:label "k8"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of 2nd shaft power fourth boiler pass (K8). Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.k9> rdf:type rdfs:Property ;
	rdfs:label "k9"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pressure drop adjustment factor (K9). Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Boiler controller integral gain (Ki). Typical value = 0,02."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.kl> rdf:type rdfs:Property ;
	rdfs:label "kl"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load reference feedback gain (Kl). Typical value = 1."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.kmw> rdf:type rdfs:Property ;
	rdfs:label "kmw"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "MW transducer gain (Kmw). Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.lmax> rdf:type rdfs:Property ;
	rdfs:label "lmax"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load reference upper limit (Lmax). Typical value = 1,2."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.lmin> rdf:type rdfs:Property ;
	rdfs:label "lmin"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load reference lower limit (Lmin). Typical value = 0,2."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum valve opening (Pmax). Typical value = 1."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum valve opening (Pmin). Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.rmax> rdf:type rdfs:Property ;
	rdfs:label "rmax"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load reference gradient upper limit (Rmax). Typical value = 0,3."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.rmin> rdf:type rdfs:Property ;
	rdfs:label "rmin"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load reference gradient lower limit (Rmin). Typical value = -0,3."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor lag time constant (T1) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor lead time constant (T2) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Valve positioner time constant (T3) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Inlet piping/steam bowl time constant (T4) (>=0). Typical value = 0,3."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.t5> rdf:type rdfs:Property ;
	rdfs:label "t5"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second boiler pass time constant (T5) (>=0). Typical value = 5."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.t6> rdf:type rdfs:Property ;
	rdfs:label "t6"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Third boiler pass time constant (T6) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.t7> rdf:type rdfs:Property ;
	rdfs:label "t7"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fourth boiler pass time constant (T7) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fuel supply delay time (Td) (>=0). Typical value = 60."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fuel supply time constant (Tf) (>=0). Typical value = 25."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.ti> rdf:type rdfs:Property ;
	rdfs:label "ti"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Boiler controller proportional lead time constant (Ti) (>=0). Typical value = 90."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.tmw> rdf:type rdfs:Property ;
	rdfs:label "tmw"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "MW transducer time constant (Tmw) (>=0). Typical value = 10."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.tr> rdf:type rdfs:Property ;
	rdfs:label "tr"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Boiler controller rate lead time constant (Tr) (>=0). Typical value = 60."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.tr1> rdf:type rdfs:Property ;
	rdfs:label "tr1"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Boiler controller lag time constant (Tr1) (>=0). Typical value = 6."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.trate1> rdf:type rdfs:Property ;
	rdfs:label "trate1"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine rated power, 1st shaft (Trate1). Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.trate2> rdf:type rdfs:Property ;
	rdfs:label "trate2"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine rated power, 2nd shaft (Trate2). Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.tw> rdf:type rdfs:Property ;
	rdfs:label "tw"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Waterwall time constant (Tw) (>=0). Typical value = 7."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.uc> rdf:type rdfs:Property ;
	rdfs:label "uc"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum valve closing rate (Uc). Typical value = -0,25."^^rdf:XMLLiteral .
<GovSteamIEEETGOV5.uo> rdf:type rdfs:Property ;
	rdfs:label "uo"@en ;
	rdfs:domain <GovSteamIEEETGOV5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum valve opening rate (Uo). Typical value = 0,25."^^rdf:XMLLiteral .

<GovSteamCC> rdf:type rdfs:Class ;
	rdfs:subClassOf <CrossCompoundTurbineGovernorDynamics> ;
	rdfs:label "GovSteamCC"@en ;
	rdfs:comment "Cross compound turbine governor.  Unlike tandem compound units, cross compound units are not on the same shaft."^^rdf:XMLLiteral .
<GovSteamCC.dhp> rdf:type rdfs:Property ;
	rdfs:label "dhp"@en ;
	rdfs:domain <GovSteamCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "HP damping factor (<i>Dhp</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamCC.dlp> rdf:type rdfs:Property ;
	rdfs:label "dlp"@en ;
	rdfs:domain <GovSteamCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "LP damping factor (<i>Dlp</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamCC.fhp> rdf:type rdfs:Property ;
	rdfs:label "fhp"@en ;
	rdfs:domain <GovSteamCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of HP power ahead of reheater (<i>Fhp</i>).  Typical value = 0,3."^^rdf:XMLLiteral .
<GovSteamCC.flp> rdf:type rdfs:Property ;
	rdfs:label "flp"@en ;
	rdfs:domain <GovSteamCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of LP power ahead of reheater (<i>Flp</i>).  Typical value = 0,7."^^rdf:XMLLiteral .
<GovSteamCC.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovSteamCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0). Used when single synchronous machine is connected. In cases where two synchronous machines are connected this attribute is used for the high pressure unit. Unit = MW."^^rdf:XMLLiteral .
<GovSteamCC.mwbaseLP> rdf:type rdfs:Property ;
	rdfs:label "mwbaseLP"@en ;
	rdfs:domain <GovSteamCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0)<i>.</i> It is not used when single synchronous machine is connected. In cases where two synchronous machines are connected this attribute is used for the low pressure unit.  Unit = MW."^^rdf:XMLLiteral .
<GovSteamCC.pmaxhp> rdf:type rdfs:Property ;
	rdfs:label "pmaxhp"@en ;
	rdfs:domain <GovSteamCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum HP value position (<i>Pmaxhp</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovSteamCC.pmaxlp> rdf:type rdfs:Property ;
	rdfs:label "pmaxlp"@en ;
	rdfs:domain <GovSteamCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum LP value position (<i>Pmaxlp</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovSteamCC.rhp> rdf:type rdfs:Property ;
	rdfs:label "rhp"@en ;
	rdfs:domain <GovSteamCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "HP governor droop (<i>Rhp</i>) (&gt; 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovSteamCC.rlp> rdf:type rdfs:Property ;
	rdfs:label "rlp"@en ;
	rdfs:domain <GovSteamCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "LP governor droop (<i>Rlp</i>) (&gt; 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovSteamCC.t1hp> rdf:type rdfs:Property ;
	rdfs:label "t1hp"@en ;
	rdfs:domain <GovSteamCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "HP governor time constant (<i>T1hp</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovSteamCC.t1lp> rdf:type rdfs:Property ;
	rdfs:label "t1lp"@en ;
	rdfs:domain <GovSteamCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "LP governor time constant (<i>T1lp</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovSteamCC.t3hp> rdf:type rdfs:Property ;
	rdfs:label "t3hp"@en ;
	rdfs:domain <GovSteamCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "HP turbine time constant (<i>T3hp</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovSteamCC.t3lp> rdf:type rdfs:Property ;
	rdfs:label "t3lp"@en ;
	rdfs:domain <GovSteamCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "LP turbine time constant (<i>T3lp</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovSteamCC.t4hp> rdf:type rdfs:Property ;
	rdfs:label "t4hp"@en ;
	rdfs:domain <GovSteamCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "HP turbine time constant (<i>T4hp</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovSteamCC.t4lp> rdf:type rdfs:Property ;
	rdfs:label "t4lp"@en ;
	rdfs:domain <GovSteamCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "LP turbine time constant (<i>T4lp</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovSteamCC.t5hp> rdf:type rdfs:Property ;
	rdfs:label "t5hp"@en ;
	rdfs:domain <GovSteamCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "HP reheater time constant (<i>T5hp</i>) (&gt;= 0).  Typical value = 10."^^rdf:XMLLiteral .
<GovSteamCC.t5lp> rdf:type rdfs:Property ;
	rdfs:label "t5lp"@en ;
	rdfs:domain <GovSteamCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "LP reheater time constant (<i>T5lp</i>) (&gt;= 0).  Typical value = 10."^^rdf:XMLLiteral .

<GovSteam1> rdf:type rdfs:Class ;
	rdfs:subClassOf <CrossCompoundTurbineGovernorDynamics> ;
	rdfs:label "GovSteam1"@en ;
	rdfs:comment "Steam turbine governor, based on the GovSteamIEEE1 (with optional deadband and nonlinear valve gain added). "^^rdf:XMLLiteral .
<GovSteam1.db1> rdf:type rdfs:Property ;
	rdfs:label "db1"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intentional deadband width (<i>db1</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovSteam1.db2> rdf:type rdfs:Property ;
	rdfs:label "db2"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Unintentional deadband (<i>db2</i>).  Unit = MW.  Typical value = 0."^^rdf:XMLLiteral .
<GovSteam1.eps> rdf:type rdfs:Property ;
	rdfs:label "eps"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intentional db hysteresis (<i>eps</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovSteam1.gv1> rdf:type rdfs:Property ;
	rdfs:label "gv1"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain valve position point 1 (<i>GV1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteam1.gv2> rdf:type rdfs:Property ;
	rdfs:label "gv2"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain valve position point 2 (<i>GV2</i>).  Typical value = 0,4."^^rdf:XMLLiteral .
<GovSteam1.gv3> rdf:type rdfs:Property ;
	rdfs:label "gv3"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain valve position point 3 (<i>GV3</i>).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovSteam1.gv4> rdf:type rdfs:Property ;
	rdfs:label "gv4"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain valve position point 4 (<i>GV4</i>).  Typical value = 0,6."^^rdf:XMLLiteral .
<GovSteam1.gv5> rdf:type rdfs:Property ;
	rdfs:label "gv5"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain valve position point 5 (<i>GV5</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovSteam1.gv6> rdf:type rdfs:Property ;
	rdfs:label "gv6"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain valve position point 6 (<i>GV6</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteam1.k> rdf:type rdfs:Property ;
	rdfs:label "k"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor gain (reciprocal of droop) (<i>K</i>) (&gt; 0).  Typical value = 25."^^rdf:XMLLiteral .
<GovSteam1.k1> rdf:type rdfs:Property ;
	rdfs:label "k1"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of HP shaft power after first boiler pass (<i>K1</i>).  Typical value = 0,2."^^rdf:XMLLiteral .
<GovSteam1.k2> rdf:type rdfs:Property ;
	rdfs:label "k2"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of LP shaft power after first boiler pass (<i>K2</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteam1.k3> rdf:type rdfs:Property ;
	rdfs:label "k3"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of HP shaft power after second boiler pass (<i>K3</i>).  Typical value = 0,3."^^rdf:XMLLiteral .
<GovSteam1.k4> rdf:type rdfs:Property ;
	rdfs:label "k4"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of LP shaft power after second boiler pass (<i>K4</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteam1.k5> rdf:type rdfs:Property ;
	rdfs:label "k5"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of HP shaft power after third boiler pass (<i>K5</i>).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovSteam1.k6> rdf:type rdfs:Property ;
	rdfs:label "k6"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of LP shaft power after third boiler pass (<i>K6</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteam1.k7> rdf:type rdfs:Property ;
	rdfs:label "k7"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of HP shaft power after fourth boiler pass (<i>K7</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteam1.k8> rdf:type rdfs:Property ;
	rdfs:label "k8"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of LP shaft power after fourth boiler pass (<i>K8</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteam1.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0). Used when single synchronous machine is connected. In cases where two synchronous machines are connected this attribute is used for the high pressure unit. Unit = MW."^^rdf:XMLLiteral .
<GovSteam1.mwbaseLP> rdf:type rdfs:Property ;
	rdfs:label "mwbaseLP"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0)<i>.</i> It is not used when single synchronous machine is connected. In cases where two synchronous machines are connected this attribute is used for the low pressure unit.  Unit = MW."^^rdf:XMLLiteral .
<GovSteam1.pgv1> rdf:type rdfs:Property ;
	rdfs:label "pgv1"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain power value point 1 (<i>Pgv1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteam1.pgv2> rdf:type rdfs:Property ;
	rdfs:label "pgv2"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain power value point 2 (<i>Pgv2</i>).  Typical value = 0,75."^^rdf:XMLLiteral .
<GovSteam1.pgv3> rdf:type rdfs:Property ;
	rdfs:label "pgv3"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain power value point 3 (<i>Pgv3</i>).  Typical value = 0,91."^^rdf:XMLLiteral .
<GovSteam1.pgv4> rdf:type rdfs:Property ;
	rdfs:label "pgv4"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain power value point 4 (<i>Pgv4</i>).  Typical value = 0,98."^^rdf:XMLLiteral .
<GovSteam1.pgv5> rdf:type rdfs:Property ;
	rdfs:label "pgv5"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain power value point 5 (<i>Pgv5</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovSteam1.pgv6> rdf:type rdfs:Property ;
	rdfs:label "pgv6"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain power value point 6 (<i>Pgv6</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteam1.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum valve opening (<i>Pmax</i>) (&gt; GovSteam1.pmin).  Typical value = 1."^^rdf:XMLLiteral .
<GovSteam1.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum valve opening (<i>Pmin</i>) (&gt;= 0 and &lt; GovSteam1.pmax).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteam1.sdb1> rdf:type rdfs:Property ;
	rdfs:label "sdb1"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Intentional deadband indicator.\ntrue = intentional deadband is applied\nfalse = intentional deadband is not applied.\nTypical value = true."^^rdf:XMLLiteral .
<GovSteam1.sdb2> rdf:type rdfs:Property ;
	rdfs:label "sdb2"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Unintentional deadband location.\ntrue = intentional deadband is applied before point \"A\"\nfalse = intentional deadband is applied after point \"A\".\nTypical value = true."^^rdf:XMLLiteral .
<GovSteam1.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor lag time constant (<i>T1</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteam1.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor lead time constant (<i>T2</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteam1.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Valve positioner time constant (<i>T3) </i>(&gt; 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovSteam1.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Inlet piping/steam bowl time constant (<i>T4</i>) (&gt;= 0).  Typical value = 0,3."^^rdf:XMLLiteral .
<GovSteam1.t5> rdf:type rdfs:Property ;
	rdfs:label "t5"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of second boiler pass (<i>T5</i>) (&gt;= 0).  Typical value = 5."^^rdf:XMLLiteral .
<GovSteam1.t6> rdf:type rdfs:Property ;
	rdfs:label "t6"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of third boiler pass (<i>T6</i>) (&gt;= 0).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovSteam1.t7> rdf:type rdfs:Property ;
	rdfs:label "t7"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of fourth boiler pass (<i>T7</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteam1.uc> rdf:type rdfs:Property ;
	rdfs:label "uc"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum valve closing velocity (<i>Uc</i>) (&lt; 0).  Unit = PU / s.  Typical value = -10."^^rdf:XMLLiteral .
<GovSteam1.uo> rdf:type rdfs:Property ;
	rdfs:label "uo"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum valve opening velocity (<i>Uo</i>) (&gt; 0).  Unit = PU / s.  Typical value = 1."^^rdf:XMLLiteral .
<GovSteam1.valve> rdf:type rdfs:Property ;
	rdfs:label "valve"@en ;
	rdfs:domain <GovSteam1> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Nonlinear valve characteristic.\ntrue = nonlinear valve characteristic is used\nfalse = nonlinear valve characteristic is not used.\nTypical value = true."^^rdf:XMLLiteral .

<GovCT1> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovCT1"@en ;
	rdfs:comment "General model for any prime mover with a PID governor, used primarily for combustion turbine and combined cycle units.\nThis model can be used to represent a variety of prime movers controlled by PID governors.  It is suitable, for example, for the representation of: \n<ul>\n	<li>gas turbine and single shaft combined cycle turbines</li>\n</ul>\n<ul>\n	<li>diesel engines with modern electronic or digital governors  </li>\n</ul>\n<ul>\n	<li>steam turbines where steam is supplied from a large boiler drum or a large header whose pressure is substantially constant over the period under study</li>\n	<li>simple hydro turbines in dam configurations where the water column length is short and water inertia effects are minimal.</li>\n</ul>\nAdditional information on this model is available in the 2012 IEEE report, <i><u>Dynamic Models for Turbine-Governors in Power System Studies</u></i>, 3.1.2.3 pages 3 to 4 (GGOV1)."^^rdf:XMLLiteral .
<GovCT1.aset> rdf:type rdfs:Property ;
	rdfs:label "aset"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Acceleration limiter setpoint (<i>Aset</i>).  Unit = PU / s.  Typical value = 0,01."^^rdf:XMLLiteral .
<GovCT1.db> rdf:type rdfs:Property ;
	rdfs:label "db"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed governor deadband in PU speed (<i>db</i>).  In the majority of applications, it is recommended that this value be set to zero.  Typical value = 0."^^rdf:XMLLiteral .
<GovCT1.deltat> rdf:type rdfs:Property ;
	rdfs:label "deltat"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Correction factor (delta t) to adapt the unit of the acceleration limiter gain (Ka) from pu/s to pu. Default value is 1 if the attribute is not exchanged."^^rdf:XMLLiteral .
<GovCT1.dm> rdf:type rdfs:Property ;
	rdfs:label "dm"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed sensitivity coefficient (<i>Dm</i>).  <i>Dm</i> can represent either the variation of the engine power with the shaft speed or the variation of maximum power capability with shaft speed.  If it is positive it describes the falling slope of the engine speed verses power characteristic as speed increases. A slightly falling characteristic is typical for reciprocating engines and some aero-derivative turbines.  If it is negative the engine power is assumed to be unaffected by the shaft speed, but the maximum permissible fuel flow is taken to fall with falling shaft speed. This is characteristic of single-shaft industrial turbines due to exhaust temperature limits.  Typical value = 0."^^rdf:XMLLiteral .
<GovCT1.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Acceleration limiter gain (<i>Ka</i>).  Typical value = 10."^^rdf:XMLLiteral .
<GovCT1.kdgov> rdf:type rdfs:Property ;
	rdfs:label "kdgov"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor derivative gain (<i>Kdgov</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovCT1.kigov> rdf:type rdfs:Property ;
	rdfs:label "kigov"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor integral gain (<i>Kigov</i>).  Typical value = 2."^^rdf:XMLLiteral .
<GovCT1.kiload> rdf:type rdfs:Property ;
	rdfs:label "kiload"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load limiter integral gain for PI controller (<i>Kiload</i>).  Typical value = 0,67."^^rdf:XMLLiteral .
<GovCT1.kimw> rdf:type rdfs:Property ;
	rdfs:label "kimw"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power controller (reset) gain (<i>Kimw</i>).  The default value of 0,01 corresponds to a reset time of 100 s.  A value of 0,001 corresponds to a relatively slow-acting load controller.  Typical value = 0,01."^^rdf:XMLLiteral .
<GovCT1.kpgov> rdf:type rdfs:Property ;
	rdfs:label "kpgov"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor proportional gain (<i>Kpgov</i>).  Typical value = 10."^^rdf:XMLLiteral .
<GovCT1.kpload> rdf:type rdfs:Property ;
	rdfs:label "kpload"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load limiter proportional gain for PI controller (<i>Kpload</i>).  Typical value = 2."^^rdf:XMLLiteral .
<GovCT1.kturb> rdf:type rdfs:Property ;
	rdfs:label "kturb"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine gain (<i>Kturb</i>) (&gt; 0).  Typical value = 1,5."^^rdf:XMLLiteral .
<GovCT1.ldref> rdf:type rdfs:Property ;
	rdfs:label "ldref"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load limiter reference value (<i>Ldref</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovCT1.maxerr> rdf:type rdfs:Property ;
	rdfs:label "maxerr"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum value for speed error signal (<i>maxerr</i>) (&gt; GovCT1.minerr).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovCT1.minerr> rdf:type rdfs:Property ;
	rdfs:label "minerr"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum value for speed error signal (<i>minerr</i>) (&lt; GovCT1.maxerr).  Typical value = -0,05."^^rdf:XMLLiteral .
<GovCT1.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovCT1.r> rdf:type rdfs:Property ;
	rdfs:label "r"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Permanent droop (<i>R</i>).  Typical value = 0,04."^^rdf:XMLLiteral .
<GovCT1.rclose> rdf:type rdfs:Property ;
	rdfs:label "rclose"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum valve closing rate (<i>Rclose</i>).  Unit = PU / s.  Typical value = -0,1."^^rdf:XMLLiteral .
<GovCT1.rdown> rdf:type rdfs:Property ;
	rdfs:label "rdown"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum rate of load limit decrease (<i>Rdown</i>).  Typical value = -99."^^rdf:XMLLiteral .
<GovCT1.ropen> rdf:type rdfs:Property ;
	rdfs:label "ropen"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum valve opening rate (<i>Ropen</i>).  Unit = PU / s.  Typical value = 0.10."^^rdf:XMLLiteral .
<GovCT1.rselect> rdf:type rdfs:Property ;
	rdfs:label "rselect"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:string ;
	rdfs:comment "Feedback signal for droop (<i>Rselect</i>).  Typical value = electricalPower."^^rdf:XMLLiteral .
<GovCT1.rup> rdf:type rdfs:Property ;
	rdfs:label "rup"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum rate of load limit increase (<i>Rup</i>).  Typical value = 99."^^rdf:XMLLiteral .
<GovCT1.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Acceleration limiter time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovCT1.tact> rdf:type rdfs:Property ;
	rdfs:label "tact"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Actuator time constant (<i>Tact</i>) (&gt;= 0).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovCT1.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine lag time constant (<i>Tb</i>) (&gt; 0).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovCT1.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine lead time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovCT1.tdgov> rdf:type rdfs:Property ;
	rdfs:label "tdgov"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor derivative controller time constant (<i>Tdgov</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<GovCT1.teng> rdf:type rdfs:Property ;
	rdfs:label "teng"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Transport time delay for diesel engine used in representing diesel engines where there is a small but measurable transport delay between a change in fuel flow setting and the development of torque (<i>Teng</i>) (&gt;= 0).  <i>Teng</i> should be zero in all but special cases where this transport delay is of particular concern.  Typical value = 0."^^rdf:XMLLiteral .
<GovCT1.tfload> rdf:type rdfs:Property ;
	rdfs:label "tfload"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load-limiter time constant (<i>Tfload</i>) (&gt; 0).  Typical value = 3."^^rdf:XMLLiteral .
<GovCT1.tpelec> rdf:type rdfs:Property ;
	rdfs:label "tpelec"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Electrical power transducer time constant (<i>Tpelec</i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<GovCT1.tsa> rdf:type rdfs:Property ;
	rdfs:label "tsa"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Temperature detection lead time constant (<i>Tsa</i>) (&gt;= 0).  Typical value = 4."^^rdf:XMLLiteral .
<GovCT1.tsb> rdf:type rdfs:Property ;
	rdfs:label "tsb"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Temperature detection lag time constant (<i>Tsb</i>) (&gt;= 0).  Typical value = 5."^^rdf:XMLLiteral .
<GovCT1.vmax> rdf:type rdfs:Property ;
	rdfs:label "vmax"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum valve position limit (<i>Vmax</i>) (&gt; GovCT1.vmin).  Typical value = 1."^^rdf:XMLLiteral .
<GovCT1.vmin> rdf:type rdfs:Property ;
	rdfs:label "vmin"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum valve position limit (<i>Vmin</i>) (&lt; GovCT1.vmax).  Typical value = 0,15."^^rdf:XMLLiteral .
<GovCT1.wfnl> rdf:type rdfs:Property ;
	rdfs:label "wfnl"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "No load fuel flow (<i>Wfnl</i>).  Typical value = 0,2."^^rdf:XMLLiteral .
<GovCT1.wfspd> rdf:type rdfs:Property ;
	rdfs:label "wfspd"@en ;
	rdfs:domain <GovCT1> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Switch for fuel source characteristic to recognize that fuel flow, for a given fuel valve stroke, can be proportional to engine speed (<i>Wfspd</i>).\ntrue = fuel flow proportional to speed (for some gas turbines and diesel engines with positive displacement fuel injectors)\nfalse = fuel control system keeps fuel flow independent of engine speed.\nTypical value = true."^^rdf:XMLLiteral .

<GovHydroPID> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovHydroPID"@en ;
	rdfs:comment "PID governor and turbine."^^rdf:XMLLiteral .
<GovHydroPID.aturb> rdf:type rdfs:Property ;
	rdfs:label "aturb"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine numerator multiplier (<i>Aturb</i>) (see parameter detail 3).  Typical value -1."^^rdf:XMLLiteral .
<GovHydroPID.bturb> rdf:type rdfs:Property ;
	rdfs:label "bturb"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine denominator multiplier (<i>Bturb</i>) (see parameter detail 3).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovHydroPID.db1> rdf:type rdfs:Property ;
	rdfs:label "db1"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intentional dead-band width (<i>db1</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID.db2> rdf:type rdfs:Property ;
	rdfs:label "db2"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Unintentional dead-band (<i>db2</i>).  Unit = MW.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID.eps> rdf:type rdfs:Property ;
	rdfs:label "eps"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intentional db hysteresis (<i>eps</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID.gv1> rdf:type rdfs:Property ;
	rdfs:label "gv1"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 1, PU gv (<i>Gv1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID.gv2> rdf:type rdfs:Property ;
	rdfs:label "gv2"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 2, PU gv (<i>Gv2</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID.gv3> rdf:type rdfs:Property ;
	rdfs:label "gv3"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 3, PU gv (<i>Gv3</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID.gv4> rdf:type rdfs:Property ;
	rdfs:label "gv4"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 4, PU gv (<i>Gv4</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID.gv5> rdf:type rdfs:Property ;
	rdfs:label "gv5"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 5, PU gv (<i>Gv5</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID.gv6> rdf:type rdfs:Property ;
	rdfs:label "gv6"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 6, PU gv (<i>Gv6</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID.inputSignal> rdf:type rdfs:Property ;
	rdfs:label "inputSignal"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Input signal switch (<i>Flag</i>). \ntrue = <i>Pe</i> input is used\nfalse = feedback is received from <i>CV</i>.\n<i>Flag</i> is normally dependent on <i>Tt</i>.  If <i>Tt </i>is zero, <i>Flag</i> is set to false. If <i>Tt</i> is not zero, <i>Flag</i> is set to true.  \nTypical value = true."^^rdf:XMLLiteral .
<GovHydroPID.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Derivative gain (<i>Kd</i>).  Typical value = 1,11."^^rdf:XMLLiteral .
<GovHydroPID.kg> rdf:type rdfs:Property ;
	rdfs:label "kg"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo gain (<i>Kg</i>).  Typical value = 2,5."^^rdf:XMLLiteral .
<GovHydroPID.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain (<i>Ki</i>).  Typical value = 0,36."^^rdf:XMLLiteral .
<GovHydroPID.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain (<i>Kp</i>).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovHydroPID.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovHydroPID.pgv1> rdf:type rdfs:Property ;
	rdfs:label "pgv1"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 1, PU power (<i>Pgv1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID.pgv2> rdf:type rdfs:Property ;
	rdfs:label "pgv2"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 2, PU power (<i>Pgv2</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID.pgv3> rdf:type rdfs:Property ;
	rdfs:label "pgv3"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 3, PU power (<i>Pgv3</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID.pgv4> rdf:type rdfs:Property ;
	rdfs:label "pgv4"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 4, PU power (<i>Pgv4</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID.pgv5> rdf:type rdfs:Property ;
	rdfs:label "pgv5"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 5, PU power (<i>Pgv5</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID.pgv6> rdf:type rdfs:Property ;
	rdfs:label "pgv6"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 6, PU power (<i>Pgv6</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening, PU of MWbase (<i>Pmax</i>) (&gt; GovHydroPID.pmin).  Typical value = 1."^^rdf:XMLLiteral .
<GovHydroPID.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum gate opening, PU of MWbase (<i>Pmin</i>) (&lt; GovHydroPID.pmax).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID.r> rdf:type rdfs:Property ;
	rdfs:label "r"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Steady state droop (<i>R</i>).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovHydroPID.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input filter time constant (<i>Td</i>) (&gt;= 0).  If = 0, block is bypassed.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroPID.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Washout time constant (<i>Tf</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovHydroPID.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo time constant (<i>Tp</i>) (&gt;= 0).  If = 0, block is bypassed.  Typical value = 0,35."^^rdf:XMLLiteral .
<GovHydroPID.tt> rdf:type rdfs:Property ;
	rdfs:label "tt"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power feedback time constant (<i>Tt</i>) (&gt;= 0).  If = 0, block is bypassed.  Typical value = 0,02."^^rdf:XMLLiteral .
<GovHydroPID.tturb> rdf:type rdfs:Property ;
	rdfs:label "tturb"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine time constant (<i>Tturb</i>) (&gt;= 0). See Parameter detail 3.  Typical value = 0,8."^^rdf:XMLLiteral .
<GovHydroPID.velcl> rdf:type rdfs:Property ;
	rdfs:label "velcl"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate closing velocity (<i>Velcl</i>).  Unit = PU / s.  Typical value = -0,14."^^rdf:XMLLiteral .
<GovHydroPID.velop> rdf:type rdfs:Property ;
	rdfs:label "velop"@en ;
	rdfs:domain <GovHydroPID> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening velocity (<i>Velop</i>).  Unit = PU / s.  Typical value = 0,09."^^rdf:XMLLiteral .

<GovSteamFV2> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovSteamFV2"@en ;
	rdfs:comment "Steam turbine governor with reheat time constants and modelling of the effects of fast valve closing to reduce mechanical power."^^rdf:XMLLiteral .
<GovSteamFV2.dt> rdf:type rdfs:Property ;
	rdfs:label "dt"@en ;
	rdfs:domain <GovSteamFV2> ;
	rdfs:range xsd:double ;
	rdfs:comment "(<i>Dt</i>)."^^rdf:XMLLiteral .
<GovSteamFV2.k> rdf:type rdfs:Property ;
	rdfs:label "k"@en ;
	rdfs:domain <GovSteamFV2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of the turbine power developed by turbine sections not involved in fast valving (<i>K</i>)."^^rdf:XMLLiteral .
<GovSteamFV2.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovSteamFV2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Alternate base used instead of machine base in equipment model if necessary (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovSteamFV2.r> rdf:type rdfs:Property ;
	rdfs:label "r"@en ;
	rdfs:domain <GovSteamFV2> ;
	rdfs:range xsd:double ;
	rdfs:comment "(<i>R</i>)."^^rdf:XMLLiteral .
<GovSteamFV2.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <GovSteamFV2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor time constant (<i>T1</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<GovSteamFV2.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <GovSteamFV2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reheater time constant (<i>T3</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<GovSteamFV2.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <GovSteamFV2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time after initial time for valve to close (<i>Ta</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<GovSteamFV2.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <GovSteamFV2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time after initial time for valve to begin opening (<i>Tb</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<GovSteamFV2.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <GovSteamFV2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time after initial time for valve to become fully open (<i>Tc</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<GovSteamFV2.tt> rdf:type rdfs:Property ;
	rdfs:label "tt"@en ;
	rdfs:domain <GovSteamFV2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant with which power falls off after intercept valve closure (<i>Tt</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<GovSteamFV2.vmax> rdf:type rdfs:Property ;
	rdfs:label "vmax"@en ;
	rdfs:domain <GovSteamFV2> ;
	rdfs:range xsd:double ;
	rdfs:comment "(<i>Vmax</i>) (&gt; GovSteamFV2.vmin)."^^rdf:XMLLiteral .
<GovSteamFV2.vmin> rdf:type rdfs:Property ;
	rdfs:label "vmin"@en ;
	rdfs:domain <GovSteamFV2> ;
	rdfs:range xsd:double ;
	rdfs:comment "(<i>Vmin</i>) (&lt; GovSteamFV2.vmax)."^^rdf:XMLLiteral .

<GovSteamIEEE1> rdf:type rdfs:Class ;
	rdfs:subClassOf <CrossCompoundTurbineGovernorDynamics> ;
	rdfs:label "GovSteamIEEE1"@en ;
	rdfs:comment "IEEE steam turbine governor model.\nRef<font color=\"#0f0f0f\">erence: IEEE Transactions on Power Apparatus and Systems, November/December 1973, Volume PAS-92, Number 6, <i><u>Dynamic Models for Steam and Hydro Turbines in Power System Studies</u></i>, page 1904.</font>"^^rdf:XMLLiteral .
<GovSteamIEEE1.k> rdf:type rdfs:Property ;
	rdfs:label "k"@en ;
	rdfs:domain <GovSteamIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor gain (reciprocal of droop) (<i>K</i>) (&gt; 0).  Typical value = 25."^^rdf:XMLLiteral .
<GovSteamIEEE1.k1> rdf:type rdfs:Property ;
	rdfs:label "k1"@en ;
	rdfs:domain <GovSteamIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of HP shaft power after first boiler pass (<i>K1</i>).  Typical value = 0,2."^^rdf:XMLLiteral .
<GovSteamIEEE1.k2> rdf:type rdfs:Property ;
	rdfs:label "k2"@en ;
	rdfs:domain <GovSteamIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of LP shaft power after first boiler pass (<i>K2</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEE1.k3> rdf:type rdfs:Property ;
	rdfs:label "k3"@en ;
	rdfs:domain <GovSteamIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of HP shaft power after second boiler pass (<i>K3</i>).  Typical value = 0,3."^^rdf:XMLLiteral .
<GovSteamIEEE1.k4> rdf:type rdfs:Property ;
	rdfs:label "k4"@en ;
	rdfs:domain <GovSteamIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of LP shaft power after second boiler pass (<i>K4</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEE1.k5> rdf:type rdfs:Property ;
	rdfs:label "k5"@en ;
	rdfs:domain <GovSteamIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of HP shaft power after third boiler pass (<i>K5</i>).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovSteamIEEE1.k6> rdf:type rdfs:Property ;
	rdfs:label "k6"@en ;
	rdfs:domain <GovSteamIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of LP shaft power after third boiler pass (<i>K6</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEE1.k7> rdf:type rdfs:Property ;
	rdfs:label "k7"@en ;
	rdfs:domain <GovSteamIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of HP shaft power after fourth boiler pass (<i>K7</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEE1.k8> rdf:type rdfs:Property ;
	rdfs:label "k8"@en ;
	rdfs:domain <GovSteamIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of LP shaft power after fourth boiler pass (<i>K8</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEE1.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovSteamIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0)<i>. </i>Used when single synchronous machine is connected. In cases where two synchronous machines are connected this attribute is used for the high pressure unit.  Unit = MW."^^rdf:XMLLiteral .
<GovSteamIEEE1.mwbaseLP> rdf:type rdfs:Property ;
	rdfs:label "mwbaseLP"@en ;
	rdfs:domain <GovSteamIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0)<i>.</i> It is not used when single synchronous machine is connected. In cases where two synchronous machines are connected this attribute is used for the low pressure unit.  Unit = MW."^^rdf:XMLLiteral .
<GovSteamIEEE1.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <GovSteamIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum valve opening (<i>Pmax</i>) (&gt; GovSteamIEEE1.pmin).  Typical value = 1."^^rdf:XMLLiteral .
<GovSteamIEEE1.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <GovSteamIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum valve opening (<i>Pmin</i>) (&gt;= 0 and &lt; GovSteamIEEE1.pmax).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEE1.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <GovSteamIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor lag time constant (<i>T1</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEE1.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <GovSteamIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor lead time constant (<i>T2</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEE1.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <GovSteamIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Valve positioner time constant (<i>T3</i>) (&gt; 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovSteamIEEE1.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <GovSteamIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Inlet piping/steam bowl time constant (<i>T4</i>) (&gt;= 0).  Typical value = 0,3."^^rdf:XMLLiteral .
<GovSteamIEEE1.t5> rdf:type rdfs:Property ;
	rdfs:label "t5"@en ;
	rdfs:domain <GovSteamIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of second boiler pass (<i>T5</i>) (&gt;= 0).  Typical value = 5."^^rdf:XMLLiteral .
<GovSteamIEEE1.t6> rdf:type rdfs:Property ;
	rdfs:label "t6"@en ;
	rdfs:domain <GovSteamIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of third boiler pass (<i>T6</i>) (&gt;= 0).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovSteamIEEE1.t7> rdf:type rdfs:Property ;
	rdfs:label "t7"@en ;
	rdfs:domain <GovSteamIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of fourth boiler pass (<i>T7</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEE1.uc> rdf:type rdfs:Property ;
	rdfs:label "uc"@en ;
	rdfs:domain <GovSteamIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum valve closing velocity (<i>Uc</i>) (&lt; 0).  Unit = PU / s.  Typical value = -10."^^rdf:XMLLiteral .
<GovSteamIEEE1.uo> rdf:type rdfs:Property ;
	rdfs:label "uo"@en ;
	rdfs:domain <GovSteamIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum valve opening velocity (<i>Uo</i>) (&gt; 0).  Unit = PU / s.  Typical value = 1."^^rdf:XMLLiteral .

<GovIEEEGT1> rdf:type rdfs:Class ;
	rdfs:subClassOf <CombinedCycleGasTurbineDynamics> ;
	rdfs:label "GovIEEEGT1"@en ;
	rdfs:comment "Simplified gas turbine model.\n\nReference: IEEE PES-TR1, 3.1.2.5."^^rdf:XMLLiteral .
<GovIEEEGT1.d> rdf:type rdfs:Property ;
	rdfs:label "d"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Inverse of permanent droop (D). Typical value = 25."^^rdf:XMLLiteral .
<GovIEEEGT1.dbd> rdf:type rdfs:Property ;
	rdfs:label "dbd"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed governor deadband (dbd). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEGT1.fx> rdf:type rdfs:Property ;
	rdfs:label "fx"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:string ;
	rdfs:comment "User-defined lookup table (y=F(x))."^^rdf:XMLLiteral .
<GovIEEEGT1.idel> rdf:type rdfs:Property ;
	rdfs:label "idel"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed deviation for governor error limit change (idel). Typical value = 1."^^rdf:XMLLiteral .
<GovIEEEGT1.kdg> rdf:type rdfs:Property ;
	rdfs:label "kdg"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor derivative gain (Kdg). Typical value = 0,1."^^rdf:XMLLiteral .
<GovIEEEGT1.kig> rdf:type rdfs:Property ;
	rdfs:label "kig"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor integral gain (Kig). Typical value = 0,1."^^rdf:XMLLiteral .
<GovIEEEGT1.kimw> rdf:type rdfs:Property ;
	rdfs:label "kimw"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power controller integral gain (Kimw). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEGT1.kit> rdf:type rdfs:Property ;
	rdfs:label "kit"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load limiter integral gain (Kit). Typical value = 0,67."^^rdf:XMLLiteral .
<GovIEEEGT1.kpg> rdf:type rdfs:Property ;
	rdfs:label "kpg"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor proportional gain (Kpg). Typical value = 0,5."^^rdf:XMLLiteral .
<GovIEEEGT1.kpmw> rdf:type rdfs:Property ;
	rdfs:label "kpmw"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power controller proportional gain (Kpmw). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEGT1.kpt> rdf:type rdfs:Property ;
	rdfs:label "kpt"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load limiter proportional gain (Kpt). Typical value = 2."^^rdf:XMLLiteral .
<GovIEEEGT1.kt> rdf:type rdfs:Property ;
	rdfs:label "kt"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine gain (Kt). Typical value = 1,5."^^rdf:XMLLiteral .
<GovIEEEGT1.lim1> rdf:type rdfs:Property ;
	rdfs:label "lim1"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed governor error first limit (lim1). Typical value = 10."^^rdf:XMLLiteral .
<GovIEEEGT1.lim2> rdf:type rdfs:Property ;
	rdfs:label "lim2"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed governor error second limit (lim2). Typical value = 10."^^rdf:XMLLiteral .
<GovIEEEGT1.max> rdf:type rdfs:Property ;
	rdfs:label "max"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor maximum output (Max). Typical value = 1,05."^^rdf:XMLLiteral .
<GovIEEEGT1.min> rdf:type rdfs:Property ;
	rdfs:label "min"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor minimum output (Min). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEGT1.rfmax> rdf:type rdfs:Property ;
	rdfs:label "rfmax"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power controller maximum output (Rfmax). Typical value = 0,1."^^rdf:XMLLiteral .
<GovIEEEGT1.rfmin> rdf:type rdfs:Property ;
	rdfs:label "rfmin"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power controller minimum output (Rfmin). Typical value = -0,1."^^rdf:XMLLiteral .
<GovIEEEGT1.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Temperature detection lag time constant (Td) (>=0). Typical value = 5."^^rdf:XMLLiteral .
<GovIEEEGT1.tdg> rdf:type rdfs:Property ;
	rdfs:label "tdg"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor derivative controller time constant (Tdg) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<GovIEEEGT1.tlimit> rdf:type rdfs:Property ;
	rdfs:label "tlimit"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load limiter reference value (Tlimit). Typical value = 0,9167."^^rdf:XMLLiteral .
<GovIEEEGT1.tn> rdf:type rdfs:Property ;
	rdfs:label "tn"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Temperature detection lead time constant (Tn) (>=0). Typical value = 4."^^rdf:XMLLiteral .
<GovIEEEGT1.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Electrical power transducer time constant (Tp) (>=0). Typical value = 5."^^rdf:XMLLiteral .
<GovIEEEGT1.trate> rdf:type rdfs:Property ;
	rdfs:label "trate"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine rated power (0 => Trate=Prated of SG) (Trate). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEGT1.ttd1> rdf:type rdfs:Property ;
	rdfs:label "ttd1"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine lag time constant (Ttd1) (>=0). Typical value = 0,5."^^rdf:XMLLiteral .
<GovIEEEGT1.ttd2> rdf:type rdfs:Property ;
	rdfs:label "ttd2"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine lag time constant (Ttd2) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEGT1.tthcp> rdf:type rdfs:Property ;
	rdfs:label "tthcp"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Thermocouple time constant (Tthcp) (>=0). Typical value = 3."^^rdf:XMLLiteral .
<GovIEEEGT1.ttn1> rdf:type rdfs:Property ;
	rdfs:label "ttn1"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine lead time constant (Ttn1) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEGT1.ttn2> rdf:type rdfs:Property ;
	rdfs:label "ttn2"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine lead time constant (Ttn2) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEGT1.tv> rdf:type rdfs:Property ;
	rdfs:label "tv"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Actuator time constant (Tv) (>=0). Typical value = 0,5."^^rdf:XMLLiteral .
<GovIEEEGT1.vmax> rdf:type rdfs:Property ;
	rdfs:label "vmax"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum valve position (Vmax). Typical value = 1,05."^^rdf:XMLLiteral .
<GovIEEEGT1.vmin> rdf:type rdfs:Property ;
	rdfs:label "vmin"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum valve position (Vmin). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEGT1.wfo> rdf:type rdfs:Property ;
	rdfs:label "wfo"@en ;
	rdfs:domain <GovIEEEGT1> ;
	rdfs:range xsd:double ;
	rdfs:comment "No load fuel flow (Wfo). Typical value = 0,25."^^rdf:XMLLiteral .

<CombinedCycleGasTurbineDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "CombinedCycleGasTurbineDynamics"@en ;
	rdfs:comment "Gas turbines used for combined cycle power plants."^^rdf:XMLLiteral .
<CombinedCycleGasTurbineDynamics.SteamTurbineGeneratorDynamics> rdf:type rdfs:Property ;
	rdfs:label "SteamTurbineGeneratorDynamics"@en ;
	rdfs:domain <CombinedCycleGasTurbineDynamics> ;
	rdfs:range <SteamTurbineGeneratorDynamics> ;
	rdfs:comment "The steam turbine and a heat-recovery steam generator connected to this gas turbine of a combined cycle power plant."^^rdf:XMLLiteral .

<TurbIEEEHydroWCNonLinearA> rdf:type rdfs:Class ;
	rdfs:subClassOf <HydroWaterColumnDynamics> ;
	rdfs:label "TurbIEEEHydroWCNonLinearA"@en ;
	rdfs:comment "Conventional nonlinear turbine-water column model (inelastic).\n\nReference: IEEE PES-TR1, 4.3, Figure 4-10a."^^rdf:XMLLiteral .
<TurbIEEEHydroWCNonLinearA.at> rdf:type rdfs:Property ;
	rdfs:label "at"@en ;
	rdfs:domain <TurbIEEEHydroWCNonLinearA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine gain (At). Typical value = 1,2."^^rdf:XMLLiteral .
<TurbIEEEHydroWCNonLinearA.dt> rdf:type rdfs:Property ;
	rdfs:label "dt"@en ;
	rdfs:domain <TurbIEEEHydroWCNonLinearA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine damping factor (Dt). Typical value = 0."^^rdf:XMLLiteral .
<TurbIEEEHydroWCNonLinearA.h0> rdf:type rdfs:Property ;
	rdfs:label "h0"@en ;
	rdfs:domain <TurbIEEEHydroWCNonLinearA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine head (H0). Typical value = 1."^^rdf:XMLLiteral .
<TurbIEEEHydroWCNonLinearA.qnl> rdf:type rdfs:Property ;
	rdfs:label "qnl"@en ;
	rdfs:domain <TurbIEEEHydroWCNonLinearA> ;
	rdfs:range xsd:double ;
	rdfs:comment "No-load flow at nominal head (Qnl). Typical value = 0,08."^^rdf:XMLLiteral .
<TurbIEEEHydroWCNonLinearA.trate> rdf:type rdfs:Property ;
	rdfs:label "trate"@en ;
	rdfs:domain <TurbIEEEHydroWCNonLinearA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine rated power (0 => Trate=Prated of the generator) (Trate). Typical value = 0."^^rdf:XMLLiteral .
<TurbIEEEHydroWCNonLinearA.tw> rdf:type rdfs:Property ;
	rdfs:label "tw"@en ;
	rdfs:domain <TurbIEEEHydroWCNonLinearA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Water inertia time constant (Tw) (>=0). Typical value = 0,75."^^rdf:XMLLiteral .

<GovSteamFV4> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovSteamFV4"@en ;
	rdfs:comment "Detailed electro-hydraulic governor for steam unit."^^rdf:XMLLiteral .
<GovSteamFV4.cpsmn> rdf:type rdfs:Property ;
	rdfs:label "cpsmn"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum value of pressure regulator output (<i>Cpsmn</i>).  Typical value = -1."^^rdf:XMLLiteral .
<GovSteamFV4.cpsmx> rdf:type rdfs:Property ;
	rdfs:label "cpsmx"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum value of pressure regulator output (<i>Cpsmx</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovSteamFV4.crmn> rdf:type rdfs:Property ;
	rdfs:label "crmn"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum value of regulator set-point (<i>Crmn</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamFV4.crmx> rdf:type rdfs:Property ;
	rdfs:label "crmx"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum value of regulator set-point (<i>Crmx</i>).  Typical value = 1,2."^^rdf:XMLLiteral .
<GovSteamFV4.kdc> rdf:type rdfs:Property ;
	rdfs:label "kdc"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Derivative gain of pressure regulator (<i>Kdc</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovSteamFV4.kf1> rdf:type rdfs:Property ;
	rdfs:label "kf1"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency bias (reciprocal of droop) (<i>Kf1</i>).  Typical value = 20."^^rdf:XMLLiteral .
<GovSteamFV4.kf3> rdf:type rdfs:Property ;
	rdfs:label "kf3"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency control (reciprocal of droop) (<i>Kf3</i>).  Typical value = 20."^^rdf:XMLLiteral .
<GovSteamFV4.khp> rdf:type rdfs:Property ;
	rdfs:label "khp"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction  of total turbine output generated by HP part (<i>Khp</i>).  Typical value = 0,35."^^rdf:XMLLiteral .
<GovSteamFV4.kic> rdf:type rdfs:Property ;
	rdfs:label "kic"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain of pressure regulator (<i>Kic</i>).  Typical value = 0,0033."^^rdf:XMLLiteral .
<GovSteamFV4.kip> rdf:type rdfs:Property ;
	rdfs:label "kip"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain of pressure feedback regulator (<i>Kip</i>).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovSteamFV4.kit> rdf:type rdfs:Property ;
	rdfs:label "kit"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain of electro-hydraulic regulator (<i>Kit</i>).  Typical value = 0,04."^^rdf:XMLLiteral .
<GovSteamFV4.kmp1> rdf:type rdfs:Property ;
	rdfs:label "kmp1"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "First gain coefficient of  intercept valves characteristic (<i>Kmp1</i>).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovSteamFV4.kmp2> rdf:type rdfs:Property ;
	rdfs:label "kmp2"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second gain coefficient of intercept valves characteristic (<i>Kmp2</i>).  Typical value = 3,5."^^rdf:XMLLiteral .
<GovSteamFV4.kpc> rdf:type rdfs:Property ;
	rdfs:label "kpc"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain of pressure regulator (<i>Kpc</i>).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovSteamFV4.kpp> rdf:type rdfs:Property ;
	rdfs:label "kpp"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain of pressure feedback regulator (<i>Kpp</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovSteamFV4.kpt> rdf:type rdfs:Property ;
	rdfs:label "kpt"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain of electro-hydraulic regulator (<i>Kpt</i>).  Typical value = 0,3."^^rdf:XMLLiteral .
<GovSteamFV4.krc> rdf:type rdfs:Property ;
	rdfs:label "krc"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum variation of fuel flow (<i>Krc</i>).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovSteamFV4.ksh> rdf:type rdfs:Property ;
	rdfs:label "ksh"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pressure loss due to flow friction in the boiler tubes (<i>Ksh</i>).  Typical value = 0,08."^^rdf:XMLLiteral .
<GovSteamFV4.lpi> rdf:type rdfs:Property ;
	rdfs:label "lpi"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum negative power error (<i>Lpi</i>).  Typical value = -0,15."^^rdf:XMLLiteral .
<GovSteamFV4.lps> rdf:type rdfs:Property ;
	rdfs:label "lps"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum positive power error (<i>Lps</i>).  Typical value = 0,03."^^rdf:XMLLiteral .
<GovSteamFV4.mnef> rdf:type rdfs:Property ;
	rdfs:label "mnef"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lower limit for frequency correction (<i>MN</i><i><sub>EF</sub></i>).  Typical value = -0,05."^^rdf:XMLLiteral .
<GovSteamFV4.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovSteamFV4.mxef> rdf:type rdfs:Property ;
	rdfs:label "mxef"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Upper limit for frequency correction (<i>MX</i><i><sub>EF</sub></i>).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovSteamFV4.pr1> rdf:type rdfs:Property ;
	rdfs:label "pr1"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "First value of pressure set point static characteristic (<i>Pr1</i>).  Typical value = 0,2."^^rdf:XMLLiteral .
<GovSteamFV4.pr2> rdf:type rdfs:Property ;
	rdfs:label "pr2"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second value of pressure set point static characteristic, corresponding to <i>Ps0</i> = 1,0 PU (<i>Pr2</i>).  Typical value = 0,75."^^rdf:XMLLiteral .
<GovSteamFV4.psmn> rdf:type rdfs:Property ;
	rdfs:label "psmn"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum value of pressure set point static characteristic (<i>Psmn</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovSteamFV4.rsmimn> rdf:type rdfs:Property ;
	rdfs:label "rsmimn"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum value of integral regulator (<i>Rsmimn</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamFV4.rsmimx> rdf:type rdfs:Property ;
	rdfs:label "rsmimx"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum value of integral regulator (<i>Rsmimx</i>).  Typical value = 1,1."^^rdf:XMLLiteral .
<GovSteamFV4.rvgmn> rdf:type rdfs:Property ;
	rdfs:label "rvgmn"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum value of integral regulator (<i>Rvgmn</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamFV4.rvgmx> rdf:type rdfs:Property ;
	rdfs:label "rvgmx"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum value of integral regulator (<i>Rvgmx</i>).  Typical value = 1,2."^^rdf:XMLLiteral .
<GovSteamFV4.srmn> rdf:type rdfs:Property ;
	rdfs:label "srmn"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum valve opening (<i>Srmn</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamFV4.srmx> rdf:type rdfs:Property ;
	rdfs:label "srmx"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum valve opening (<i>Srmx</i>).  Typical value = 1,1."^^rdf:XMLLiteral .
<GovSteamFV4.srsmp> rdf:type rdfs:Property ;
	rdfs:label "srsmp"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intercept valves characteristic discontinuity point (<i>Srsmp</i>).  Typical value = 0,43."^^rdf:XMLLiteral .
<GovSteamFV4.svmn> rdf:type rdfs:Property ;
	rdfs:label "svmn"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum regulator gate closing velocity (<i>Svmn</i>).  Typical value = -0,0333."^^rdf:XMLLiteral .
<GovSteamFV4.svmx> rdf:type rdfs:Property ;
	rdfs:label "svmx"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum regulator gate opening velocity (<i>Svmx</i>).  Typical value = 0,0333."^^rdf:XMLLiteral .
<GovSteamFV4.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Control valves rate opening time (<i>Ta</i>) (&gt;= 0).  Typical value = 0,8."^^rdf:XMLLiteral .
<GovSteamFV4.tam> rdf:type rdfs:Property ;
	rdfs:label "tam"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intercept valves rate opening time (<i>Tam</i>) (&gt;= 0).  Typical value = 0,8."^^rdf:XMLLiteral .
<GovSteamFV4.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Control valves rate closing time (<i>Tc</i>) (&gt;= 0).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovSteamFV4.tcm> rdf:type rdfs:Property ;
	rdfs:label "tcm"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intercept valves rate closing time (<i>Tcm</i>) (&gt;= 0).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovSteamFV4.tdc> rdf:type rdfs:Property ;
	rdfs:label "tdc"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Derivative time constant of pressure regulator (<i>Tdc</i>) (&gt;= 0).  Typical value = 90."^^rdf:XMLLiteral .
<GovSteamFV4.tf1> rdf:type rdfs:Property ;
	rdfs:label "tf1"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of fuel regulation (<i>Tf1</i>) (&gt;= 0).  Typical value = 10."^^rdf:XMLLiteral .
<GovSteamFV4.tf2> rdf:type rdfs:Property ;
	rdfs:label "tf2"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of steam chest (<i>Tf2</i>) (&gt;= 0).  Typical value = 10."^^rdf:XMLLiteral .
<GovSteamFV4.thp> rdf:type rdfs:Property ;
	rdfs:label "thp"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "High pressure (HP) time constant of the turbine (<i>Thp</i>) (&gt;= 0).  Typical value = 0,15."^^rdf:XMLLiteral .
<GovSteamFV4.tmp> rdf:type rdfs:Property ;
	rdfs:label "tmp"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low pressure (LP) time constant of the turbine (<i>Tmp</i>) (&gt;= 0).  Typical value = 0,4."^^rdf:XMLLiteral .
<GovSteamFV4.trh> rdf:type rdfs:Property ;
	rdfs:label "trh"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reheater  time constant of the turbine (<i>Trh</i>) (&gt;= 0).  Typical value = 10."^^rdf:XMLLiteral .
<GovSteamFV4.tv> rdf:type rdfs:Property ;
	rdfs:label "tv"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Boiler time constant (<i>Tv</i>) (&gt;= 0).  Typical value = 60."^^rdf:XMLLiteral .
<GovSteamFV4.ty> rdf:type rdfs:Property ;
	rdfs:label "ty"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Control valves servo time constant (<i>Ty</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovSteamFV4.y> rdf:type rdfs:Property ;
	rdfs:label "y"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient of linearized equations of turbine (Stodola formulation) (<i>Y</i>).  Typical value = 0,13."^^rdf:XMLLiteral .
<GovSteamFV4.yhpmn> rdf:type rdfs:Property ;
	rdfs:label "yhpmn"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum control valve position (<i>Yhpmn</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamFV4.yhpmx> rdf:type rdfs:Property ;
	rdfs:label "yhpmx"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum control valve position (<i>Yhpmx</i>).  Typical value = 1,1."^^rdf:XMLLiteral .
<GovSteamFV4.ympmn> rdf:type rdfs:Property ;
	rdfs:label "ympmn"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum intercept valve position (<i>Ympmn</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovSteamFV4.ympmx> rdf:type rdfs:Property ;
	rdfs:label "ympmx"@en ;
	rdfs:domain <GovSteamFV4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum intercept valve position (<i>Ympmx</i>).  Typical value = 1,1."^^rdf:XMLLiteral .

<HydroWaterColumnDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "HydroWaterColumnDynamics"@en ;
	rdfs:comment "Hydro water column function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"^^rdf:XMLLiteral .
<HydroWaterColumnDynamics.HydroGovernorDynamics> rdf:type rdfs:Property ;
	rdfs:label "HydroGovernorDynamics"@en ;
	rdfs:domain <HydroWaterColumnDynamics> ;
	rdfs:range <HydroGovernorDynamics> ;
	rdfs:comment "The hydro governor that has a hydro water column model."^^rdf:XMLLiteral .

<GovIEEEHydroPIDspt> rdf:type rdfs:Class ;
	rdfs:subClassOf <HydroGovernorDynamics> ;
	rdfs:label "GovIEEEHydroPIDspt"@en ;
	rdfs:comment "Hydro PID governor with set-point control and nonlinear compensation.\n\nReference: IEEE PES-TR1, 4.2, Figure 4-7."^^rdf:XMLLiteral .
<GovIEEEHydroPIDspt.db1> rdf:type rdfs:Property ;
	rdfs:label "db1"@en ;
	rdfs:domain <GovIEEEHydroPIDspt> ;
	rdfs:range xsd:double ;
	rdfs:comment "Dead band (db1). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroPIDspt.db2> rdf:type rdfs:Property ;
	rdfs:label "db2"@en ;
	rdfs:domain <GovIEEEHydroPIDspt> ;
	rdfs:range xsd:double ;
	rdfs:comment "Dead band (db2). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroPIDspt.db3> rdf:type rdfs:Property ;
	rdfs:label "db3"@en ;
	rdfs:domain <GovIEEEHydroPIDspt> ;
	rdfs:range xsd:double ;
	rdfs:comment "Dead band (db3). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroPIDspt.flag> rdf:type rdfs:Property ;
	rdfs:label "flag"@en ;
	rdfs:domain <GovIEEEHydroPIDspt> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Droop switch (Flag). True means electrical power (Flag=1). False means mechanical feedback (Flag=0). Typical value = false."^^rdf:XMLLiteral .
<GovIEEEHydroPIDspt.g> rdf:type rdfs:Property ;
	rdfs:label "g"@en ;
	rdfs:domain <GovIEEEHydroPIDspt> ;
	rdfs:range xsd:string ;
	rdfs:comment "(G)."^^rdf:XMLLiteral .
<GovIEEEHydroPIDspt.gmax> rdf:type rdfs:Property ;
	rdfs:label "gmax"@en ;
	rdfs:domain <GovIEEEHydroPIDspt> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum governor output (Gmax). Typical value = 1."^^rdf:XMLLiteral .
<GovIEEEHydroPIDspt.gmin> rdf:type rdfs:Property ;
	rdfs:label "gmin"@en ;
	rdfs:domain <GovIEEEHydroPIDspt> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum governor output (Gmin). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroPIDspt.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <GovIEEEHydroPIDspt> ;
	rdfs:range xsd:double ;
	rdfs:comment "Compensation factor (Ka). Typical value = 0,1."^^rdf:XMLLiteral .
<GovIEEEHydroPIDspt.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <GovIEEEHydroPIDspt> ;
	rdfs:range xsd:double ;
	rdfs:comment "Derivative gain (Kd). Typical value = 0,1."^^rdf:XMLLiteral .
<GovIEEEHydroPIDspt.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <GovIEEEHydroPIDspt> ;
	rdfs:range xsd:double ;
	rdfs:comment "Setpoint control factor (Kf). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroPIDspt.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <GovIEEEHydroPIDspt> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain (Ki). Typical value = 0,5."^^rdf:XMLLiteral .
<GovIEEEHydroPIDspt.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <GovIEEEHydroPIDspt> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain (Kp). Typical value = 5."^^rdf:XMLLiteral .
<GovIEEEHydroPIDspt.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <GovIEEEHydroPIDspt> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening (Pmax). Typical value = 1."^^rdf:XMLLiteral .
<GovIEEEHydroPIDspt.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <GovIEEEHydroPIDspt> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum gate opening (Pmin). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroPIDspt.rp> rdf:type rdfs:Property ;
	rdfs:label "rp"@en ;
	rdfs:domain <GovIEEEHydroPIDspt> ;
	rdfs:range xsd:double ;
	rdfs:comment "Permanent droop (Rp). Typical value = 0,05."^^rdf:XMLLiteral .
<GovIEEEHydroPIDspt.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <GovIEEEHydroPIDspt> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input filter time constant (Td) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<GovIEEEHydroPIDspt.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <GovIEEEHydroPIDspt> ;
	rdfs:range xsd:double ;
	rdfs:comment "Derivative time constant (Tf) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<GovIEEEHydroPIDspt.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <GovIEEEHydroPIDspt> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo inverse of gain (Tg). Typical value = 0,5."^^rdf:XMLLiteral .
<GovIEEEHydroPIDspt.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <GovIEEEHydroPIDspt> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo time constant (Tp) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<GovIEEEHydroPIDspt.trate> rdf:type rdfs:Property ;
	rdfs:label "trate"@en ;
	rdfs:domain <GovIEEEHydroPIDspt> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine rated power (0 => Trate=Prated of the generator) (Trate). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroPIDspt.tt> rdf:type rdfs:Property ;
	rdfs:label "tt"@en ;
	rdfs:domain <GovIEEEHydroPIDspt> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power measurement time constant (Tt) (>=0). Typical value = 2."^^rdf:XMLLiteral .
<GovIEEEHydroPIDspt.velcl> rdf:type rdfs:Property ;
	rdfs:label "velcl"@en ;
	rdfs:domain <GovIEEEHydroPIDspt> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate closing velocity (Vel_cl). Typical value = -0,33."^^rdf:XMLLiteral .
<GovIEEEHydroPIDspt.velop> rdf:type rdfs:Property ;
	rdfs:label "velop"@en ;
	rdfs:domain <GovIEEEHydroPIDspt> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening velocity (Vel_op). Typical value = 0,33."^^rdf:XMLLiteral .

<GovSteamIEEEG1Aug> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovSteamIEEEG1Aug"@en ;
	rdfs:comment "Augmented IEEEG1 steam turbine-governor model with simplified boiler dynamics and coordinate control.\n\nReference: IEEE PES-TR1, 2.3."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.dbd1> rdf:type rdfs:Property ;
	rdfs:label "dbd1"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed deviation deadband (dbd1). Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.fmax> rdf:type rdfs:Property ;
	rdfs:label "fmax"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum boiler controller output (fmax). Typical value = 1,2."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.fmin> rdf:type rdfs:Property ;
	rdfs:label "fmin"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum boiler controller output (fmin). Typical value = 0,1."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.k> rdf:type rdfs:Property ;
	rdfs:label "k"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor gain (K). Typical value = 25."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.k1> rdf:type rdfs:Property ;
	rdfs:label "k1"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of HP shaft power first boiler pass (K1). Typical value = 0,2."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.k3> rdf:type rdfs:Property ;
	rdfs:label "k3"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of HP shaft power second boiler pass (K3). Typical value = 0,3."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.k5> rdf:type rdfs:Property ;
	rdfs:label "k5"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of HP shaft power third boiler pass (K5). Typical value = 0,5."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.k7> rdf:type rdfs:Property ;
	rdfs:label "k7"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of HP shaft power fourth boiler pass (K7). Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.kb> rdf:type rdfs:Property ;
	rdfs:label "kb"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load reference control speed deviation bias (Kb). Typical value = 0,02."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.kif> rdf:type rdfs:Property ;
	rdfs:label "kif"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Boiler controller integral gain (Kif). Typical value = 0,1."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.kip> rdf:type rdfs:Property ;
	rdfs:label "kip"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load reference servo inverse time constant (Kip). Typical value = 5."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.kl> rdf:type rdfs:Property ;
	rdfs:label "kl"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load reference feedback gain (Kl). Typical value = 1."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.km> rdf:type rdfs:Property ;
	rdfs:label "km"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pressure drop adjustment factor (Km). Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.kmw> rdf:type rdfs:Property ;
	rdfs:label "kmw"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load demand to pressure setpoint gain (Kmw). Typical value = 0,02."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.kpelec> rdf:type rdfs:Property ;
	rdfs:label "kpelec"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "MW transducer gain (Kpelec). Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.pdb> rdf:type rdfs:Property ;
	rdfs:label "pdb"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pressure error to load reference deadband (pdb). Typical value = 0,001."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum valve opening (Pmax). Typical value = 1."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum valve opening (Pmin). Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.presref> rdf:type rdfs:Property ;
	rdfs:label "presref"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reference pressure (Pres_ref). Typical value = 1."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.rmax> rdf:type rdfs:Property ;
	rdfs:label "rmax"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load reference gradient upper limit (rmax). Typical value = 1."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.rmin> rdf:type rdfs:Property ;
	rdfs:label "rmin"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load reference gradient lower limit (rmin). Typical value = -1."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor lag time constant (T1) (>=0). Typical value = 0,2."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor lead time constant (T2) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Valve positioner time constant (T3) (>=0). Typical value = 0,5."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Inlet piping/steam bowl time constant (T4) (>=0). Typical value = 0,3."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.t5> rdf:type rdfs:Property ;
	rdfs:label "t5"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second boiler pass time constant (T5) (>=0). Typical value = 5."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.t6> rdf:type rdfs:Property ;
	rdfs:label "t6"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Third boiler pass time constant (T6) (>=0). Typical value = 0,5."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.t7> rdf:type rdfs:Property ;
	rdfs:label "t7"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fourth boiler pass time constant (T7) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Boiler storage time constant (Td) (>=0). Typical value = 750."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fuel supply time constant (Tf) (>=0). Typical value = 25."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.tpelec> rdf:type rdfs:Property ;
	rdfs:label "tpelec"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "MW transducer time constant (Tpelec) (>=0). Typical value = 10."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.trate> rdf:type rdfs:Property ;
	rdfs:label "trate"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine rated power (0 => Trate=Prated of the generator) (Trate). Typical value = 0."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.tw> rdf:type rdfs:Property ;
	rdfs:label "tw"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Waterwall time constant (Tw) (>=0). Typical value = 7."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.uc> rdf:type rdfs:Property ;
	rdfs:label "uc"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum vave losing velocity (Uc). Typical value = -0,3."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.uo> rdf:type rdfs:Property ;
	rdfs:label "uo"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum valve opening velocity (Uo). Typical value = 0,3."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.vmax> rdf:type rdfs:Property ;
	rdfs:label "vmax"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load reference upper limit (vmax). Typical value = 1,2."^^rdf:XMLLiteral .
<GovSteamIEEEG1Aug.vmin> rdf:type rdfs:Property ;
	rdfs:label "vmin"@en ;
	rdfs:domain <GovSteamIEEEG1Aug> ;
	rdfs:range xsd:double ;
	rdfs:comment "Load reference lower limit (vmin). Typical value = 0,2."^^rdf:XMLLiteral .

<GovGAST3> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovGAST3"@en ;
	rdfs:comment "Generic turbogas with acceleration and temperature controller."^^rdf:XMLLiteral .
<GovGAST3.bca> rdf:type rdfs:Property ;
	rdfs:label "bca"@en ;
	rdfs:domain <GovGAST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Acceleration limit set-point (<i>Bca</i>).  Unit = 1/s.  Typical value = 0,01."^^rdf:XMLLiteral .
<GovGAST3.bp> rdf:type rdfs:Property ;
	rdfs:label "bp"@en ;
	rdfs:domain <GovGAST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Droop (<i>bp</i>).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovGAST3.dtc> rdf:type rdfs:Property ;
	rdfs:label "dtc"@en ;
	rdfs:domain <GovGAST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exhaust temperature variation due to fuel flow increasing from 0 to 1 PU (<i>deltaTc</i>).  Typical value = 390."^^rdf:XMLLiteral .
<GovGAST3.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <GovGAST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum fuel flow (<i>Ka</i>).  Typical value = 0,23."^^rdf:XMLLiteral .
<GovGAST3.kac> rdf:type rdfs:Property ;
	rdfs:label "kac"@en ;
	rdfs:domain <GovGAST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fuel system feedback (<i>K</i><i><sub>AC</sub></i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovGAST3.kca> rdf:type rdfs:Property ;
	rdfs:label "kca"@en ;
	rdfs:domain <GovGAST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Acceleration control integral gain (<i>Kca</i>). Unit = 1/s.  Typical value = 100."^^rdf:XMLLiteral .
<GovGAST3.ksi> rdf:type rdfs:Property ;
	rdfs:label "ksi"@en ;
	rdfs:domain <GovGAST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain of radiation shield (<i>Ksi</i>).  Typical value = 0,8."^^rdf:XMLLiteral .
<GovGAST3.ky> rdf:type rdfs:Property ;
	rdfs:label "ky"@en ;
	rdfs:domain <GovGAST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient of transfer function of fuel valve positioner (<i>Ky</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovGAST3.mnef> rdf:type rdfs:Property ;
	rdfs:label "mnef"@en ;
	rdfs:domain <GovGAST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fuel flow maximum negative error value (<i>MNef</i>).  Typical value = -0,05."^^rdf:XMLLiteral .
<GovGAST3.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovGAST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovGAST3.mxef> rdf:type rdfs:Property ;
	rdfs:label "mxef"@en ;
	rdfs:domain <GovGAST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fuel flow maximum positive error value (<i>MXef</i>).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovGAST3.rcmn> rdf:type rdfs:Property ;
	rdfs:label "rcmn"@en ;
	rdfs:domain <GovGAST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum fuel flow (<i>RCMN</i>).  Typical value = -0,1."^^rdf:XMLLiteral .
<GovGAST3.rcmx> rdf:type rdfs:Property ;
	rdfs:label "rcmx"@en ;
	rdfs:domain <GovGAST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum fuel flow (<i>RCMX</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovGAST3.tac> rdf:type rdfs:Property ;
	rdfs:label "tac"@en ;
	rdfs:domain <GovGAST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fuel control time constant (<i>Tac</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovGAST3.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <GovGAST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Compressor discharge volume time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 0,2."^^rdf:XMLLiteral .
<GovGAST3.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <GovGAST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Temperature controller derivative gain (<i>Td</i>) (&gt;= 0).  Typical value = 3,3."^^rdf:XMLLiteral .
<GovGAST3.tfen> rdf:type rdfs:Property ;
	rdfs:label "tfen"@en ;
	rdfs:domain <GovGAST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine rated exhaust temperature correspondent to Pm=1 PU (<i>Tfen</i>).  Typical value = 540."^^rdf:XMLLiteral .
<GovGAST3.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <GovGAST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of speed governor (<i>Tg</i>) (&gt;= 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovGAST3.tsi> rdf:type rdfs:Property ;
	rdfs:label "tsi"@en ;
	rdfs:domain <GovGAST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of radiation shield (<i>Tsi</i>) (&gt;= 0).  Typical value = 15."^^rdf:XMLLiteral .
<GovGAST3.tt> rdf:type rdfs:Property ;
	rdfs:label "tt"@en ;
	rdfs:domain <GovGAST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Temperature controller integration rate (<i>Tt</i>).  Typical value = 250."^^rdf:XMLLiteral .
<GovGAST3.ttc> rdf:type rdfs:Property ;
	rdfs:label "ttc"@en ;
	rdfs:domain <GovGAST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of thermocouple (<i>Ttc</i>) (&gt;= 0).  Typical value = 2,5."^^rdf:XMLLiteral .
<GovGAST3.ty> rdf:type rdfs:Property ;
	rdfs:label "ty"@en ;
	rdfs:domain <GovGAST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of fuel valve positioner (<i>Ty</i>) (&gt;= 0).  Typical value = 0,2."^^rdf:XMLLiteral .

<GovHydro3> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovHydro3"@en ;
	rdfs:comment "Modified IEEE hydro governor-turbine. This model differs from that defined in the IEEE modelling guideline paper in that the limits on gate position and velocity do not permit \"wind up\" of the upstream signals."^^rdf:XMLLiteral .
<GovHydro3.at> rdf:type rdfs:Property ;
	rdfs:label "at"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine gain (<i>At</i>) (&gt;0).  Typical value = 1,2."^^rdf:XMLLiteral .
<GovHydro3.db1> rdf:type rdfs:Property ;
	rdfs:label "db1"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intentional dead-band width (<i>db1</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro3.db2> rdf:type rdfs:Property ;
	rdfs:label "db2"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Unintentional dead-band (<i>db2</i>).  Unit = MW.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro3.dturb> rdf:type rdfs:Property ;
	rdfs:label "dturb"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine damping factor (<i>Dturb</i>).  Typical value = 0,2."^^rdf:XMLLiteral .
<GovHydro3.eps> rdf:type rdfs:Property ;
	rdfs:label "eps"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intentional db hysteresis (<i>eps</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro3.governorControl> rdf:type rdfs:Property ;
	rdfs:label "governorControl"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Governor control flag (<i>Cflag</i>).\ntrue = PID control is active\nfalse = double derivative control is active.\nTypical value = true."^^rdf:XMLLiteral .
<GovHydro3.gv1> rdf:type rdfs:Property ;
	rdfs:label "gv1"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 1, PU gv (<i>Gv1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro3.gv2> rdf:type rdfs:Property ;
	rdfs:label "gv2"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 2, PU gv (<i>Gv2</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro3.gv3> rdf:type rdfs:Property ;
	rdfs:label "gv3"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 3, PU gv (<i>Gv3</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro3.gv4> rdf:type rdfs:Property ;
	rdfs:label "gv4"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 4, PU gv (<i>Gv4</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro3.gv5> rdf:type rdfs:Property ;
	rdfs:label "gv5"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 5, PU gv (<i>Gv5</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro3.gv6> rdf:type rdfs:Property ;
	rdfs:label "gv6"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 6, PU gv (<i>Gv6</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro3.h0> rdf:type rdfs:Property ;
	rdfs:label "h0"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine nominal head (<i>H0</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovHydro3.k1> rdf:type rdfs:Property ;
	rdfs:label "k1"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Derivative gain (<i>K1</i>).  Typical value = 0,01."^^rdf:XMLLiteral .
<GovHydro3.k2> rdf:type rdfs:Property ;
	rdfs:label "k2"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Double derivative gain, if <i>Cflag</i> = -1 (<i>K2</i>).  Typical value = 2,5."^^rdf:XMLLiteral .
<GovHydro3.kg> rdf:type rdfs:Property ;
	rdfs:label "kg"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo gain (<i>Kg</i>).  Typical value = 2."^^rdf:XMLLiteral .
<GovHydro3.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain (<i>Ki</i>).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovHydro3.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovHydro3.pgv1> rdf:type rdfs:Property ;
	rdfs:label "pgv1"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 1, PU power (<i>Pgv1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro3.pgv2> rdf:type rdfs:Property ;
	rdfs:label "pgv2"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 2, PU power (<i>Pgv2</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro3.pgv3> rdf:type rdfs:Property ;
	rdfs:label "pgv3"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 3, PU power (<i>Pgv3</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro3.pgv4> rdf:type rdfs:Property ;
	rdfs:label "pgv4"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 4, PU power (<i>Pgv4</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro3.pgv5> rdf:type rdfs:Property ;
	rdfs:label "pgv5"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 5, PU power (<i>Pgv5</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro3.pgv6> rdf:type rdfs:Property ;
	rdfs:label "pgv6"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 6, PU power (<i>Pgv6</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro3.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening, PU of MWbase (<i>Pmax</i>) (&gt; GovHydro3.pmin).  Typical value = 1."^^rdf:XMLLiteral .
<GovHydro3.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum gate opening, PU of <i>MWbase</i> (<i>Pmin</i>) (&lt; GovHydro3.pmax).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro3.qnl> rdf:type rdfs:Property ;
	rdfs:label "qnl"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "No-load turbine flow at nominal head (<i>Qnl</i>).  Typical value = 0,08."^^rdf:XMLLiteral .
<GovHydro3.relec> rdf:type rdfs:Property ;
	rdfs:label "relec"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Steady-state droop, PU, for electrical power feedback (<i>Relec</i>).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovHydro3.rgate> rdf:type rdfs:Property ;
	rdfs:label "rgate"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Steady-state droop, PU, for governor output feedback (<i>Rgate</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro3.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input filter time constant (<i>Td</i>) (&gt;= 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovHydro3.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Washout time constant (<i>Tf</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovHydro3.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo time constant (<i>Tp</i>) (&gt;= 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovHydro3.tt> rdf:type rdfs:Property ;
	rdfs:label "tt"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power feedback time constant (<i>Tt</i>) (&gt;= 0).  Typical value = 0,2."^^rdf:XMLLiteral .
<GovHydro3.tw> rdf:type rdfs:Property ;
	rdfs:label "tw"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Water inertia time constant (<i>Tw</i>) (&gt;= 0).  If = 0, block is bypassed.  Typical value = 1."^^rdf:XMLLiteral .
<GovHydro3.velcl> rdf:type rdfs:Property ;
	rdfs:label "velcl"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate closing velocity (<i>Velcl</i>).  Unit = PU / s.  Typical value = -0,2."^^rdf:XMLLiteral .
<GovHydro3.velop> rdf:type rdfs:Property ;
	rdfs:label "velop"@en ;
	rdfs:domain <GovHydro3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening velocity (<i>Velop</i>).  Unit = PU / s. Typical value = 0,2."^^rdf:XMLLiteral .

<GovHydroIEEE0> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovHydroIEEE0"@en ;
	rdfs:comment "IEEE simplified hydro governor-turbine model.  Used for mechanical-hydraulic and electro-hydraulic turbine governors, with or without steam feedback. Typical values given are for mechanical-hydraulic turbine-governor.\nRef<font color=\"#0f0f0f\">erence: IEEE Transactions on Power Apparatus and Systems, November/December 1973, Volume PAS-92, Number 6, <i><u>Dynamic Models for Steam and Hydro Turbines in Power System Studies</u></i>, page 1904.</font>"^^rdf:XMLLiteral .
<GovHydroIEEE0.k> rdf:type rdfs:Property ;
	rdfs:label "k"@en ;
	rdfs:domain <GovHydroIEEE0> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor gain (<i>K)</i>."^^rdf:XMLLiteral .
<GovHydroIEEE0.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovHydroIEEE0> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovHydroIEEE0.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <GovHydroIEEE0> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate maximum (<i>Pmax</i>) (&gt; GovHydroIEEE0.pmin). "^^rdf:XMLLiteral .
<GovHydroIEEE0.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <GovHydroIEEE0> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate minimum (<i>Pmin</i>) (&lt; GovHydroIEEE.pmax). "^^rdf:XMLLiteral .
<GovHydroIEEE0.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <GovHydroIEEE0> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor lag time constant (<i>T1</i>) (&gt;= 0).  Typical value = 0,25."^^rdf:XMLLiteral .
<GovHydroIEEE0.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <GovHydroIEEE0> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor lead time constant (<i>T2)</i> (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroIEEE0.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <GovHydroIEEE0> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate actuator time constant (<i>T3</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovHydroIEEE0.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <GovHydroIEEE0> ;
	rdfs:range xsd:double ;
	rdfs:comment "Water starting time (<i>T4</i>) (&gt;= 0). "^^rdf:XMLLiteral .

<GovIEEEHydroMech> rdf:type rdfs:Class ;
	rdfs:subClassOf <HydroGovernorDynamics> ;
	rdfs:label "GovIEEEHydroMech"@en ;
	rdfs:comment "Mechanical hydraulic governor model.\n\nReference: IEEE PES-TR1, 4.2, Figure 4-3."^^rdf:XMLLiteral .
<GovIEEEHydroMech.db1> rdf:type rdfs:Property ;
	rdfs:label "db1"@en ;
	rdfs:domain <GovIEEEHydroMech> ;
	rdfs:range xsd:double ;
	rdfs:comment "Deadband width (db1). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroMech.db2> rdf:type rdfs:Property ;
	rdfs:label "db2"@en ;
	rdfs:domain <GovIEEEHydroMech> ;
	rdfs:range xsd:double ;
	rdfs:comment "Unintentional deadband (db2). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroMech.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovIEEEHydroMech> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovIEEEHydroMech.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <GovIEEEHydroMech> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening (Pmax). Typical value = 1."^^rdf:XMLLiteral .
<GovIEEEHydroMech.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <GovIEEEHydroMech> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum gate opening (Pmin). Typical value = 0."^^rdf:XMLLiteral .
<GovIEEEHydroMech.rp> rdf:type rdfs:Property ;
	rdfs:label "rp"@en ;
	rdfs:domain <GovIEEEHydroMech> ;
	rdfs:range xsd:double ;
	rdfs:comment "Permanent droop (Rp). Typical value = 0,05."^^rdf:XMLLiteral .
<GovIEEEHydroMech.rt> rdf:type rdfs:Property ;
	rdfs:label "rt"@en ;
	rdfs:domain <GovIEEEHydroMech> ;
	rdfs:range xsd:double ;
	rdfs:comment "Temporary droop (Rt). Typical value = 0,5."^^rdf:XMLLiteral .
<GovIEEEHydroMech.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <GovIEEEHydroMech> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo time constant (Tg) (>=0). Typical value = 0,5."^^rdf:XMLLiteral .
<GovIEEEHydroMech.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <GovIEEEHydroMech> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pilot servo valve time constant (Tp) (>=0). Typical value = 0,03."^^rdf:XMLLiteral .
<GovIEEEHydroMech.tr> rdf:type rdfs:Property ;
	rdfs:label "tr"@en ;
	rdfs:domain <GovIEEEHydroMech> ;
	rdfs:range xsd:double ;
	rdfs:comment "Dashpot time constant (Tr) (>=0). Typical value = 12."^^rdf:XMLLiteral .
<GovIEEEHydroMech.velcl> rdf:type rdfs:Property ;
	rdfs:label "velcl"@en ;
	rdfs:domain <GovIEEEHydroMech> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate closing velocity (Vel_cl). Typical value = -0,3."^^rdf:XMLLiteral .
<GovIEEEHydroMech.velop> rdf:type rdfs:Property ;
	rdfs:label "velop"@en ;
	rdfs:domain <GovIEEEHydroMech> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening velocity (Vel_op). Typical value = 0,3."^^rdf:XMLLiteral .

<GovHydroFrancis> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovHydroFrancis"@en ;
	rdfs:comment "Detailed hydro unit - Francis model.  This model can be used to represent three types of governors.\nA schematic of the hydraulic system of detailed hydro unit models, such as Francis and Pelton, is provided in the DetailedHydroModelHydraulicSystem diagram."^^rdf:XMLLiteral .
<GovHydroFrancis.am> rdf:type rdfs:Property ;
	rdfs:label "am"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Opening section <i>S</i><i><sub>EFF</sub></i> at the maximum efficiency (<i>Am</i>).  Typical value = 0,7."^^rdf:XMLLiteral .
<GovHydroFrancis.av0> rdf:type rdfs:Property ;
	rdfs:label "av0"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Area of the surge tank (<i>A</i><i><sub>V0</sub></i>). Unit = m<sup>2</sup>. Typical value = 30."^^rdf:XMLLiteral .
<GovHydroFrancis.av1> rdf:type rdfs:Property ;
	rdfs:label "av1"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Area of the compensation tank (<i>A</i><i><sub>V1</sub></i>). Unit = m<sup>2</sup>. Typical value = 700."^^rdf:XMLLiteral .
<GovHydroFrancis.bp> rdf:type rdfs:Property ;
	rdfs:label "bp"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Droop (<i>Bp</i>).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovHydroFrancis.db1> rdf:type rdfs:Property ;
	rdfs:label "db1"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intentional dead-band width (<i>DB1</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroFrancis.etamax> rdf:type rdfs:Property ;
	rdfs:label "etamax"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum efficiency (<i>EtaMax</i>).  Typical value = 1,05."^^rdf:XMLLiteral .
<GovHydroFrancis.governorControl> rdf:type rdfs:Property ;
	rdfs:label "governorControl"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:string ;
	rdfs:comment "Governor control flag (<i>Cflag</i>).  Typical value = mechanicHydrolicTachoAccelerator."^^rdf:XMLLiteral .
<GovHydroFrancis.h1> rdf:type rdfs:Property ;
	rdfs:label "h1"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Head of compensation chamber water level with respect to the level of penstock (<i>H</i><i><sub>1</sub></i>).  Unit = km.  Typical value = 0,004."^^rdf:XMLLiteral .
<GovHydroFrancis.h2> rdf:type rdfs:Property ;
	rdfs:label "h2"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Head of surge tank water level with respect to the level of penstock (<i>H</i><i><sub>2</sub></i>).  Unit = km.  Typical value = 0,040."^^rdf:XMLLiteral .
<GovHydroFrancis.hn> rdf:type rdfs:Property ;
	rdfs:label "hn"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rated hydraulic head (<i>H</i><i><sub>n</sub></i>).  Unit = km.  Typical value = 0,250."^^rdf:XMLLiteral .
<GovHydroFrancis.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Penstock loss coefficient (due to friction) (<i>Kc</i>).  Typical value = 0,025."^^rdf:XMLLiteral .
<GovHydroFrancis.kg> rdf:type rdfs:Property ;
	rdfs:label "kg"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Water tunnel and surge chamber loss coefficient (due to friction) (<i>Kg</i>).  Typical value = 0,025."^^rdf:XMLLiteral .
<GovHydroFrancis.kt> rdf:type rdfs:Property ;
	rdfs:label "kt"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Washout gain (<i>Kt</i>).  Typical value = 0,25."^^rdf:XMLLiteral .
<GovHydroFrancis.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovHydroFrancis.qc0> rdf:type rdfs:Property ;
	rdfs:label "qc0"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "No-load turbine flow at nominal head (<i>Qc0</i>).  Typical value = 0,1."^^rdf:XMLLiteral .
<GovHydroFrancis.qn> rdf:type rdfs:Property ;
	rdfs:label "qn"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rated flow (<i>Q</i><i><sub>n</sub></i>). Unit = m<sup>3</sup>/s. Typical value = 250."^^rdf:XMLLiteral .
<GovHydroFrancis.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Derivative gain (<i>Ta</i>) (&gt;= 0).  Typical value = 3."^^rdf:XMLLiteral .
<GovHydroFrancis.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Washout time constant (<i>Td</i>) (&gt;= 0).  Typical value = 6."^^rdf:XMLLiteral .
<GovHydroFrancis.ts> rdf:type rdfs:Property ;
	rdfs:label "ts"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo time constant (<i>Ts</i>) (&gt;= 0).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovHydroFrancis.twnc> rdf:type rdfs:Property ;
	rdfs:label "twnc"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Water inertia time constant (<i>Twnc</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<GovHydroFrancis.twng> rdf:type rdfs:Property ;
	rdfs:label "twng"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Water tunnel and surge chamber inertia time constant (<i>Twng</i>) (&gt;= 0). Typical value = 3."^^rdf:XMLLiteral .
<GovHydroFrancis.tx> rdf:type rdfs:Property ;
	rdfs:label "tx"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Derivative feedback gain (<i>Tx</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<GovHydroFrancis.va> rdf:type rdfs:Property ;
	rdfs:label "va"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening velocity (<i>Va</i>).  Unit = PU / s.  Typical value = 0,06."^^rdf:XMLLiteral .
<GovHydroFrancis.valvmax> rdf:type rdfs:Property ;
	rdfs:label "valvmax"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening (<i>ValvMax</i>) (&gt; GovHydroFrancis.valvmin).  Typical value = 1,1."^^rdf:XMLLiteral .
<GovHydroFrancis.valvmin> rdf:type rdfs:Property ;
	rdfs:label "valvmin"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum gate opening (<i>ValvMin</i>) (&lt; GovHydroFrancis.valvmax).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydroFrancis.vc> rdf:type rdfs:Property ;
	rdfs:label "vc"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate closing velocity (<i>Vc</i>).  Unit = PU / s.  Typical value = -0,06."^^rdf:XMLLiteral .
<GovHydroFrancis.waterTunnelSurgeChamberSimulation> rdf:type rdfs:Property ;
	rdfs:label "waterTunnelSurgeChamberSimulation"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Water tunnel and surge chamber simulation (<i>Tflag</i>).\ntrue = enable of water tunnel and surge chamber simulation\nfalse = inhibit of water tunnel and surge chamber simulation.\nTypical value = false."^^rdf:XMLLiteral .
<GovHydroFrancis.zsfc> rdf:type rdfs:Property ;
	rdfs:label "zsfc"@en ;
	rdfs:domain <GovHydroFrancis> ;
	rdfs:range xsd:double ;
	rdfs:comment "Head of upper water level with respect to the level of penstock (<i>Zsfc</i>). Unit = km.  Typical value = 0,025."^^rdf:XMLLiteral .

<GovHydro2> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovHydro2"@en ;
	rdfs:comment "IEEE hydro turbine governor with straightforward penstock configuration and hydraulic-dashpot governor."^^rdf:XMLLiteral .
<GovHydro2.aturb> rdf:type rdfs:Property ;
	rdfs:label "aturb"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine numerator multiplier (<i>Aturb</i>).  Typical value = -1."^^rdf:XMLLiteral .
<GovHydro2.bturb> rdf:type rdfs:Property ;
	rdfs:label "bturb"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine denominator multiplier (<i>Bturb</i>) (&gt; 0).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovHydro2.db1> rdf:type rdfs:Property ;
	rdfs:label "db1"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intentional deadband width (<i>db1</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro2.db2> rdf:type rdfs:Property ;
	rdfs:label "db2"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Unintentional deadband (<i>db2</i>).  Unit = MW.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro2.eps> rdf:type rdfs:Property ;
	rdfs:label "eps"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intentional db hysteresis (<i>eps</i>).  Unit = Hz.  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro2.gv1> rdf:type rdfs:Property ;
	rdfs:label "gv1"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 1, PU gv (<i>Gv1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro2.gv2> rdf:type rdfs:Property ;
	rdfs:label "gv2"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 2, PU gv (<i>Gv2</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro2.gv3> rdf:type rdfs:Property ;
	rdfs:label "gv3"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 3, PU gv (<i>Gv3</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro2.gv4> rdf:type rdfs:Property ;
	rdfs:label "gv4"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 4, PU gv (<i>Gv4</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro2.gv5> rdf:type rdfs:Property ;
	rdfs:label "gv5"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 5, PU gv (<i>Gv5</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro2.gv6> rdf:type rdfs:Property ;
	rdfs:label "gv6"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 6, PU gv (<i>Gv6</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro2.kturb> rdf:type rdfs:Property ;
	rdfs:label "kturb"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine gain (<i>Kturb</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovHydro2.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovHydro2.pgv1> rdf:type rdfs:Property ;
	rdfs:label "pgv1"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 1, PU power (<i>Pgv1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro2.pgv2> rdf:type rdfs:Property ;
	rdfs:label "pgv2"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 2, PU power (<i>Pgv2</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro2.pgv3> rdf:type rdfs:Property ;
	rdfs:label "pgv3"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 3, PU power (<i>Pgv3</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro2.pgv4> rdf:type rdfs:Property ;
	rdfs:label "pgv4"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 4, PU power (P<i>gv4</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro2.pgv5> rdf:type rdfs:Property ;
	rdfs:label "pgv5"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 5, PU power (<i>Pgv5</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro2.pgv6> rdf:type rdfs:Property ;
	rdfs:label "pgv6"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear gain point 6, PU power (<i>Pgv6</i>).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro2.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening (<i>Pmax</i>) (&gt; GovHydro2.pmin).  Typical value = 1."^^rdf:XMLLiteral .
<GovHydro2.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum gate opening (<i>Pmin</i>) (&lt; GovHydro2.pmax).  Typical value = 0."^^rdf:XMLLiteral .
<GovHydro2.rperm> rdf:type rdfs:Property ;
	rdfs:label "rperm"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Permanent droop (<i>Rperm</i>).  Typical value = 0,05."^^rdf:XMLLiteral .
<GovHydro2.rtemp> rdf:type rdfs:Property ;
	rdfs:label "rtemp"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Temporary droop (<i>Rtemp</i>).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovHydro2.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gate servo time constant (<i>Tg</i>) (&gt; 0).  Typical value = 0,5."^^rdf:XMLLiteral .
<GovHydro2.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pilot servo valve time constant (<i>Tp</i>) (&gt;= 0).  Typical value = 0,03."^^rdf:XMLLiteral .
<GovHydro2.tr> rdf:type rdfs:Property ;
	rdfs:label "tr"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Dashpot time constant (<i>Tr</i>) (&gt;= 0).  Typical value = 12."^^rdf:XMLLiteral .
<GovHydro2.tw> rdf:type rdfs:Property ;
	rdfs:label "tw"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Water inertia time constant (<i>Tw</i>) (&gt;= 0).  Typical value = 2."^^rdf:XMLLiteral .
<GovHydro2.uc> rdf:type rdfs:Property ;
	rdfs:label "uc"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate closing velocity (<i>Uc</i>) (&lt; 0).  Unit = PU / s.   Typical value = -0,1."^^rdf:XMLLiteral .
<GovHydro2.uo> rdf:type rdfs:Property ;
	rdfs:label "uo"@en ;
	rdfs:domain <GovHydro2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum gate opening velocity (<i>Uo</i>).  Unit = PU / s.  Typical value = 0,1."^^rdf:XMLLiteral .

<CrossCompoundTurbineGovernorDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "CrossCompoundTurbineGovernorDynamics"@en ;
	rdfs:comment "Turbine-governor cross-compound function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model. </font>In case the model operates with one synchronous machine, all associations to SynchronousMachineDynamics shall point to the same synchronous machine."^^rdf:XMLLiteral .
<CrossCompoundTurbineGovernorDynamics.LowPressureSynchronousMachineDynamics> rdf:type rdfs:Property ;
	rdfs:label "LowPressureSynchronousMachineDynamics"@en ;
	rdfs:domain <CrossCompoundTurbineGovernorDynamics> ;
	rdfs:range <SynchronousMachineDynamics> ;
	rdfs:comment "Low-pressure synchronous machine with which this cross-compound turbine governor is associated. "^^rdf:XMLLiteral .
<CrossCompoundTurbineGovernorDynamics.HighPressureSynchronousMachineDynamics> rdf:type rdfs:Property ;
	rdfs:label "HighPressureSynchronousMachineDynamics"@en ;
	rdfs:domain <CrossCompoundTurbineGovernorDynamics> ;
	rdfs:range <SynchronousMachineDynamics> ;
	rdfs:comment "High-pressure synchronous machine with which this cross-compound turbine governor is associated. "^^rdf:XMLLiteral .

<TurbIEEEGenericHRSGST> rdf:type rdfs:Class ;
	rdfs:subClassOf <SteamTurbineGeneratorDynamics> ;
	rdfs:label "TurbIEEEGenericHRSGST"@en ;
	rdfs:comment "Generic heat-recovery steam generator (HRSG) and a steam turbine model.\n\nReference: IEEE PES-TR1, 3.2.1."^^rdf:XMLLiteral .
<TurbIEEEGenericHRSGST.bv> rdf:type rdfs:Property ;
	rdfs:label "bv"@en ;
	rdfs:domain <TurbIEEEGenericHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Steam dynamics constant (Bv). Typical value = 0,316227."^^rdf:XMLLiteral .
<TurbIEEEGenericHRSGST.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <TurbIEEEGenericHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Bypass valve control integral gain (Ki). Typical value = 2."^^rdf:XMLLiteral .
<TurbIEEEGenericHRSGST.km> rdf:type rdfs:Property ;
	rdfs:label "km"@en ;
	rdfs:domain <TurbIEEEGenericHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Steam dynamics constant (Km). Typical value = 0,15."^^rdf:XMLLiteral .
<TurbIEEEGenericHRSGST.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <TurbIEEEGenericHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Bypass valve control proportional gain (Kp). Typical value = 10."^^rdf:XMLLiteral .
<TurbIEEEGenericHRSGST.pgtqg> rdf:type rdfs:Property ;
	rdfs:label "pgtqg"@en ;
	rdfs:domain <TurbIEEEGenericHRSGST> ;
	rdfs:range xsd:string ;
	rdfs:comment " (PgtQg)."^^rdf:XMLLiteral .
<TurbIEEEGenericHRSGST.pred> rdf:type rdfs:Property ;
	rdfs:label "pred"@en ;
	rdfs:domain <TurbIEEEGenericHRSGST> ;
	rdfs:range xsd:string ;
	rdfs:comment " (Pred). "^^rdf:XMLLiteral .
<TurbIEEEGenericHRSGST.pref> rdf:type rdfs:Property ;
	rdfs:label "pref"@en ;
	rdfs:domain <TurbIEEEGenericHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reference for minimum power (Pref). Typical value = 0,5."^^rdf:XMLLiteral .
<TurbIEEEGenericHRSGST.qs> rdf:type rdfs:Property ;
	rdfs:label "qs"@en ;
	rdfs:domain <TurbIEEEGenericHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input flow bias (Qs). Typical value = 0,1."^^rdf:XMLLiteral .
<TurbIEEEGenericHRSGST.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <TurbIEEEGenericHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine lag time constant (Td) (>=0). Typical value = 10."^^rdf:XMLLiteral .
<TurbIEEEGenericHRSGST.tdrum> rdf:type rdfs:Property ;
	rdfs:label "tdrum"@en ;
	rdfs:domain <TurbIEEEGenericHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Steam drum time constant (Tdrum) (>=0). Typical value = 300."^^rdf:XMLLiteral .
<TurbIEEEGenericHRSGST.tn> rdf:type rdfs:Property ;
	rdfs:label "tn"@en ;
	rdfs:domain <TurbIEEEGenericHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine lead time constant (Tn) (>=0). Typical value = 3."^^rdf:XMLLiteral .
<TurbIEEEGenericHRSGST.trate> rdf:type rdfs:Property ;
	rdfs:label "trate"@en ;
	rdfs:domain <TurbIEEEGenericHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Steam turbine rated power (Trate). Typical value = 0."^^rdf:XMLLiteral .
<TurbIEEEGenericHRSGST.tv> rdf:type rdfs:Property ;
	rdfs:label "tv"@en ;
	rdfs:domain <TurbIEEEGenericHRSGST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Bypass valve time constant (Tv) (>=0). Typical value = 0,5."^^rdf:XMLLiteral .

<GovGAST> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovGAST"@en ;
	rdfs:comment "Single shaft gas turbine."^^rdf:XMLLiteral .
<GovGAST.at> rdf:type rdfs:Property ;
	rdfs:label "at"@en ;
	rdfs:domain <GovGAST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ambient temperature load limit (<i>Load Limit</i>).  Typical value = 1."^^rdf:XMLLiteral .
<GovGAST.dturb> rdf:type rdfs:Property ;
	rdfs:label "dturb"@en ;
	rdfs:domain <GovGAST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine damping factor (<i>Dturb</i>).  Typical value = 0,18."^^rdf:XMLLiteral .
<GovGAST.kt> rdf:type rdfs:Property ;
	rdfs:label "kt"@en ;
	rdfs:domain <GovGAST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Temperature limiter gain (<i>Kt</i>).  Typical value = 3."^^rdf:XMLLiteral .
<GovGAST.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovGAST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovGAST.r> rdf:type rdfs:Property ;
	rdfs:label "r"@en ;
	rdfs:domain <GovGAST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Permanent droop (<i>R</i>) (&gt;0). Typical value = 0,04."^^rdf:XMLLiteral .
<GovGAST.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <GovGAST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor mechanism time constant (<i>T1</i>) (&gt;= 0).  <i>T1</i> represents the natural valve positioning time constant of the governor for small disturbances, as seen when rate limiting is not in effect.  Typical value = 0,5."^^rdf:XMLLiteral .
<GovGAST.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <GovGAST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine power time constant (<i>T2</i>) (&gt;= 0).  <i>T2</i> represents delay due to internal energy storage of the gas turbine engine. <i>T2</i> can be used to give a rough approximation to the delay associated with acceleration of the compressor spool of a multi-shaft engine, or with the compressibility of gas in the plenum of a free power turbine of an aero-derivative unit, for example.  Typical value = 0,5."^^rdf:XMLLiteral .
<GovGAST.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <GovGAST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine exhaust temperature time constant (<i>T3</i>) (&gt;= 0).  Typical value = 3."^^rdf:XMLLiteral .
<GovGAST.vmax> rdf:type rdfs:Property ;
	rdfs:label "vmax"@en ;
	rdfs:domain <GovGAST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum turbine power, PU of MWbase (<i>Vmax</i>) (&gt; GovGAST.vmin).  Typical value = 1."^^rdf:XMLLiteral .
<GovGAST.vmin> rdf:type rdfs:Property ;
	rdfs:label "vmin"@en ;
	rdfs:domain <GovGAST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum turbine power, PU of MWbase (<i>Vmin</i>) (&lt; GovGAST.vmax).  Typical value = 0."^^rdf:XMLLiteral .

<TurbIEEEHydroWCNonLinearB> rdf:type rdfs:Class ;
	rdfs:subClassOf <HydroWaterColumnDynamics> ;
	rdfs:label "TurbIEEEHydroWCNonLinearB"@en ;
	rdfs:comment "Modified nonlinear turbine-water column model (inelastic).\n\nReference: IEEE PES-TR1, 4.3, Figure 4-10b."^^rdf:XMLLiteral .
<TurbIEEEHydroWCNonLinearB.at> rdf:type rdfs:Property ;
	rdfs:label "at"@en ;
	rdfs:domain <TurbIEEEHydroWCNonLinearB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine gain (At). Typical value = 1,2."^^rdf:XMLLiteral .
<TurbIEEEHydroWCNonLinearB.beta> rdf:type rdfs:Property ;
	rdfs:label "beta"@en ;
	rdfs:domain <TurbIEEEHydroWCNonLinearB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Water pressure coefficient (beta). Typical value = 0,1."^^rdf:XMLLiteral .
<TurbIEEEHydroWCNonLinearB.dt> rdf:type rdfs:Property ;
	rdfs:label "dt"@en ;
	rdfs:domain <TurbIEEEHydroWCNonLinearB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine damping factor (Dt). Typical value = 0."^^rdf:XMLLiteral .
<TurbIEEEHydroWCNonLinearB.h0> rdf:type rdfs:Property ;
	rdfs:label "h0"@en ;
	rdfs:domain <TurbIEEEHydroWCNonLinearB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine head (H0). Typical value = 1."^^rdf:XMLLiteral .
<TurbIEEEHydroWCNonLinearB.qnl> rdf:type rdfs:Property ;
	rdfs:label "qnl"@en ;
	rdfs:domain <TurbIEEEHydroWCNonLinearB> ;
	rdfs:range xsd:double ;
	rdfs:comment "No-load flow at nominal head (Qnl). Typical value = 0,08."^^rdf:XMLLiteral .
<TurbIEEEHydroWCNonLinearB.trate> rdf:type rdfs:Property ;
	rdfs:label "trate"@en ;
	rdfs:domain <TurbIEEEHydroWCNonLinearB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine rated power (0 => Trate=Prated of the generator) (Trate). Typical value = 0."^^rdf:XMLLiteral .
<TurbIEEEHydroWCNonLinearB.tw> rdf:type rdfs:Property ;
	rdfs:label "tw"@en ;
	rdfs:domain <TurbIEEEHydroWCNonLinearB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Water inertia time constant (Tw) (>=0). Typical value = 0,75."^^rdf:XMLLiteral .

<GovGAST2> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "GovGAST2"@en ;
	rdfs:comment "Gas turbine."^^rdf:XMLLiteral .
<GovGAST2.a> rdf:type rdfs:Property ;
	rdfs:label "a"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Valve positioner (<i>A</i>)."^^rdf:XMLLiteral .
<GovGAST2.af1> rdf:type rdfs:Property ;
	rdfs:label "af1"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exhaust temperature parameter (<i>Af1</i>).  Unit = PU temperature.  Based on temperature in degrees C."^^rdf:XMLLiteral .
<GovGAST2.af2> rdf:type rdfs:Property ;
	rdfs:label "af2"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient equal to 0,5(1-speed) (<i>Af2</i>)."^^rdf:XMLLiteral .
<GovGAST2.b> rdf:type rdfs:Property ;
	rdfs:label "b"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Valve positioner (<i>B</i>). "^^rdf:XMLLiteral .
<GovGAST2.bf1> rdf:type rdfs:Property ;
	rdfs:label "bf1"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "(<i>Bf1</i>).  <i>Bf1</i> = <i>E</i>(1 - <i>W</i>) where <i>E</i> (speed sensitivity coefficient) is 0,55 to 0,65 x <i>Tr</i>.  Unit = PU temperature.  Based on temperature in degrees C."^^rdf:XMLLiteral .
<GovGAST2.bf2> rdf:type rdfs:Property ;
	rdfs:label "bf2"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine torque coefficient K<sub>hhv</sub> (depends on heating value of fuel stream in combustion chamber) (<i>Bf2</i>)."^^rdf:XMLLiteral .
<GovGAST2.c> rdf:type rdfs:Property ;
	rdfs:label "c"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Valve positioner (<i>C</i>). "^^rdf:XMLLiteral .
<GovGAST2.cf2> rdf:type rdfs:Property ;
	rdfs:label "cf2"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient defining fuel flow where power output is 0 % (<i>Cf2</i>).  Synchronous but no output.  Typically 0,23 x K<sub>hhv</sub> (23 % fuel flow)."^^rdf:XMLLiteral .
<GovGAST2.ecr> rdf:type rdfs:Property ;
	rdfs:label "ecr"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Combustion reaction time delay (<i>Ecr</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<GovGAST2.etd> rdf:type rdfs:Property ;
	rdfs:label "etd"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine and exhaust delay (<i>Etd</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<GovGAST2.k3> rdf:type rdfs:Property ;
	rdfs:label "k3"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ratio of fuel adjustment (<i>K3</i>)."^^rdf:XMLLiteral .
<GovGAST2.k4> rdf:type rdfs:Property ;
	rdfs:label "k4"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain of radiation shield (<i>K4</i>)."^^rdf:XMLLiteral .
<GovGAST2.k5> rdf:type rdfs:Property ;
	rdfs:label "k5"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain of radiation shield (<i>K5</i>)."^^rdf:XMLLiteral .
<GovGAST2.k6> rdf:type rdfs:Property ;
	rdfs:label "k6"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum fuel flow (<i>K6</i>). "^^rdf:XMLLiteral .
<GovGAST2.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fuel system feedback (<i>Kf</i>)."^^rdf:XMLLiteral .
<GovGAST2.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<GovGAST2.t> rdf:type rdfs:Property ;
	rdfs:label "t"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fuel control time constant (<i>T</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<GovGAST2.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Radiation shield time constant (<i>T3</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<GovGAST2.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Thermocouple time constant (<i>T4</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<GovGAST2.t5> rdf:type rdfs:Property ;
	rdfs:label "t5"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Temperature control time constant (<i>T5</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<GovGAST2.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Temperature control (<i>Tc</i>).  Unit = °F or °C depending on parameters <i>Af1</i> and <i>Bf1</i>. "^^rdf:XMLLiteral .
<GovGAST2.tcd> rdf:type rdfs:Property ;
	rdfs:label "tcd"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Compressor discharge time constant (<i>Tcd</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<GovGAST2.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fuel system time constant (<i>Tf</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<GovGAST2.tmax> rdf:type rdfs:Property ;
	rdfs:label "tmax"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum turbine limit (<i>Tmax</i>) (&gt; GovGAST2.tmin)."^^rdf:XMLLiteral .
<GovGAST2.tmin> rdf:type rdfs:Property ;
	rdfs:label "tmin"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum turbine limit (<i>Tmin</i>) (&lt; GovGAST2.tmax)."^^rdf:XMLLiteral .
<GovGAST2.tr> rdf:type rdfs:Property ;
	rdfs:label "tr"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rated temperature (<i>Tr</i>).  Unit = °C depending on parameters<i> Af1 </i>and <i>Bf1</i>."^^rdf:XMLLiteral .
<GovGAST2.trate> rdf:type rdfs:Property ;
	rdfs:label "trate"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine rating (<i>Trate</i>).  Unit = MW."^^rdf:XMLLiteral .
<GovGAST2.tt> rdf:type rdfs:Property ;
	rdfs:label "tt"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Temperature controller integration rate (<i>Tt</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<GovGAST2.w> rdf:type rdfs:Property ;
	rdfs:label "w"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor gain (1/droop) on turbine rating (<i>W</i>)."^^rdf:XMLLiteral .
<GovGAST2.x> rdf:type rdfs:Property ;
	rdfs:label "x"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor lead time constant (<i>X</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<GovGAST2.y> rdf:type rdfs:Property ;
	rdfs:label "y"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Governor lag time constant (<i>Y</i>) (&gt; 0)."^^rdf:XMLLiteral .
<GovGAST2.z> rdf:type rdfs:Property ;
	rdfs:label "z"@en ;
	rdfs:domain <GovGAST2> ;
	rdfs:range xsd:integer ;
	rdfs:comment "Governor mode (<i>Z</i>).\n1 = droop\n0 = isochronous."^^rdf:XMLLiteral .

<TurbineLoadControllerDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "TurbineLoadControllerDynamics"@en ;
	rdfs:comment "Turbine load controller function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"^^rdf:XMLLiteral .
<TurbineLoadControllerDynamics.TurbineGovernorDynamics> rdf:type rdfs:Property ;
	rdfs:label "TurbineGovernorDynamics"@en ;
	rdfs:domain <TurbineLoadControllerDynamics> ;
	rdfs:range <TurbineGovernorDynamics> ;
	rdfs:comment "Turbine-governor controlled by this turbine load controller."^^rdf:XMLLiteral .

<TurbLCFB1> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineLoadControllerDynamics> ;
	rdfs:label "TurbLCFB1"@en ;
	rdfs:comment "Turbine load controller model developed by WECC. This model represents a supervisory turbine load controller that acts to maintain turbine power at a set value by continuous adjustment of the turbine governor speed-load reference. This model is intended to represent slow reset 'outer loop' controllers managing the action of the turbine governor."^^rdf:XMLLiteral .
<TurbLCFB1.db> rdf:type rdfs:Property ;
	rdfs:label "db"@en ;
	rdfs:domain <TurbLCFB1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Controller deadband (<i>db</i>).  Typical value = 0."^^rdf:XMLLiteral .
<TurbLCFB1.emax> rdf:type rdfs:Property ;
	rdfs:label "emax"@en ;
	rdfs:domain <TurbLCFB1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum control error (<i>Emax</i>) (see parameter detail 4).  Typical value = 0,1."^^rdf:XMLLiteral .
<TurbLCFB1.fb> rdf:type rdfs:Property ;
	rdfs:label "fb"@en ;
	rdfs:domain <TurbLCFB1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency bias gain (<i>Fb</i>).  Typical value = 0."^^rdf:XMLLiteral .
<TurbLCFB1.fbf> rdf:type rdfs:Property ;
	rdfs:label "fbf"@en ;
	rdfs:domain <TurbLCFB1> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Frequency bias flag (<i>Fbf</i>).\ntrue = enable frequency bias\nfalse = disable frequency bias.\nTypical value = false."^^rdf:XMLLiteral .
<TurbLCFB1.irmax> rdf:type rdfs:Property ;
	rdfs:label "irmax"@en ;
	rdfs:domain <TurbLCFB1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum turbine speed/load reference bias (<i>Irmax</i>) (see parameter detail 3).  Typical value = 0,025. Typical range is 0.025 to 0.05."^^rdf:XMLLiteral .
<TurbLCFB1.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <TurbLCFB1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain (<i>Ki</i>).  Typical range is 0,005 to 0,2."^^rdf:XMLLiteral .
<TurbLCFB1.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <TurbLCFB1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain (<i>Kp</i>).  Typical value = 0."^^rdf:XMLLiteral .
<TurbLCFB1.mwbase> rdf:type rdfs:Property ;
	rdfs:label "mwbase"@en ;
	rdfs:domain <TurbLCFB1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Base for power values (<i>MWbase</i>) (&gt; 0).  Unit = MW."^^rdf:XMLLiteral .
<TurbLCFB1.pbf> rdf:type rdfs:Property ;
	rdfs:label "pbf"@en ;
	rdfs:domain <TurbLCFB1> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Power controller flag (<i>Pbf</i>).\ntrue = enable load controller\nfalse = disable load controller.\nTypical value = false."^^rdf:XMLLiteral .
<TurbLCFB1.pmwset> rdf:type rdfs:Property ;
	rdfs:label "pmwset"@en ;
	rdfs:domain <TurbLCFB1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power controller setpoint (<i>Pmwset</i>) (see parameter detail 1).  Unit = MW. Typical value = 0."^^rdf:XMLLiteral .
<TurbLCFB1.speedReferenceGovernor> rdf:type rdfs:Property ;
	rdfs:label "speedReferenceGovernor"@en ;
	rdfs:domain <TurbLCFB1> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Type of turbine governor reference (<i>Type</i>).\ntrue = speed reference governor\nfalse = load reference governor.\nTypical value = true."^^rdf:XMLLiteral .
<TurbLCFB1.tpelec> rdf:type rdfs:Property ;
	rdfs:label "tpelec"@en ;
	rdfs:domain <TurbLCFB1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power transducer time constant (<i>Tpelec</i>) (&gt;= 0).  Typical value = 2. Typical range is 2 to 5."^^rdf:XMLLiteral .

<MechanicalLoadDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "MechanicalLoadDynamics"@en ;
	rdfs:comment "Mechanical load function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"^^rdf:XMLLiteral .
<MechanicalLoadDynamics.SynchronousMachineDynamics> rdf:type rdfs:Property ;
	rdfs:label "SynchronousMachineDynamics"@en ;
	rdfs:domain <MechanicalLoadDynamics> ;
	rdfs:range <SynchronousMachineDynamics> ;
	rdfs:comment "Synchronous machine model with which this mechanical load model is associated. MechanicalLoadDynamics shall have either an association to SynchronousMachineDynamics or AsynchronousMachineDynamics."^^rdf:XMLLiteral .
<MechanicalLoadDynamics.AsynchronousMachineDynamics> rdf:type rdfs:Property ;
	rdfs:label "AsynchronousMachineDynamics"@en ;
	rdfs:domain <MechanicalLoadDynamics> ;
	rdfs:range <AsynchronousMachineDynamics> ;
	rdfs:comment "Asynchronous machine model with which this mechanical load model is associated. MechanicalLoadDynamics shall have either an association to SynchronousMachineDynamics or to AsynchronousMachineDynamics."^^rdf:XMLLiteral .

<MechLoad1> rdf:type rdfs:Class ;
	rdfs:subClassOf <MechanicalLoadDynamics> ;
	rdfs:label "MechLoad1"@en ;
	rdfs:comment "Mechanical load model type 1."^^rdf:XMLLiteral .
<MechLoad1.a> rdf:type rdfs:Property ;
	rdfs:label "a"@en ;
	rdfs:domain <MechLoad1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed squared coefficient (<i>a</i>)."^^rdf:XMLLiteral .
<MechLoad1.b> rdf:type rdfs:Property ;
	rdfs:label "b"@en ;
	rdfs:domain <MechLoad1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed coefficient (<i>b</i>)."^^rdf:XMLLiteral .
<MechLoad1.d> rdf:type rdfs:Property ;
	rdfs:label "d"@en ;
	rdfs:domain <MechLoad1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed to the exponent coefficient (<i>d</i>)."^^rdf:XMLLiteral .
<MechLoad1.e> rdf:type rdfs:Property ;
	rdfs:label "e"@en ;
	rdfs:domain <MechLoad1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exponent (<i>e</i>)."^^rdf:XMLLiteral .

<ExcANS> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcANS"@en ;
	rdfs:comment "Italian excitation system. It represents static field voltage or excitation current feedback excitation system."^^rdf:XMLLiteral .
<ExcANS.blint> rdf:type rdfs:Property ;
	rdfs:label "blint"@en ;
	rdfs:domain <ExcANS> ;
	rdfs:range xsd:integer ;
	rdfs:comment "Governor control flag (<i>BLINT</i>). \n0 = lead-lag regulator\n1 = proportional integral regulator.\nTypical value = 0."^^rdf:XMLLiteral .
<ExcANS.ifmn> rdf:type rdfs:Property ;
	rdfs:label "ifmn"@en ;
	rdfs:domain <ExcANS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter current (<i>I</i><i><sub>FMN</sub></i>).  Typical value = -5,2."^^rdf:XMLLiteral .
<ExcANS.ifmx> rdf:type rdfs:Property ;
	rdfs:label "ifmx"@en ;
	rdfs:domain <ExcANS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum exciter current (<i>I</i><i><sub>FMX</sub></i>).  Typical value = 6,5."^^rdf:XMLLiteral .
<ExcANS.k2> rdf:type rdfs:Property ;
	rdfs:label "k2"@en ;
	rdfs:domain <ExcANS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter gain (<i>K</i><i><sub>2</sub></i>).  Typical value = 20."^^rdf:XMLLiteral .
<ExcANS.k3> rdf:type rdfs:Property ;
	rdfs:label "k3"@en ;
	rdfs:domain <ExcANS> ;
	rdfs:range xsd:double ;
	rdfs:comment "AVR gain (<i>K</i><i><sub>3</sub></i>).  Typical value = 1000."^^rdf:XMLLiteral .
<ExcANS.kce> rdf:type rdfs:Property ;
	rdfs:label "kce"@en ;
	rdfs:domain <ExcANS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ceiling factor (<i>K</i><i><sub>CE</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcANS.krvecc> rdf:type rdfs:Property ;
	rdfs:label "krvecc"@en ;
	rdfs:domain <ExcANS> ;
	rdfs:range xsd:integer ;
	rdfs:comment "Feedback enabling (<i>K</i><i><sub>RVECC</sub></i>). \n0 = open loop control\n1 = closed loop control.\nTypical value = 1."^^rdf:XMLLiteral .
<ExcANS.kvfif> rdf:type rdfs:Property ;
	rdfs:label "kvfif"@en ;
	rdfs:domain <ExcANS> ;
	rdfs:range xsd:integer ;
	rdfs:comment "Rate feedback signal flag (<i>K</i><i><sub>VFIF</sub></i>). \n0 = output voltage of the exciter\n1 = exciter field current.\nTypical value = 0."^^rdf:XMLLiteral .
<ExcANS.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <ExcANS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>1</sub></i>) (&gt;= 0).  Typical value = 20."^^rdf:XMLLiteral .
<ExcANS.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <ExcANS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>2</sub></i>) (&gt;= 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<ExcANS.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <ExcANS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>3</sub></i>) (&gt;= 0).  Typical value = 1,6."^^rdf:XMLLiteral .
<ExcANS.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcANS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 0,04."^^rdf:XMLLiteral .
<ExcANS.vrmn> rdf:type rdfs:Property ;
	rdfs:label "vrmn"@en ;
	rdfs:domain <ExcANS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum AVR output (<i>V</i><i><sub>RMN</sub></i>).  Typical value = -5,2."^^rdf:XMLLiteral .
<ExcANS.vrmx> rdf:type rdfs:Property ;
	rdfs:label "vrmx"@en ;
	rdfs:domain <ExcANS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum AVR output (<i>V</i><i><sub>RMX</sub></i>).  Typical value = 6,5."^^rdf:XMLLiteral .

<ExcAC2A> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcAC2A"@en ;
	rdfs:comment "Modified IEEE AC2A alternator-supplied rectifier excitation system with different field current limit."^^rdf:XMLLiteral .
<ExcAC2A.hvgate> rdf:type rdfs:Property ;
	rdfs:label "hvgate"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Indicates if HV gate is active (<i>HVgate</i>).\ntrue = gate is used\nfalse = gate is not used.\nTypical value = true."^^rdf:XMLLiteral .
<ExcAC2A.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 400."^^rdf:XMLLiteral .
<ExcAC2A.kb> rdf:type rdfs:Property ;
	rdfs:label "kb"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second stage regulator gain (<i>Kb</i>) (&gt; 0).  Exciter field current controller gain.  Typical value = 25."^^rdf:XMLLiteral .
<ExcAC2A.kb1> rdf:type rdfs:Property ;
	rdfs:label "kb1"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second stage regulator gain (<i>Kb1</i>). It is exciter field current controller gain used as alternative to <i>Kb</i> to represent a variant of the ExcAC2A model.  Typical value = 25."^^rdf:XMLLiteral .
<ExcAC2A.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>Kc</i>) (&gt;= 0).  Typical value = 0,28."^^rdf:XMLLiteral .
<ExcAC2A.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Demagnetizing factor, a function of exciter alternator reactances (<i>Kd</i>) (&gt;= 0).  Typical value = 0,35."^^rdf:XMLLiteral .
<ExcAC2A.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAC2A.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer gains (<i>Kf</i>) (&gt;= 0).  Typical value = 0,03."^^rdf:XMLLiteral .
<ExcAC2A.kh> rdf:type rdfs:Property ;
	rdfs:label "kh"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current feedback gain (<i>Kh</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAC2A.kl> rdf:type rdfs:Property ;
	rdfs:label "kl"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current limiter gain (<i>Kl</i>).  Typical value = 10."^^rdf:XMLLiteral .
<ExcAC2A.kl1> rdf:type rdfs:Property ;
	rdfs:label "kl1"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient to allow different usage of the model (<i>Kl1</i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAC2A.ks> rdf:type rdfs:Property ;
	rdfs:label "ks"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAC2A.lvgate> rdf:type rdfs:Property ;
	rdfs:label "lvgate"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Indicates if LV gate is active (<i>LVgate</i>).\ntrue = gate is used\nfalse = gate is not used.\nTypical value = true."^^rdf:XMLLiteral .
<ExcAC2A.seve1> rdf:type rdfs:Property ;
	rdfs:label "seve1"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>1</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,037."^^rdf:XMLLiteral .
<ExcAC2A.seve2> rdf:type rdfs:Property ;
	rdfs:label "seve2"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>2</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,012."^^rdf:XMLLiteral .
<ExcAC2A.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,02."^^rdf:XMLLiteral .
<ExcAC2A.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAC2A.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAC2A.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 0,6."^^rdf:XMLLiteral .
<ExcAC2A.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>Tf</i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAC2A.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>Vamax</i>) (&gt; 0).  Typical value = 8."^^rdf:XMLLiteral .
<ExcAC2A.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>Vamin</i>) (&lt; 0).  Typical value = -8."^^rdf:XMLLiteral .
<ExcAC2A.ve1> rdf:type rdfs:Property ;
	rdfs:label "ve1"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 4,4."^^rdf:XMLLiteral .
<ExcAC2A.ve2> rdf:type rdfs:Property ;
	rdfs:label "ve2"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>2</sub></i>) (&gt; 0).  Typical value = 3,3."^^rdf:XMLLiteral .
<ExcAC2A.vfemax> rdf:type rdfs:Property ;
	rdfs:label "vfemax"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current limit reference (<i>Vfemax</i>) (&gt;= 0).  Typical value = 4,4."^^rdf:XMLLiteral .
<ExcAC2A.vlr> rdf:type rdfs:Property ;
	rdfs:label "vlr"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum exciter field current (<i>Vlr</i>) (&gt; 0).  Typical value = 4,4."^^rdf:XMLLiteral .
<ExcAC2A.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator outputs (<i>Vrmax</i>) (&gt; 0).  Typical value = 105."^^rdf:XMLLiteral .
<ExcAC2A.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator outputs (<i>Vrmin</i>) (&lt; 0).  Typical value = -95."^^rdf:XMLLiteral .

<ExcNI> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcNI"@en ;
	rdfs:comment "Bus or solid fed SCR (silicon-controlled rectifier) bridge excitation system model type NI (NVE)."^^rdf:XMLLiteral .
<ExcNI.busFedSelector> rdf:type rdfs:Property ;
	rdfs:label "busFedSelector"@en ;
	rdfs:domain <ExcNI> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Fed by selector (<i>BusFedSelector</i>). \ntrue = bus fed (switch is closed)\nfalse = solid fed (switch is open).\nTypical value = true."^^rdf:XMLLiteral .
<ExcNI.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcNI> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 210."^^rdf:XMLLiteral .
<ExcNI.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcNI> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer gain (<i>Kf</i>) (&gt; 0).  Typical value 0,01."^^rdf:XMLLiteral .
<ExcNI.r> rdf:type rdfs:Property ;
	rdfs:label "r"@en ;
	rdfs:domain <ExcNI> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ratio of field discharge resistance to field winding resistance <i>rc</i> / <i>rfd</i> (<i>R</i>) (&gt;= 0).  If it is 0 it means that the exciter has negative current capability. If it is greater than 0 it means that the exciter does not have negative current capability. Typical value = 5."^^rdf:XMLLiteral .
<ExcNI.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcNI> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,02."^^rdf:XMLLiteral .
<ExcNI.tf1> rdf:type rdfs:Property ;
	rdfs:label "tf1"@en ;
	rdfs:domain <ExcNI> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>Tf1</i>) (&gt; 0). Typical value = 1,0."^^rdf:XMLLiteral .
<ExcNI.tf2> rdf:type rdfs:Property ;
	rdfs:label "tf2"@en ;
	rdfs:domain <ExcNI> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>Tf2</i>) (&gt; 0). Typical value = 0,1."^^rdf:XMLLiteral .
<ExcNI.tr> rdf:type rdfs:Property ;
	rdfs:label "tr"@en ;
	rdfs:domain <ExcNI> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>Tr</i>) (&gt;= 0). Typical value = 0,02."^^rdf:XMLLiteral .
<ExcNI.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcNI> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator ouput (<i>Vrmax</i>) (&gt; ExcNI.vrmin). Typical value = 5,0."^^rdf:XMLLiteral .
<ExcNI.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcNI> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator ouput (<i>Vrmin</i>) (&lt; ExcNI.vrmax). Typical value = -2,0."^^rdf:XMLLiteral .

<ExcAVR5> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcAVR5"@en ;
	rdfs:comment "Manual excitation control with field circuit resistance. This model can be used as a very simple representation of manual voltage control."^^rdf:XMLLiteral .
<ExcAVR5.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcAVR5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>Ka</i>)."^^rdf:XMLLiteral .
<ExcAVR5.rex> rdf:type rdfs:Property ;
	rdfs:label "rex"@en ;
	rdfs:domain <ExcAVR5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Effective output resistance (<i>Rex</i>). <i>Rex</i> represents the effective output resistance seen by the excitation system."^^rdf:XMLLiteral .
<ExcAVR5.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcAVR5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>Ta</i>) (&gt;= 0)."^^rdf:XMLLiteral .

<ExcST7B> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcST7B"@en ;
	rdfs:comment "Modified IEEE ST7B static excitation system without stator current limiter (SCL) and current compensator (DROOP) inputs."^^rdf:XMLLiteral .
<ExcST7B.kh> rdf:type rdfs:Property ;
	rdfs:label "kh"@en ;
	rdfs:domain <ExcST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "High-value gate feedback gain (<i>Kh</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcST7B.kia> rdf:type rdfs:Property ;
	rdfs:label "kia"@en ;
	rdfs:domain <ExcST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain (<i>Kia</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcST7B.kl> rdf:type rdfs:Property ;
	rdfs:label "kl"@en ;
	rdfs:domain <ExcST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low-value gate feedback gain (<i>Kl</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcST7B.kpa> rdf:type rdfs:Property ;
	rdfs:label "kpa"@en ;
	rdfs:domain <ExcST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (<i>Kpa</i>) (&gt; 0).  Typical value = 40."^^rdf:XMLLiteral .
<ExcST7B.oelin> rdf:type rdfs:Property ;
	rdfs:label "oelin"@en ;
	rdfs:domain <ExcST7B> ;
	rdfs:range xsd:string ;
	rdfs:comment "OEL input selector (<i>OELin</i>). Typical value = noOELinput."^^rdf:XMLLiteral .
<ExcST7B.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator lag time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcST7B.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator lead time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcST7B.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>Tf</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcST7B.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <ExcST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Feedback time constant of inner loop field voltage regulator (<i>Tg</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcST7B.tia> rdf:type rdfs:Property ;
	rdfs:label "tia"@en ;
	rdfs:domain <ExcST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Feedback time constant (<i>Tia</i>) (&gt;= 0).  Typical value = 3."^^rdf:XMLLiteral .
<ExcST7B.ts> rdf:type rdfs:Property ;
	rdfs:label "ts"@en ;
	rdfs:domain <ExcST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier firing time constant (<i>Ts</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcST7B.uelin> rdf:type rdfs:Property ;
	rdfs:label "uelin"@en ;
	rdfs:domain <ExcST7B> ;
	rdfs:range xsd:string ;
	rdfs:comment "UEL input selector (<i>UELin</i>). Typical value = noUELinput."^^rdf:XMLLiteral .
<ExcST7B.vmax> rdf:type rdfs:Property ;
	rdfs:label "vmax"@en ;
	rdfs:domain <ExcST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage reference signal (<i>Vmax</i>) (&gt; 0 and &gt; ExcST7B.vmin)).  Typical value = 1,1."^^rdf:XMLLiteral .
<ExcST7B.vmin> rdf:type rdfs:Property ;
	rdfs:label "vmin"@en ;
	rdfs:domain <ExcST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage reference signal (<i>Vmin</i>) (&gt; 0 and &lt; ExcST7B.vmax).  Typical value = 0,9."^^rdf:XMLLiteral .
<ExcST7B.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; 0).  Typical value = 5."^^rdf:XMLLiteral .
<ExcST7B.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0).  Typical value = -4,5."^^rdf:XMLLiteral .

<ExcAC8B> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcAC8B"@en ;
	rdfs:comment "Modified IEEE AC8B alternator-supplied rectifier excitation system with speed input and input limiter."^^rdf:XMLLiteral .
<ExcAC8B.inlim> rdf:type rdfs:Property ;
	rdfs:label "inlim"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Input limiter indicator.\ntrue = input limiter <i>Vimax</i> and <i>Vimin</i> is considered\nfalse = input limiter <i>Vimax </i>and <i>Vimin</i> is not considered.\nTypical value = true."^^rdf:XMLLiteral .
<ExcAC8B.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAC8B.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>Kc</i>) (&gt;= 0). Typical value = 0,55."^^rdf:XMLLiteral .
<ExcAC8B.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Demagnetizing factor, a function of exciter alternator reactances (<i>Kd</i>) (&gt;= 0).  Typical value = 1,1."^^rdf:XMLLiteral .
<ExcAC8B.kdr> rdf:type rdfs:Property ;
	rdfs:label "kdr"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator derivative gain (<i>Kdr</i>) (&gt;= 0).  Typical value = 10."^^rdf:XMLLiteral .
<ExcAC8B.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAC8B.kir> rdf:type rdfs:Property ;
	rdfs:label "kir"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain (<i>Kir</i>) (&gt;= 0).  Typical value = 5."^^rdf:XMLLiteral .
<ExcAC8B.kpr> rdf:type rdfs:Property ;
	rdfs:label "kpr"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (<i>Kpr</i>) (&gt; 0 if ExcAC8B.kir = 0).  Typical value = 80."^^rdf:XMLLiteral .
<ExcAC8B.ks> rdf:type rdfs:Property ;
	rdfs:label "ks"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAC8B.pidlim> rdf:type rdfs:Property ;
	rdfs:label "pidlim"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "PID limiter indicator.\ntrue = input limiter <i>Vpidmax</i> and <i>Vpidmin</i> is considered\nfalse = input limiter <i>Vpidmax</i> and <i>Vpidmin</i> is not considered.\nTypical value = true."^^rdf:XMLLiteral .
<ExcAC8B.seve1> rdf:type rdfs:Property ;
	rdfs:label "seve1"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>1</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,3."^^rdf:XMLLiteral .
<ExcAC8B.seve2> rdf:type rdfs:Property ;
	rdfs:label "seve2"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>2</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 3."^^rdf:XMLLiteral .
<ExcAC8B.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAC8B.tdr> rdf:type rdfs:Property ;
	rdfs:label "tdr"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant (<i>Tdr</i>) (&gt; 0 if ExcAC8B.kdr &gt; 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcAC8B.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 1,2."^^rdf:XMLLiteral .
<ExcAC8B.telim> rdf:type rdfs:Property ;
	rdfs:label "telim"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Selector for the limiter on the block (<i>1/sTe</i>). \nSee diagram for meaning of true and false.\nTypical value = false."^^rdf:XMLLiteral .
<ExcAC8B.ve1> rdf:type rdfs:Property ;
	rdfs:label "ve1"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 6,5."^^rdf:XMLLiteral .
<ExcAC8B.ve2> rdf:type rdfs:Property ;
	rdfs:label "ve2"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>2</sub></i>) (&gt; 0).  Typical value = 9."^^rdf:XMLLiteral .
<ExcAC8B.vemin> rdf:type rdfs:Property ;
	rdfs:label "vemin"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter voltage output (<i>Vemin</i>) (&lt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAC8B.vfemax> rdf:type rdfs:Property ;
	rdfs:label "vfemax"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current limit reference (<i>Vfemax</i>).  Typical value = 6."^^rdf:XMLLiteral .
<ExcAC8B.vimax> rdf:type rdfs:Property ;
	rdfs:label "vimax"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal maximum (<i>Vimax</i>) (&gt; ExcAC8B.vimin).  Typical value = 35."^^rdf:XMLLiteral .
<ExcAC8B.vimin> rdf:type rdfs:Property ;
	rdfs:label "vimin"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal minimum (<i>Vimin</i>) (&lt; ExcAC8B.vimax).  Typical value = -10."^^rdf:XMLLiteral .
<ExcAC8B.vpidmax> rdf:type rdfs:Property ;
	rdfs:label "vpidmax"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "PID maximum controller output (<i>Vpidmax</i>) (&gt; ExcAC8B.vpidmin).  Typical value = 35."^^rdf:XMLLiteral .
<ExcAC8B.vpidmin> rdf:type rdfs:Property ;
	rdfs:label "vpidmin"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "PID minimum controller output (<i>Vpidmin</i>) (&lt; ExcAC8B.vpidmax).  Typical value = -10."^^rdf:XMLLiteral .
<ExcAC8B.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; 0). Typical value = 35."^^rdf:XMLLiteral .
<ExcAC8B.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAC8B.vtmult> rdf:type rdfs:Property ;
	rdfs:label "vtmult"@en ;
	rdfs:domain <ExcAC8B> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Multiply by generator's terminal voltage indicator.\ntrue =the limits <i>Vrmax</i> and <i>Vrmin</i> are multiplied by the generator’s terminal voltage to represent a thyristor power stage fed from the generator terminals\nfalse = limits are not multiplied by generator's terminal voltage. \nTypical value = false."^^rdf:XMLLiteral .

<ExcDC3A1> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcDC3A1"@en ;
	rdfs:comment "Modified old IEEE type 3 excitation system."^^rdf:XMLLiteral .
<ExcDC3A1.exclim> rdf:type rdfs:Property ;
	rdfs:label "exclim"@en ;
	rdfs:domain <ExcDC3A1> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "(<i>exclim</i>).\ntrue = lower limit of zero is applied to integrator output\nfalse = lower limit of zero not applied to integrator output.\nTypical value = true."^^rdf:XMLLiteral .
<ExcDC3A1.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcDC3A1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 300."^^rdf:XMLLiteral .
<ExcDC3A1.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcDC3A1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcDC3A1.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcDC3A1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer gain (<i>Kf</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcDC3A1.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <ExcDC3A1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit gain coefficient (<i>Ki</i>) (&gt;= 0).  Typical value = 4,83."^^rdf:XMLLiteral .
<ExcDC3A1.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcDC3A1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit gain coefficient (<i>Kp</i>) (&gt;= 0).  Typical value = 4,37."^^rdf:XMLLiteral .
<ExcDC3A1.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcDC3A1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,01."^^rdf:XMLLiteral .
<ExcDC3A1.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcDC3A1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 1,83."^^rdf:XMLLiteral .
<ExcDC3A1.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcDC3A1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>Tf</i>) (&gt;= 0).  Typical value = 0,675."^^rdf:XMLLiteral .
<ExcDC3A1.vb1max> rdf:type rdfs:Property ;
	rdfs:label "vb1max"@en ;
	rdfs:domain <ExcDC3A1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Available exciter voltage limiter (<i>Vb1max</i>) (&gt; 0).  Typical value = 11,63."^^rdf:XMLLiteral .
<ExcDC3A1.vblim> rdf:type rdfs:Property ;
	rdfs:label "vblim"@en ;
	rdfs:domain <ExcDC3A1> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Vb limiter indicator.\ntrue = exciter <i>Vbmax</i> limiter is active\nfalse = <i>Vb1max</i> is active. \nTypical value = true."^^rdf:XMLLiteral .
<ExcDC3A1.vbmax> rdf:type rdfs:Property ;
	rdfs:label "vbmax"@en ;
	rdfs:domain <ExcDC3A1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Available exciter voltage limiter (<i>Vbmax</i>) (&gt; 0).  Typical value = 11,63."^^rdf:XMLLiteral .
<ExcDC3A1.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcDC3A1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; ExcDC3A1.vrmin).  Typical value = 5."^^rdf:XMLLiteral .
<ExcDC3A1.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcDC3A1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0 and &lt; ExcDC3A1.vrmax).  Typical value = 0."^^rdf:XMLLiteral .

<ExcCZ> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcCZ"@en ;
	rdfs:comment "Czech proportion/integral exciter."^^rdf:XMLLiteral .
<ExcCZ.efdmax> rdf:type rdfs:Property ;
	rdfs:label "efdmax"@en ;
	rdfs:domain <ExcCZ> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output maximum limit (<i>Efdmax</i>) (&gt; ExcCZ.efdmin)."^^rdf:XMLLiteral .
<ExcCZ.efdmin> rdf:type rdfs:Property ;
	rdfs:label "efdmin"@en ;
	rdfs:domain <ExcCZ> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output minimum limit (<i>Efdmin</i>) (&lt; ExcCZ.efdmax). "^^rdf:XMLLiteral .
<ExcCZ.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcCZ> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator gain (<i>Ka</i>)."^^rdf:XMLLiteral .
<ExcCZ.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcCZ> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant related to self-excited field (<i>Ke</i>)."^^rdf:XMLLiteral .
<ExcCZ.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcCZ> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator proportional gain (<i>Kp</i>)."^^rdf:XMLLiteral .
<ExcCZ.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcCZ> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator time constant (<i>Ta</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<ExcCZ.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcCZ> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator integral time constant (<i>Tc</i>) (&gt;= 0). "^^rdf:XMLLiteral .
<ExcCZ.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcCZ> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt;= 0)."^^rdf:XMLLiteral .
<ExcCZ.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcCZ> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator maximum limit (<i>Vrmax</i>) (&gt; ExcCZ.vrmin). "^^rdf:XMLLiteral .
<ExcCZ.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcCZ> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator minimum limit (<i>Vrmin</i>) (&lt; ExcCZ.vrmax). "^^rdf:XMLLiteral .

<ExcAC6A> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcAC6A"@en ;
	rdfs:comment "Modified IEEE AC6A alternator-supplied rectifier excitation system with speed input."^^rdf:XMLLiteral .
<ExcAC6A.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 536."^^rdf:XMLLiteral .
<ExcAC6A.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>Kc</i>) (&gt;= 0).  Typical value = 0,173."^^rdf:XMLLiteral .
<ExcAC6A.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Demagnetizing factor, a function of exciter alternator reactances (<i>Kd</i>) (&gt;= 0).  Typical value = 1,91."^^rdf:XMLLiteral .
<ExcAC6A.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1,6."^^rdf:XMLLiteral .
<ExcAC6A.kh> rdf:type rdfs:Property ;
	rdfs:label "kh"@en ;
	rdfs:domain <ExcAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current limiter gain (<i>Kh</i>) (&gt;= 0).  Typical value = 92."^^rdf:XMLLiteral .
<ExcAC6A.ks> rdf:type rdfs:Property ;
	rdfs:label "ks"@en ;
	rdfs:domain <ExcAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAC6A.seve1> rdf:type rdfs:Property ;
	rdfs:label "seve1"@en ;
	rdfs:domain <ExcAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>1</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,214."^^rdf:XMLLiteral .
<ExcAC6A.seve2> rdf:type rdfs:Property ;
	rdfs:label "seve2"@en ;
	rdfs:domain <ExcAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>2</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,044."^^rdf:XMLLiteral .
<ExcAC6A.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt;= 0).  Typical value = 0,086."^^rdf:XMLLiteral .
<ExcAC6A.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 9."^^rdf:XMLLiteral .
<ExcAC6A.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 3."^^rdf:XMLLiteral .
<ExcAC6A.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAC6A.th> rdf:type rdfs:Property ;
	rdfs:label "th"@en ;
	rdfs:domain <ExcAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current limiter time constant (<i>Th</i>) (&gt; 0).  Typical value = 0,08."^^rdf:XMLLiteral .
<ExcAC6A.tj> rdf:type rdfs:Property ;
	rdfs:label "tj"@en ;
	rdfs:domain <ExcAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current limiter time constant (<i>Tj</i>) (&gt;= 0).  Typical value = 0,02."^^rdf:XMLLiteral .
<ExcAC6A.tk> rdf:type rdfs:Property ;
	rdfs:label "tk"@en ;
	rdfs:domain <ExcAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Tk</i>) (&gt;= 0).  Typical value = 0,18."^^rdf:XMLLiteral .
<ExcAC6A.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>Vamax</i>) (&gt; 0).  Typical value = 75."^^rdf:XMLLiteral .
<ExcAC6A.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>Vamin</i>) (&lt; 0).  Typical value = -75."^^rdf:XMLLiteral .
<ExcAC6A.ve1> rdf:type rdfs:Property ;
	rdfs:label "ve1"@en ;
	rdfs:domain <ExcAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 7,4."^^rdf:XMLLiteral .
<ExcAC6A.ve2> rdf:type rdfs:Property ;
	rdfs:label "ve2"@en ;
	rdfs:domain <ExcAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>2</sub></i>) (&gt; 0).  Typical value = 5,55."^^rdf:XMLLiteral .
<ExcAC6A.vfelim> rdf:type rdfs:Property ;
	rdfs:label "vfelim"@en ;
	rdfs:domain <ExcAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current limit reference (<i>Vfelim</i>) (&gt; 0).  Typical value = 19."^^rdf:XMLLiteral .
<ExcAC6A.vhmax> rdf:type rdfs:Property ;
	rdfs:label "vhmax"@en ;
	rdfs:domain <ExcAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum field current limiter signal reference (<i>Vhmax</i>) (&gt; 0).  Typical value = 75."^^rdf:XMLLiteral .
<ExcAC6A.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; 0).  Typical value = 44."^^rdf:XMLLiteral .
<ExcAC6A.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0).  Typical value = -36."^^rdf:XMLLiteral .

<ExcDC1A> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcDC1A"@en ;
	rdfs:comment "Modified IEEE DC1A direct current commutator exciter with speed input and without underexcitation limiters (UEL) inputs."^^rdf:XMLLiteral .
<ExcDC1A.efd1> rdf:type rdfs:Property ;
	rdfs:label "efd1"@en ;
	rdfs:domain <ExcDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>Efd</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 3,1."^^rdf:XMLLiteral .
<ExcDC1A.efd2> rdf:type rdfs:Property ;
	rdfs:label "efd2"@en ;
	rdfs:domain <ExcDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>Efd</i><i><sub>2</sub></i>) (&gt; 0).  Typical value = 2,3."^^rdf:XMLLiteral .
<ExcDC1A.efdmax> rdf:type rdfs:Property ;
	rdfs:label "efdmax"@en ;
	rdfs:domain <ExcDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage exciter output limiter (<i>Efdmax</i>) (&gt; ExcDC1A.efdmin).  Typical value = 99."^^rdf:XMLLiteral .
<ExcDC1A.efdmin> rdf:type rdfs:Property ;
	rdfs:label "efdmin"@en ;
	rdfs:domain <ExcDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage exciter output limiter (<i>Efdmin</i>) (&lt; ExcDC1A.edfmax).  Typical value = -99."^^rdf:XMLLiteral .
<ExcDC1A.exclim> rdf:type rdfs:Property ;
	rdfs:label "exclim"@en ;
	rdfs:domain <ExcDC1A> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "(<i>exclim</i>).  IEEE standard is ambiguous about lower limit on exciter output. \ntrue = a lower limit of zero is applied to integrator output\nfalse = a lower limit of zero is not applied to integrator output.\nTypical value = true."^^rdf:XMLLiteral .
<ExcDC1A.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 46."^^rdf:XMLLiteral .
<ExcDC1A.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcDC1A.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer gain (<i>Kf</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcDC1A.ks> rdf:type rdfs:Property ;
	rdfs:label "ks"@en ;
	rdfs:domain <ExcDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcDC1A.seefd1> rdf:type rdfs:Property ;
	rdfs:label "seefd1"@en ;
	rdfs:domain <ExcDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Efd</i><i><sub>1</sub></i> (<i>Se[Eefd</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,33."^^rdf:XMLLiteral .
<ExcDC1A.seefd2> rdf:type rdfs:Property ;
	rdfs:label "seefd2"@en ;
	rdfs:domain <ExcDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Efd</i><i><sub>2</sub></i> (<i>Se[Eefd</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcDC1A.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,06."^^rdf:XMLLiteral .
<ExcDC1A.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcDC1A.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcDC1A.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 0,46."^^rdf:XMLLiteral .
<ExcDC1A.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>Tf</i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcDC1A.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; ExcDC1A.vrmin).  Typical value = 1."^^rdf:XMLLiteral .
<ExcDC1A.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0 and &lt; ExcDC1A.vrmax).  Typical value = -0,9."^^rdf:XMLLiteral .

<ExcAVR1> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcAVR1"@en ;
	rdfs:comment "Italian excitation system corresponding to IEEE (1968) type 1 model. It represents an exciter dynamo and electromechanical regulator."^^rdf:XMLLiteral .
<ExcAVR1.e1> rdf:type rdfs:Property ;
	rdfs:label "e1"@en ;
	rdfs:domain <ExcAVR1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field voltage value 1 (<i>E</i><i><sub>1</sub></i>).  Typical value = 4.18."^^rdf:XMLLiteral .
<ExcAVR1.e2> rdf:type rdfs:Property ;
	rdfs:label "e2"@en ;
	rdfs:domain <ExcAVR1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field voltage value 2 (<i>E</i><i><sub>2</sub></i>).  Typical value = 3,14."^^rdf:XMLLiteral .
<ExcAVR1.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcAVR1> ;
	rdfs:range xsd:double ;
	rdfs:comment "AVR gain (<i>K</i><i><sub>A</sub></i>).  Typical value = 500."^^rdf:XMLLiteral .
<ExcAVR1.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcAVR1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback gain (<i>K</i><i><sub>F</sub></i>).  Typical value = 0,12."^^rdf:XMLLiteral .
<ExcAVR1.se1> rdf:type rdfs:Property ;
	rdfs:label "se1"@en ;
	rdfs:domain <ExcAVR1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Saturation factor at <i>E</i><i><sub>1</sub></i> (<i>S[E</i><i><sub>1</sub></i><i>]</i>).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcAVR1.se2> rdf:type rdfs:Property ;
	rdfs:label "se2"@en ;
	rdfs:domain <ExcAVR1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Saturation factor at <i>E</i><i><sub>2</sub></i> (<i>S[E</i><i><sub>2</sub></i><i>]</i>).  Typical value = 0,03."^^rdf:XMLLiteral .
<ExcAVR1.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcAVR1> ;
	rdfs:range xsd:double ;
	rdfs:comment "AVR time constant (<i>T</i><i><sub>A</sub></i>) (&gt;= 0).  Typical value = 0,2."^^rdf:XMLLiteral .
<ExcAVR1.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcAVR1> ;
	rdfs:range xsd:double ;
	rdfs:comment "AVR time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAVR1.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcAVR1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant (<i>T</i><i><sub>E</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAVR1.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcAVR1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback time constant (<i>T</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAVR1.vrmn> rdf:type rdfs:Property ;
	rdfs:label "vrmn"@en ;
	rdfs:domain <ExcAVR1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum AVR output (<i>V</i><i><sub>RMN</sub></i>).  Typical value = -6."^^rdf:XMLLiteral .
<ExcAVR1.vrmx> rdf:type rdfs:Property ;
	rdfs:label "vrmx"@en ;
	rdfs:domain <ExcAVR1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum AVR output (<i>V</i><i><sub>RMX</sub></i>).  Typical value = 7."^^rdf:XMLLiteral .

<ExcST4B> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcST4B"@en ;
	rdfs:comment "Modified IEEE ST4B static excitation system with maximum inner loop feedback gain <i>Vgmax</i>."^^rdf:XMLLiteral .
<ExcST4B.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>Kc</i>) (&gt;= 0). Typical value = 0,113."^^rdf:XMLLiteral .
<ExcST4B.kg> rdf:type rdfs:Property ;
	rdfs:label "kg"@en ;
	rdfs:domain <ExcST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Feedback gain constant of the inner loop field regulator (<i>Kg</i>) (&gt;= 0). Typical value = 0."^^rdf:XMLLiteral .
<ExcST4B.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <ExcST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit gain coefficient (<i>Ki</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcST4B.kim> rdf:type rdfs:Property ;
	rdfs:label "kim"@en ;
	rdfs:domain <ExcST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain output (<i>Kim</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcST4B.kir> rdf:type rdfs:Property ;
	rdfs:label "kir"@en ;
	rdfs:domain <ExcST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain (<i>Kir</i>).  Typical value = 10,75."^^rdf:XMLLiteral .
<ExcST4B.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit gain coefficient (<i>Kp</i>) (&gt; 0).  Typical value = 9,3."^^rdf:XMLLiteral .
<ExcST4B.kpm> rdf:type rdfs:Property ;
	rdfs:label "kpm"@en ;
	rdfs:domain <ExcST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain output (<i>Kpm</i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcST4B.kpr> rdf:type rdfs:Property ;
	rdfs:label "kpr"@en ;
	rdfs:domain <ExcST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (<i>Kpr</i>).  Typical value = 10,75."^^rdf:XMLLiteral .
<ExcST4B.lvgate> rdf:type rdfs:Property ;
	rdfs:label "lvgate"@en ;
	rdfs:domain <ExcST4B> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Selector (<i>LVGate</i>).\ntrue = <i>LVGate</i> is part of the block diagram\nfalse = <i>LVGate</i> is not part of the block diagram. \nTypical value = false."^^rdf:XMLLiteral .
<ExcST4B.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt;= 0).  Typical value = 0,02."^^rdf:XMLLiteral .
<ExcST4B.thetap> rdf:type rdfs:Property ;
	rdfs:label "thetap"@en ;
	rdfs:domain <ExcST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit phase angle (<i>theta</i><i><sub>p</sub></i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcST4B.uel> rdf:type rdfs:Property ;
	rdfs:label "uel"@en ;
	rdfs:domain <ExcST4B> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Selector (<i>UEL</i>).\ntrue = <i>UEL</i> is part of block diagram\nfalse = <i>UEL</i> is not part of block diagram. \nTypical value = false."^^rdf:XMLLiteral .
<ExcST4B.vbmax> rdf:type rdfs:Property ;
	rdfs:label "vbmax"@en ;
	rdfs:domain <ExcST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum excitation voltage (<i>Vbmax</i>) (&gt; 0).  Typical value = 11,63."^^rdf:XMLLiteral .
<ExcST4B.vgmax> rdf:type rdfs:Property ;
	rdfs:label "vgmax"@en ;
	rdfs:domain <ExcST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum inner loop feedback voltage (<i>Vgmax</i>) (&gt;= 0).  Typical value = 5,8."^^rdf:XMLLiteral .
<ExcST4B.vmmax> rdf:type rdfs:Property ;
	rdfs:label "vmmax"@en ;
	rdfs:domain <ExcST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum inner loop output (<i>Vmmax</i>) (&gt; ExcST4B.vmmin).  Typical value = 99."^^rdf:XMLLiteral .
<ExcST4B.vmmin> rdf:type rdfs:Property ;
	rdfs:label "vmmin"@en ;
	rdfs:domain <ExcST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum inner loop output (<i>Vmmin</i>) (&lt; ExcST4B.vmmax).  Typical value = -99."^^rdf:XMLLiteral .
<ExcST4B.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcST4B.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0).  Typical value = -0,87."^^rdf:XMLLiteral .
<ExcST4B.xl> rdf:type rdfs:Property ;
	rdfs:label "xl"@en ;
	rdfs:domain <ExcST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactance associated with potential source (<i>Xl</i>) (&gt;= 0).  Typical value = 0,124."^^rdf:XMLLiteral .

<ExcELIN1> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcELIN1"@en ;
