	rdfs:comment "Static PI transformer fed excitation system ELIN (VATECH) - simplified model. This model represents an all-static excitation system. A PI voltage controller establishes a desired field current set point for a proportional current controller. The integrator of the PI controller has a follow-up input to match its signal to the present field current. A power system stabilizer with power input is included in the model."^^rdf:XMLLiteral .
<ExcELIN1.dpnf> rdf:type rdfs:Property ;
	rdfs:label "dpnf"@en ;
	rdfs:domain <ExcELIN1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Controller follow up deadband (<i>Dpnf</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcELIN1.efmax> rdf:type rdfs:Property ;
	rdfs:label "efmax"@en ;
	rdfs:domain <ExcELIN1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum open circuit excitation voltage (<i>Efmax</i>) (&gt; ExcELIN1.efmin).  Typical value = 5."^^rdf:XMLLiteral .
<ExcELIN1.efmin> rdf:type rdfs:Property ;
	rdfs:label "efmin"@en ;
	rdfs:domain <ExcELIN1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum open circuit excitation voltage (<i>Efmin</i>) (&lt; ExcELIN1.efmax).  Typical value = -5."^^rdf:XMLLiteral .
<ExcELIN1.ks1> rdf:type rdfs:Property ;
	rdfs:label "ks1"@en ;
	rdfs:domain <ExcELIN1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer gain 1 (<i>Ks1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcELIN1.ks2> rdf:type rdfs:Property ;
	rdfs:label "ks2"@en ;
	rdfs:domain <ExcELIN1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer gain 2 (<i>Ks2</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcELIN1.smax> rdf:type rdfs:Property ;
	rdfs:label "smax"@en ;
	rdfs:domain <ExcELIN1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer limit output (<i>smax</i>).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcELIN1.tfi> rdf:type rdfs:Property ;
	rdfs:label "tfi"@en ;
	rdfs:domain <ExcELIN1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Current transducer time constant (<i>Tfi</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcELIN1.tnu> rdf:type rdfs:Property ;
	rdfs:label "tnu"@en ;
	rdfs:domain <ExcELIN1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Controller reset time constant (<i>Tnu</i>) (&gt;= 0).  Typical value = 2."^^rdf:XMLLiteral .
<ExcELIN1.ts1> rdf:type rdfs:Property ;
	rdfs:label "ts1"@en ;
	rdfs:domain <ExcELIN1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer phase lag time constant (<i>Ts1</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcELIN1.ts2> rdf:type rdfs:Property ;
	rdfs:label "ts2"@en ;
	rdfs:domain <ExcELIN1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer filter time constant (<i>Ts2</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcELIN1.tsw> rdf:type rdfs:Property ;
	rdfs:label "tsw"@en ;
	rdfs:domain <ExcELIN1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer parameters (<i>Tsw</i>) (&gt;= 0).  Typical value = 3."^^rdf:XMLLiteral .
<ExcELIN1.vpi> rdf:type rdfs:Property ;
	rdfs:label "vpi"@en ;
	rdfs:domain <ExcELIN1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Current controller gain (<i>Vpi</i>).  Typical value = 12,45."^^rdf:XMLLiteral .
<ExcELIN1.vpnf> rdf:type rdfs:Property ;
	rdfs:label "vpnf"@en ;
	rdfs:domain <ExcELIN1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Controller follow up gain (<i>Vpnf</i>).  Typical value = 2."^^rdf:XMLLiteral .
<ExcELIN1.vpu> rdf:type rdfs:Property ;
	rdfs:label "vpu"@en ;
	rdfs:domain <ExcELIN1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage controller proportional gain (<i>Vpu</i>).  Typical value = 34,5."^^rdf:XMLLiteral .
<ExcELIN1.xe> rdf:type rdfs:Property ;
	rdfs:label "xe"@en ;
	rdfs:domain <ExcELIN1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation transformer effective reactance (<i>Xe</i>) (&gt;= 0).  <i>Xe</i> represents the regulation of the transformer/rectifier unit.  Typical value = 0,06."^^rdf:XMLLiteral .

<ExcitationSystemDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "ExcitationSystemDynamics"@en ;
	rdfs:comment "Excitation system function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"^^rdf:XMLLiteral .
<ExcitationSystemDynamics.SynchronousMachineDynamics> rdf:type rdfs:Property ;
	rdfs:label "SynchronousMachineDynamics"@en ;
	rdfs:domain <ExcitationSystemDynamics> ;
	rdfs:range <SynchronousMachineDynamics> ;
	rdfs:comment "Synchronous machine model with which this excitation system model is associated."^^rdf:XMLLiteral .

<ExcRQB> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcRQB"@en ;
	rdfs:comment "Excitation system type RQB (four-loop regulator, regulateur quatre boucles, developed in France) primarily used in nuclear or thermal generating units. This excitation system shall be always used together with power system stabilizer type PssRQB.   "^^rdf:XMLLiteral .
<ExcRQB.ki0> rdf:type rdfs:Property ;
	rdfs:label "ki0"@en ;
	rdfs:domain <ExcRQB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage reference input gain (<i>Ki0</i>).  Typical value = 12,7."^^rdf:XMLLiteral .
<ExcRQB.ki1> rdf:type rdfs:Property ;
	rdfs:label "ki1"@en ;
	rdfs:domain <ExcRQB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage input gain (<i>Ki1</i>).  Typical value = -16,8."^^rdf:XMLLiteral .
<ExcRQB.klir> rdf:type rdfs:Property ;
	rdfs:label "klir"@en ;
	rdfs:domain <ExcRQB> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL input gain (<i>KLIR</i>).  Typical value = 12,13."^^rdf:XMLLiteral .
<ExcRQB.klus> rdf:type rdfs:Property ;
	rdfs:label "klus"@en ;
	rdfs:domain <ExcRQB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limiter gain (<i>KLUS</i>).  Typical value = 50."^^rdf:XMLLiteral .
<ExcRQB.lsat> rdf:type rdfs:Property ;
	rdfs:label "lsat"@en ;
	rdfs:domain <ExcRQB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integrator limiter (<i>LSAT</i>).  Typical value = 5,73."^^rdf:XMLLiteral .
<ExcRQB.lus> rdf:type rdfs:Property ;
	rdfs:label "lus"@en ;
	rdfs:domain <ExcRQB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Setpoint (<i>LUS</i>).  Typical value = 0,12."^^rdf:XMLLiteral .
<ExcRQB.mesu> rdf:type rdfs:Property ;
	rdfs:label "mesu"@en ;
	rdfs:domain <ExcRQB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage input time constant (<i>MESU</i>) (&gt;= 0).  Typical value = 0,02."^^rdf:XMLLiteral .
<ExcRQB.t4m> rdf:type rdfs:Property ;
	rdfs:label "t4m"@en ;
	rdfs:domain <ExcRQB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input time constant (<i>T4M</i>) (&gt;= 0).  Typical value = 5."^^rdf:XMLLiteral .
<ExcRQB.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcRQB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead lag time constant (<i>TC</i>) (&gt;= 0).  Typical value = 0,02."^^rdf:XMLLiteral .
<ExcRQB.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcRQB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead lag time constant (<i>TE</i>) (&gt;= 0).  Typical value = 0,22."^^rdf:XMLLiteral .
<ExcRQB.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcRQB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant (<i>TF</i>) (&gt;= 0).  Typical value = 0,01."^^rdf:XMLLiteral .
<ExcRQB.ucmax> rdf:type rdfs:Property ;
	rdfs:label "ucmax"@en ;
	rdfs:domain <ExcRQB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage reference limit (<i>UCMAX</i>) (&gt; ExcRQB.ucmin).  Typical value = 1,1."^^rdf:XMLLiteral .
<ExcRQB.ucmin> rdf:type rdfs:Property ;
	rdfs:label "ucmin"@en ;
	rdfs:domain <ExcRQB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage reference limit (<i>UCMIN</i>) (&lt; ExcRQB.ucmax).  Typical value = 0,9."^^rdf:XMLLiteral .

<ExcAVR7> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcAVR7"@en ;
	rdfs:comment "IVO excitation system."^^rdf:XMLLiteral .
<ExcAVR7.a1> rdf:type rdfs:Property ;
	rdfs:label "a1"@en ;
	rdfs:domain <ExcAVR7> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead coefficient (<i>A</i><i><sub>1</sub></i>).  Typical value = 0,5."^^rdf:XMLLiteral .
<ExcAVR7.a2> rdf:type rdfs:Property ;
	rdfs:label "a2"@en ;
	rdfs:domain <ExcAVR7> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag coefficient (<i>A</i><i><sub>2</sub></i>).  Typical value = 0,5."^^rdf:XMLLiteral .
<ExcAVR7.a3> rdf:type rdfs:Property ;
	rdfs:label "a3"@en ;
	rdfs:domain <ExcAVR7> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead coefficient (<i>A</i><i><sub>3</sub></i>).  Typical value = 0,5."^^rdf:XMLLiteral .
<ExcAVR7.a4> rdf:type rdfs:Property ;
	rdfs:label "a4"@en ;
	rdfs:domain <ExcAVR7> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag coefficient (<i>A</i><i><sub>4</sub></i>).  Typical value = 0,5."^^rdf:XMLLiteral .
<ExcAVR7.a5> rdf:type rdfs:Property ;
	rdfs:label "a5"@en ;
	rdfs:domain <ExcAVR7> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead coefficient (<i>A</i><i><sub>5</sub></i>).  Typical value = 0,5."^^rdf:XMLLiteral .
<ExcAVR7.a6> rdf:type rdfs:Property ;
	rdfs:label "a6"@en ;
	rdfs:domain <ExcAVR7> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag coefficient (<i>A</i><i><sub>6</sub></i>).  Typical value = 0,5."^^rdf:XMLLiteral .
<ExcAVR7.k1> rdf:type rdfs:Property ;
	rdfs:label "k1"@en ;
	rdfs:domain <ExcAVR7> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K</i><i><sub>1</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAVR7.k3> rdf:type rdfs:Property ;
	rdfs:label "k3"@en ;
	rdfs:domain <ExcAVR7> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K</i><i><sub>3</sub></i>).  Typical value = 3."^^rdf:XMLLiteral .
<ExcAVR7.k5> rdf:type rdfs:Property ;
	rdfs:label "k5"@en ;
	rdfs:domain <ExcAVR7> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K</i><i><sub>5</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAVR7.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <ExcAVR7> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead time constant (<i>T</i><i><sub>1</sub></i>) (&gt;= 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<ExcAVR7.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <ExcAVR7> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant (<i>T</i><i><sub>2</sub></i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcAVR7.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <ExcAVR7> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead time constant (<i>T</i><i><sub>3</sub></i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcAVR7.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <ExcAVR7> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant (<i>T</i><i><sub>4</sub></i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcAVR7.t5> rdf:type rdfs:Property ;
	rdfs:label "t5"@en ;
	rdfs:domain <ExcAVR7> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead time constant (<i>T</i><i><sub>5</sub></i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcAVR7.t6> rdf:type rdfs:Property ;
	rdfs:label "t6"@en ;
	rdfs:domain <ExcAVR7> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant (<i>T</i><i><sub>6</sub></i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcAVR7.vmax1> rdf:type rdfs:Property ;
	rdfs:label "vmax1"@en ;
	rdfs:domain <ExcAVR7> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead-lag maximum limit (<i>Vmax1</i>) (&gt; ExcAVR7.vmin1).  Typical value = 5."^^rdf:XMLLiteral .
<ExcAVR7.vmax3> rdf:type rdfs:Property ;
	rdfs:label "vmax3"@en ;
	rdfs:domain <ExcAVR7> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead-lag maximum limit (<i>Vmax3</i>) (&gt; ExcAVR7.vmin3).  Typical value = 5."^^rdf:XMLLiteral .
<ExcAVR7.vmax5> rdf:type rdfs:Property ;
	rdfs:label "vmax5"@en ;
	rdfs:domain <ExcAVR7> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead-lag maximum limit (<i>Vmax5</i>) (&gt; ExcAVR7.vmin5).  Typical value = 5."^^rdf:XMLLiteral .
<ExcAVR7.vmin1> rdf:type rdfs:Property ;
	rdfs:label "vmin1"@en ;
	rdfs:domain <ExcAVR7> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead-lag minimum limit (<i>Vmin1</i>) (&lt; ExcAVR7.vmax1).  Typical value = -5."^^rdf:XMLLiteral .
<ExcAVR7.vmin3> rdf:type rdfs:Property ;
	rdfs:label "vmin3"@en ;
	rdfs:domain <ExcAVR7> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead-lag minimum limit (<i>Vmin3</i>) (&lt; ExcAVR7.vmax3).  Typical value = -5."^^rdf:XMLLiteral .
<ExcAVR7.vmin5> rdf:type rdfs:Property ;
	rdfs:label "vmin5"@en ;
	rdfs:domain <ExcAVR7> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead-lag minimum limit (<i>Vmin5</i>) (&lt; ExcAVR7.vmax5).  Typical value = -2."^^rdf:XMLLiteral .

<ExcAVR3> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcAVR3"@en ;
	rdfs:comment "Italian excitation system. It represents an exciter dynamo and electric regulator. "^^rdf:XMLLiteral .
<ExcAVR3.e1> rdf:type rdfs:Property ;
	rdfs:label "e1"@en ;
	rdfs:domain <ExcAVR3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field voltage value 1 (<i>E</i><i><sub>1</sub></i>).  Typical value = 4,18."^^rdf:XMLLiteral .
<ExcAVR3.e2> rdf:type rdfs:Property ;
	rdfs:label "e2"@en ;
	rdfs:domain <ExcAVR3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field voltage value 2 (<i>E</i><i><sub>2</sub></i>).  Typical value = 3,14."^^rdf:XMLLiteral .
<ExcAVR3.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcAVR3> ;
	rdfs:range xsd:double ;
	rdfs:comment "AVR gain (<i>K</i><i><sub>A</sub></i>).  Typical value = 100."^^rdf:XMLLiteral .
<ExcAVR3.se1> rdf:type rdfs:Property ;
	rdfs:label "se1"@en ;
	rdfs:domain <ExcAVR3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Saturation factor at <i>E</i><i><sub>1</sub></i><i> </i>(<i>S[E</i><i><sub>1</sub></i><i>]</i>).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcAVR3.se2> rdf:type rdfs:Property ;
	rdfs:label "se2"@en ;
	rdfs:domain <ExcAVR3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Saturation factor at <i>E</i><i><sub>2</sub></i><i> </i>(<i>S[E</i><i><sub>2</sub></i><i>]</i>).  Typical value = 0,03."^^rdf:XMLLiteral .
<ExcAVR3.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <ExcAVR3> ;
	rdfs:range xsd:double ;
	rdfs:comment "AVR time constant (<i>T</i><i><sub>1</sub></i>) (&gt;= 0).  Typical value = 20."^^rdf:XMLLiteral .
<ExcAVR3.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <ExcAVR3> ;
	rdfs:range xsd:double ;
	rdfs:comment "AVR time constant (<i>T</i><i><sub>2</sub></i>) (&gt;= 0).  Typical value = 1,6."^^rdf:XMLLiteral .
<ExcAVR3.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <ExcAVR3> ;
	rdfs:range xsd:double ;
	rdfs:comment "AVR time constant (<i>T</i><i><sub>3</sub></i>) (&gt;= 0).  Typical value = 0,66."^^rdf:XMLLiteral .
<ExcAVR3.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <ExcAVR3> ;
	rdfs:range xsd:double ;
	rdfs:comment "AVR time constant (<i>T</i><i><sub>4</sub></i>) (&gt;= 0).  Typical value = 0,07."^^rdf:XMLLiteral .
<ExcAVR3.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcAVR3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant (<i>T</i><i><sub>E</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAVR3.vrmn> rdf:type rdfs:Property ;
	rdfs:label "vrmn"@en ;
	rdfs:domain <ExcAVR3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum AVR output (<i>V</i><i><sub>RMN</sub></i>).  Typical value = -7,5."^^rdf:XMLLiteral .
<ExcAVR3.vrmx> rdf:type rdfs:Property ;
	rdfs:label "vrmx"@en ;
	rdfs:domain <ExcAVR3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum AVR output (<i>V</i><i><sub>RMX</sub></i>).  Typical value = 7,5."^^rdf:XMLLiteral .

<ExcAVR4> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcAVR4"@en ;
	rdfs:comment "Italian excitation system. It represents a static exciter and electric voltage regulator."^^rdf:XMLLiteral .
<ExcAVR4.imul> rdf:type rdfs:Property ;
	rdfs:label "imul"@en ;
	rdfs:domain <ExcAVR4> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "AVR output voltage dependency selector (<i>I</i><i><sub>MUL</sub></i>).\ntrue = selector is connected\nfalse = selector is not connected.\nTypical value = true."^^rdf:XMLLiteral .
<ExcAVR4.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcAVR4> ;
	rdfs:range xsd:double ;
	rdfs:comment "AVR gain (<i>K</i><i><sub>A</sub></i>).  Typical value = 300."^^rdf:XMLLiteral .
<ExcAVR4.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcAVR4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter gain (<i>K</i><i><sub>E</sub></i><i>)</i>.  Typical value = 1."^^rdf:XMLLiteral .
<ExcAVR4.kif> rdf:type rdfs:Property ;
	rdfs:label "kif"@en ;
	rdfs:domain <ExcAVR4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter internal reactance (<i>K</i><i><sub>IF</sub></i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAVR4.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <ExcAVR4> ;
	rdfs:range xsd:double ;
	rdfs:comment "AVR time constant (<i>T</i><i><sub>1</sub></i>) (&gt;= 0).  Typical value = 4,8."^^rdf:XMLLiteral .
<ExcAVR4.t1if> rdf:type rdfs:Property ;
	rdfs:label "t1if"@en ;
	rdfs:domain <ExcAVR4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter current feedback time constant (<i>T</i><i><sub>1IF</sub></i>) (&gt;= 0).  Typical value = 60."^^rdf:XMLLiteral .
<ExcAVR4.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <ExcAVR4> ;
	rdfs:range xsd:double ;
	rdfs:comment "AVR time constant (<i>T</i><i><sub>2</sub></i>) (&gt;= 0).  Typical value = 1,5."^^rdf:XMLLiteral .
<ExcAVR4.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <ExcAVR4> ;
	rdfs:range xsd:double ;
	rdfs:comment "AVR time constant (<i>T</i><i><sub>3</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAVR4.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <ExcAVR4> ;
	rdfs:range xsd:double ;
	rdfs:comment "AVR time constant (<i>T</i><i><sub>4</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAVR4.tif> rdf:type rdfs:Property ;
	rdfs:label "tif"@en ;
	rdfs:domain <ExcAVR4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter current feedback time constant (<i>T</i><i><sub>IF</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAVR4.vfmn> rdf:type rdfs:Property ;
	rdfs:label "vfmn"@en ;
	rdfs:domain <ExcAVR4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter output (<i>V</i><i><sub>FMN</sub></i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAVR4.vfmx> rdf:type rdfs:Property ;
	rdfs:label "vfmx"@en ;
	rdfs:domain <ExcAVR4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum exciter output (<i>V</i><i><sub>FMX</sub></i>).  Typical value = 5."^^rdf:XMLLiteral .
<ExcAVR4.vrmn> rdf:type rdfs:Property ;
	rdfs:label "vrmn"@en ;
	rdfs:domain <ExcAVR4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum AVR output (<i>V</i><i><sub>RMN</sub></i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAVR4.vrmx> rdf:type rdfs:Property ;
	rdfs:label "vrmx"@en ;
	rdfs:domain <ExcAVR4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum AVR output (<i>V</i><i><sub>RMX</sub></i>).  Typical value = 5."^^rdf:XMLLiteral .

<ExcST2A> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcST2A"@en ;
	rdfs:comment "Modified IEEE ST2A static excitation system with another lead-lag block added to match the model defined by WECC."^^rdf:XMLLiteral .
<ExcST2A.efdmax> rdf:type rdfs:Property ;
	rdfs:label "efdmax"@en ;
	rdfs:domain <ExcST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum field voltage (<i>Efdmax</i>) (&gt;= 0).  Typical value = 99."^^rdf:XMLLiteral .
<ExcST2A.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 120."^^rdf:XMLLiteral .
<ExcST2A.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>Kc</i>) (&gt;= 0).  Typical value = 1,82."^^rdf:XMLLiteral .
<ExcST2A.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcST2A.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer gains (<i>kf</i>) (&gt;= 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<ExcST2A.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <ExcST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit gain coefficient (<i>K</i><i><sub>i</sub></i>) (&gt;= 0).  Typical value = 8."^^rdf:XMLLiteral .
<ExcST2A.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit gain coefficient (<i>K</i><i><sub>p</sub></i>) (&gt;= 0).  Typical value = 4,88."^^rdf:XMLLiteral .
<ExcST2A.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,15."^^rdf:XMLLiteral .
<ExcST2A.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcST2A.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcST2A.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 0,5."^^rdf:XMLLiteral .
<ExcST2A.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>Tf</i>) (&gt;= 0).  Typical value = 0,7."^^rdf:XMLLiteral .
<ExcST2A.uelin> rdf:type rdfs:Property ;
	rdfs:label "uelin"@en ;
	rdfs:domain <ExcST2A> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "UEL input (<i>UELin</i>).\ntrue = HV gate\nfalse = add to error signal.\nTypical value = false."^^rdf:XMLLiteral .
<ExcST2A.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator outputs (<i>Vrmax</i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcST2A.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator outputs (<i>Vrmin</i>) (&lt; 0).  Typical value = -1."^^rdf:XMLLiteral .

<ExcSEXS> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcSEXS"@en ;
	rdfs:comment "Simplified excitation system."^^rdf:XMLLiteral .
<ExcSEXS.efdmax> rdf:type rdfs:Property ;
	rdfs:label "efdmax"@en ;
	rdfs:domain <ExcSEXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field voltage clipping maximum limit (<i>Efdmax</i>) (&gt; ExcSEXS.efdmin).  Typical value = 5."^^rdf:XMLLiteral .
<ExcSEXS.efdmin> rdf:type rdfs:Property ;
	rdfs:label "efdmin"@en ;
	rdfs:domain <ExcSEXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field voltage clipping minimum limit (<i>Efdmin</i>) (&lt; ExcSEXS.efdmax).  Typical value = -5."^^rdf:XMLLiteral .
<ExcSEXS.emax> rdf:type rdfs:Property ;
	rdfs:label "emax"@en ;
	rdfs:domain <ExcSEXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum field voltage output (<i>Emax</i>) (&gt; ExcSEXS.emin).  Typical value = 5."^^rdf:XMLLiteral .
<ExcSEXS.emin> rdf:type rdfs:Property ;
	rdfs:label "emin"@en ;
	rdfs:domain <ExcSEXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum field voltage output (<i>Emin</i>) (&lt; ExcSEXS.emax).  Typical value = -5."^^rdf:XMLLiteral .
<ExcSEXS.k> rdf:type rdfs:Property ;
	rdfs:label "k"@en ;
	rdfs:domain <ExcSEXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K</i>) (&gt; 0).  Typical value = 100."^^rdf:XMLLiteral .
<ExcSEXS.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcSEXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "PI controller gain (<i>Kc</i>) (&gt; 0 if ExcSEXS.tc &gt; 0).  Typical value = 0,08."^^rdf:XMLLiteral .
<ExcSEXS.tatb> rdf:type rdfs:Property ;
	rdfs:label "tatb"@en ;
	rdfs:domain <ExcSEXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain reduction ratio of lag-lead element (<i>[Ta / Tb]</i>).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcSEXS.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcSEXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Denominator time constant of lag-lead block (<i>Tb</i>) (&gt;= 0).  Typical value = 10."^^rdf:XMLLiteral .
<ExcSEXS.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcSEXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "PI controller phase lead time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcSEXS.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcSEXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of gain block (<i>Te</i>) (&gt; 0).  Typical value = 0,05."^^rdf:XMLLiteral .

<ExcAC4A> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcAC4A"@en ;
	rdfs:comment "Modified IEEE AC4A alternator-supplied rectifier excitation system with different minimum controller output."^^rdf:XMLLiteral .
<ExcAC4A.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcAC4A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 200."^^rdf:XMLLiteral .
<ExcAC4A.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcAC4A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>Kc</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAC4A.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcAC4A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,015."^^rdf:XMLLiteral .
<ExcAC4A.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcAC4A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 10."^^rdf:XMLLiteral .
<ExcAC4A.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcAC4A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAC4A.vimax> rdf:type rdfs:Property ;
	rdfs:label "vimax"@en ;
	rdfs:domain <ExcAC4A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator input limit (<i>Vimax</i>)  (&gt; 0).  Typical value = 10."^^rdf:XMLLiteral .
<ExcAC4A.vimin> rdf:type rdfs:Property ;
	rdfs:label "vimin"@en ;
	rdfs:domain <ExcAC4A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator input limit (<i>Vimin</i>) (&lt; 0).  Typical value = -10."^^rdf:XMLLiteral .
<ExcAC4A.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcAC4A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; 0).  Typical value = 5,64."^^rdf:XMLLiteral .
<ExcAC4A.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcAC4A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0).  Typical value = -4,53."^^rdf:XMLLiteral .

<ExcAC1A> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcAC1A"@en ;
	rdfs:comment "Modified IEEE AC1A alternator-supplied rectifier excitation system with different rate feedback source."^^rdf:XMLLiteral .
<ExcAC1A.hvlvgates> rdf:type rdfs:Property ;
	rdfs:label "hvlvgates"@en ;
	rdfs:domain <ExcAC1A> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Indicates if both HV gate and LV gate are active (<i>HVLVgates</i>).\ntrue = gates are used\nfalse = gates are not used.\nTypical value = true."^^rdf:XMLLiteral .
<ExcAC1A.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 400."^^rdf:XMLLiteral .
<ExcAC1A.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>Kc</i>) (&gt;= 0). Typical value = 0,2."^^rdf:XMLLiteral .
<ExcAC1A.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Demagnetizing factor, a function of exciter alternator reactances (<i>Kd</i>) (&gt;= 0).  Typical value = 0,38."^^rdf:XMLLiteral .
<ExcAC1A.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAC1A.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer gains (<i>Kf</i>) (&gt;= 0).  Typical value = 0,03."^^rdf:XMLLiteral .
<ExcAC1A.kf1> rdf:type rdfs:Property ;
	rdfs:label "kf1"@en ;
	rdfs:domain <ExcAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient to allow different usage of the model (<i>Kf1</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAC1A.kf2> rdf:type rdfs:Property ;
	rdfs:label "kf2"@en ;
	rdfs:domain <ExcAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient to allow different usage of the model (<i>Kf2</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAC1A.ks> rdf:type rdfs:Property ;
	rdfs:label "ks"@en ;
	rdfs:domain <ExcAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAC1A.seve1> rdf:type rdfs:Property ;
	rdfs:label "seve1"@en ;
	rdfs:domain <ExcAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>1</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcAC1A.seve2> rdf:type rdfs:Property ;
	rdfs:label "seve2"@en ;
	rdfs:domain <ExcAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>2</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,03."^^rdf:XMLLiteral .
<ExcAC1A.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,02."^^rdf:XMLLiteral .
<ExcAC1A.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAC1A.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>c</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAC1A.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 0,8."^^rdf:XMLLiteral .
<ExcAC1A.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>Tf</i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAC1A.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>amax</sub></i>) (&gt; 0).  Typical value = 14,5."^^rdf:XMLLiteral .
<ExcAC1A.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>amin</sub></i>) (&lt; 0).  Typical value = -14,5."^^rdf:XMLLiteral .
<ExcAC1A.ve1> rdf:type rdfs:Property ;
	rdfs:label "ve1"@en ;
	rdfs:domain <ExcAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve1</i>) (&gt; 0).  Typical value = 4,18."^^rdf:XMLLiteral .
<ExcAC1A.ve2> rdf:type rdfs:Property ;
	rdfs:label "ve2"@en ;
	rdfs:domain <ExcAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve2</i>) (&gt; 0).  Typical value = 3,14."^^rdf:XMLLiteral .
<ExcAC1A.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator outputs (<i>Vrmax</i>) (&gt; 0).  Typical value = 6,03."^^rdf:XMLLiteral .
<ExcAC1A.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator outputs (<i>Vrmin</i>) (&lt; 0).  Typical value = -5,43."^^rdf:XMLLiteral .

<ExcPIC> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcPIC"@en ;
	rdfs:comment "Proportional/integral regulator excitation system. This model can be used to represent excitation systems with a proportional-integral (PI) voltage regulator controller. "^^rdf:XMLLiteral .
<ExcPIC.e1> rdf:type rdfs:Property ;
	rdfs:label "e1"@en ;
	rdfs:domain <ExcPIC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field voltage value 1 (<i>E</i><i><sub>1</sub></i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcPIC.e2> rdf:type rdfs:Property ;
	rdfs:label "e2"@en ;
	rdfs:domain <ExcPIC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field voltage value 2 (<i>E</i><i><sub>2</sub></i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcPIC.efdmax> rdf:type rdfs:Property ;
	rdfs:label "efdmax"@en ;
	rdfs:domain <ExcPIC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter maximum limit (<i>E</i><i><sub>fdmax</sub></i>) (&gt; ExcPIC.efdmin).  Typical value = 8."^^rdf:XMLLiteral .
<ExcPIC.efdmin> rdf:type rdfs:Property ;
	rdfs:label "efdmin"@en ;
	rdfs:domain <ExcPIC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter minimum limit (<i>E</i><i><sub>fdmin</sub></i>) (&lt; ExcPIC.efdmax).  Typical value = -0,87."^^rdf:XMLLiteral .
<ExcPIC.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcPIC> ;
	rdfs:range xsd:double ;
	rdfs:comment "PI controller gain (<i>K</i><i><sub>a</sub></i>).  Typical value = 3,15."^^rdf:XMLLiteral .
<ExcPIC.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcPIC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter regulation factor (<i>K</i><i><sub>c</sub></i>).  Typical value = 0,08."^^rdf:XMLLiteral .
<ExcPIC.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcPIC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant (<i>K</i><i><sub>e</sub></i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcPIC.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcPIC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback gain (<i>K</i><i><sub>f</sub></i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcPIC.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <ExcPIC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Current source gain (<i>K</i><i><sub>i</sub></i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcPIC.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcPIC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential source gain (<i>K</i><i><sub>p</sub></i>).  Typical value = 6,5."^^rdf:XMLLiteral .
<ExcPIC.se1> rdf:type rdfs:Property ;
	rdfs:label "se1"@en ;
	rdfs:domain <ExcPIC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Saturation factor at <i>E</i><i><sub>1</sub></i> (<i>Se</i><i><sub>1</sub></i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcPIC.se2> rdf:type rdfs:Property ;
	rdfs:label "se2"@en ;
	rdfs:domain <ExcPIC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Saturation factor at <i>E</i><i><sub>2</sub></i> (<i>Se</i><i><sub>2</sub></i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcPIC.ta1> rdf:type rdfs:Property ;
	rdfs:label "ta1"@en ;
	rdfs:domain <ExcPIC> ;
	rdfs:range xsd:double ;
	rdfs:comment "PI controller time constant (<i>T</i><i><sub>a1</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcPIC.ta2> rdf:type rdfs:Property ;
	rdfs:label "ta2"@en ;
	rdfs:domain <ExcPIC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>a2</sub></i>) (&gt;= 0).  Typical value = 0,01."^^rdf:XMLLiteral .
<ExcPIC.ta3> rdf:type rdfs:Property ;
	rdfs:label "ta3"@en ;
	rdfs:domain <ExcPIC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead time constant (<i>T</i><i><sub>a3</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcPIC.ta4> rdf:type rdfs:Property ;
	rdfs:label "ta4"@en ;
	rdfs:domain <ExcPIC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant (<i>T</i><i><sub>a4</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcPIC.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcPIC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant (<i>T</i><i><sub>e</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcPIC.tf1> rdf:type rdfs:Property ;
	rdfs:label "tf1"@en ;
	rdfs:domain <ExcPIC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback time constant (<i>T</i><i><sub>f1</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcPIC.tf2> rdf:type rdfs:Property ;
	rdfs:label "tf2"@en ;
	rdfs:domain <ExcPIC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback lag time constant (<i>T</i><i><sub>f2</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcPIC.vr1> rdf:type rdfs:Property ;
	rdfs:label "vr1"@en ;
	rdfs:domain <ExcPIC> ;
	rdfs:range xsd:double ;
	rdfs:comment "PI maximum limit (<i>V</i><i><sub>r1</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcPIC.vr2> rdf:type rdfs:Property ;
	rdfs:label "vr2"@en ;
	rdfs:domain <ExcPIC> ;
	rdfs:range xsd:double ;
	rdfs:comment "PI minimum limit (<i>V</i><i><sub>r2</sub></i>).  Typical value = -0,87."^^rdf:XMLLiteral .
<ExcPIC.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcPIC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator maximum limit (<i>V</i><i><sub>rmax</sub></i>) (&gt; ExcPIC.vrmin).  Typical value = 1."^^rdf:XMLLiteral .
<ExcPIC.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcPIC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator minimum limit (<i>V</i><i><sub>rmin</sub></i>) (&lt; ExcPIC.vrmax).  Typical value = -0,87."^^rdf:XMLLiteral .

<ExcDC3A> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcDC3A"@en ;
	rdfs:comment "Modified IEEE DC3A direct current commutator exciter with speed input, and deadband.  DC old type 4."^^rdf:XMLLiteral .
<ExcDC3A.efd1> rdf:type rdfs:Property ;
	rdfs:label "efd1"@en ;
	rdfs:domain <ExcDC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>Efd</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 2,6."^^rdf:XMLLiteral .
<ExcDC3A.efd2> rdf:type rdfs:Property ;
	rdfs:label "efd2"@en ;
	rdfs:domain <ExcDC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>Efd</i><i><sub>2</sub></i>) (&gt; 0).  Typical value = 3,45."^^rdf:XMLLiteral .
<ExcDC3A.efdlim> rdf:type rdfs:Property ;
	rdfs:label "efdlim"@en ;
	rdfs:domain <ExcDC3A> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "(<i>Efdlim</i>).\ntrue = exciter output limiter is active\nfalse = exciter output limiter not active.\nTypical value = true."^^rdf:XMLLiteral .
<ExcDC3A.efdmax> rdf:type rdfs:Property ;
	rdfs:label "efdmax"@en ;
	rdfs:domain <ExcDC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage exciter output limiter (<i>Efdmax</i>) (&gt; ExcDC3A.efdmin).  Typical value = 99."^^rdf:XMLLiteral .
<ExcDC3A.efdmin> rdf:type rdfs:Property ;
	rdfs:label "efdmin"@en ;
	rdfs:domain <ExcDC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage exciter output limiter (<i>Efdmin</i>) (&lt; ExcDC3A.efdmax).  Typical value = -99."^^rdf:XMLLiteral .
<ExcDC3A.exclim> rdf:type rdfs:Property ;
	rdfs:label "exclim"@en ;
	rdfs:domain <ExcDC3A> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "(<i>exclim</i>).  IEEE standard is ambiguous about lower limit on exciter output.\ntrue = a lower limit of zero is applied to integrator output\nfalse = a lower limit of zero not applied to integrator output.\nTypical value = true."^^rdf:XMLLiteral .
<ExcDC3A.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcDC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcDC3A.kr> rdf:type rdfs:Property ;
	rdfs:label "kr"@en ;
	rdfs:domain <ExcDC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Deadband (<i>Kr</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcDC3A.ks> rdf:type rdfs:Property ;
	rdfs:label "ks"@en ;
	rdfs:domain <ExcDC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcDC3A.kv> rdf:type rdfs:Property ;
	rdfs:label "kv"@en ;
	rdfs:domain <ExcDC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fast raise/lower contact setting (<i>Kv</i>) (&gt; 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<ExcDC3A.seefd1> rdf:type rdfs:Property ;
	rdfs:label "seefd1"@en ;
	rdfs:domain <ExcDC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Efd</i><i><sub>1</sub></i> (<i>Se[Efd</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcDC3A.seefd2> rdf:type rdfs:Property ;
	rdfs:label "seefd2"@en ;
	rdfs:domain <ExcDC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Efd</i><i><sub>2</sub></i> (<i>Se[Efd</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,35."^^rdf:XMLLiteral .
<ExcDC3A.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcDC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 1,83."^^rdf:XMLLiteral .
<ExcDC3A.trh> rdf:type rdfs:Property ;
	rdfs:label "trh"@en ;
	rdfs:domain <ExcDC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rheostat travel time (<i>Trh</i>) (&gt; 0).  Typical value = 20."^^rdf:XMLLiteral .
<ExcDC3A.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcDC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; 0).  Typical value = 5."^^rdf:XMLLiteral .
<ExcDC3A.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcDC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>Vrmin</i>) (&lt;= 0).  Typical value = 0."^^rdf:XMLLiteral .

<ExcAC5A> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcAC5A"@en ;
	rdfs:comment "Modified IEEE AC5A alternator-supplied rectifier excitation system with different minimum controller output."^^rdf:XMLLiteral .
<ExcAC5A.a> rdf:type rdfs:Property ;
	rdfs:label "a"@en ;
	rdfs:domain <ExcAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient to allow different usage of the model (<i>a</i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAC5A.efd1> rdf:type rdfs:Property ;
	rdfs:label "efd1"@en ;
	rdfs:domain <ExcAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>Efd1</i>) (&gt; 0).  Typical value = 5,6."^^rdf:XMLLiteral .
<ExcAC5A.efd2> rdf:type rdfs:Property ;
	rdfs:label "efd2"@en ;
	rdfs:domain <ExcAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>Efd2</i>) (&gt; 0).  Typical value = 4,2."^^rdf:XMLLiteral .
<ExcAC5A.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 400."^^rdf:XMLLiteral .
<ExcAC5A.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAC5A.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer gains (<i>Kf</i>) (&gt;= 0).  Typical value = 0,03."^^rdf:XMLLiteral .
<ExcAC5A.ks> rdf:type rdfs:Property ;
	rdfs:label "ks"@en ;
	rdfs:domain <ExcAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAC5A.seefd1> rdf:type rdfs:Property ;
	rdfs:label "seefd1"@en ;
	rdfs:domain <ExcAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Efd</i><i><sub>1</sub></i> (<i>Se[Efd</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,86."^^rdf:XMLLiteral .
<ExcAC5A.seefd2> rdf:type rdfs:Property ;
	rdfs:label "seefd2"@en ;
	rdfs:domain <ExcAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Efd</i><i><sub>2</sub></i> (<i>Se[Efd</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,5."^^rdf:XMLLiteral .
<ExcAC5A.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,02."^^rdf:XMLLiteral .
<ExcAC5A.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAC5A.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAC5A.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 0,8."^^rdf:XMLLiteral .
<ExcAC5A.tf1> rdf:type rdfs:Property ;
	rdfs:label "tf1"@en ;
	rdfs:domain <ExcAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>Tf1</i>) (&gt; 0).  Typical value  = 1."^^rdf:XMLLiteral .
<ExcAC5A.tf2> rdf:type rdfs:Property ;
	rdfs:label "tf2"@en ;
	rdfs:domain <ExcAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>Tf2</i>) (&gt;= 0).  Typical value = 0,8."^^rdf:XMLLiteral .
<ExcAC5A.tf3> rdf:type rdfs:Property ;
	rdfs:label "tf3"@en ;
	rdfs:domain <ExcAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>Tf3</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAC5A.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; 0).  Typical value = 7,3."^^rdf:XMLLiteral .
<ExcAC5A.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0).  Typical value =-7,3."^^rdf:XMLLiteral .

<ExcAVR2> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcAVR2"@en ;
	rdfs:comment "Italian excitation system corresponding to IEEE (1968) type 2 model. It represents an alternator and rotating diodes and electromechanic voltage regulators."^^rdf:XMLLiteral .
<ExcAVR2.e1> rdf:type rdfs:Property ;
	rdfs:label "e1"@en ;
	rdfs:domain <ExcAVR2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field voltage value 1 (<i>E</i><i><sub>1</sub></i>).  Typical value = 4,18."^^rdf:XMLLiteral .
<ExcAVR2.e2> rdf:type rdfs:Property ;
	rdfs:label "e2"@en ;
	rdfs:domain <ExcAVR2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field voltage value 2 (<i>E</i><i><sub>2</sub></i>).  Typical value = 3,14."^^rdf:XMLLiteral .
<ExcAVR2.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcAVR2> ;
	rdfs:range xsd:double ;
	rdfs:comment "AVR gain (<i>K</i><i><sub>A</sub></i>).  Typical value = 500."^^rdf:XMLLiteral .
<ExcAVR2.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcAVR2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback gain (<i>K</i><i><sub>F</sub></i>).  Typical value = 0,12."^^rdf:XMLLiteral .
<ExcAVR2.se1> rdf:type rdfs:Property ;
	rdfs:label "se1"@en ;
	rdfs:domain <ExcAVR2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Saturation factor at <i>E</i><i><sub>1</sub></i> (<i>S[E</i><i><sub>1</sub></i><i>]</i>).  Typical value = 0.1."^^rdf:XMLLiteral .
<ExcAVR2.se2> rdf:type rdfs:Property ;
	rdfs:label "se2"@en ;
	rdfs:domain <ExcAVR2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Saturation factor at <i>E</i><i><sub>2</sub></i> (<i>S[E</i><i><sub>2</sub></i><i>]</i>).  Typical value = 0,03."^^rdf:XMLLiteral .
<ExcAVR2.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcAVR2> ;
	rdfs:range xsd:double ;
	rdfs:comment "AVR time constant (<i>T</i><i><sub>A</sub></i>) (&gt;= 0).  Typical value = 0,02."^^rdf:XMLLiteral .
<ExcAVR2.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcAVR2> ;
	rdfs:range xsd:double ;
	rdfs:comment "AVR time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAVR2.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcAVR2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant (<i>T</i><i><sub>E</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAVR2.tf1> rdf:type rdfs:Property ;
	rdfs:label "tf1"@en ;
	rdfs:domain <ExcAVR2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback time constant (<i>T</i><i><sub>F1</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAVR2.tf2> rdf:type rdfs:Property ;
	rdfs:label "tf2"@en ;
	rdfs:domain <ExcAVR2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback time constant (<i>T</i><i><sub>F2</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAVR2.vrmn> rdf:type rdfs:Property ;
	rdfs:label "vrmn"@en ;
	rdfs:domain <ExcAVR2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum AVR output (<i>V</i><i><sub>RMN</sub></i>).  Typical value = -6."^^rdf:XMLLiteral .
<ExcAVR2.vrmx> rdf:type rdfs:Property ;
	rdfs:label "vrmx"@en ;
	rdfs:domain <ExcAVR2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum AVR output (<i>V</i><i><sub>RMX</sub></i>).  Typical value = 7."^^rdf:XMLLiteral .

<ExcST6B> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcST6B"@en ;
	rdfs:comment "Modified IEEE ST6B static excitation system with PID controller and optional inner feedback loop."^^rdf:XMLLiteral .
<ExcST6B.ilr> rdf:type rdfs:Property ;
	rdfs:label "ilr"@en ;
	rdfs:domain <ExcST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output current limit reference (<i>Ilr</i>) (&gt; 0).  Typical value = 4,164."^^rdf:XMLLiteral .
<ExcST6B.k1> rdf:type rdfs:Property ;
	rdfs:label "k1"@en ;
	rdfs:domain <ExcST6B> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Selector (<i>K1</i>).\ntrue = feedback is from <i>Ifd</i>\nfalse = feedback is not from <i>Ifd</i>.\nTypical value = true."^^rdf:XMLLiteral .
<ExcST6B.kcl> rdf:type rdfs:Property ;
	rdfs:label "kcl"@en ;
	rdfs:domain <ExcST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output current limit adjustment (<i>Kcl</i>) (&gt; 0).  Typical value = 1,0577."^^rdf:XMLLiteral .
<ExcST6B.kff> rdf:type rdfs:Property ;
	rdfs:label "kff"@en ;
	rdfs:domain <ExcST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pre-control gain constant of the inner loop field regulator (<i>Kff</i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcST6B.kg> rdf:type rdfs:Property ;
	rdfs:label "kg"@en ;
	rdfs:domain <ExcST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Feedback gain constant of the inner loop field regulator (<i>Kg</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcST6B.kia> rdf:type rdfs:Property ;
	rdfs:label "kia"@en ;
	rdfs:domain <ExcST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain (<i>Kia</i>) (&gt; 0).  Typical value = 45,094."^^rdf:XMLLiteral .
<ExcST6B.klr> rdf:type rdfs:Property ;
	rdfs:label "klr"@en ;
	rdfs:domain <ExcST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output current limit adjustment (<i>Kcl</i>) (&gt; 0).  Typical value = 17,33."^^rdf:XMLLiteral .
<ExcST6B.km> rdf:type rdfs:Property ;
	rdfs:label "km"@en ;
	rdfs:domain <ExcST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Forward gain constant of the inner loop field regulator (<i>Km</i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcST6B.kpa> rdf:type rdfs:Property ;
	rdfs:label "kpa"@en ;
	rdfs:domain <ExcST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (<i>Kpa</i>) (&gt; 0).  Typical value = 18,038."^^rdf:XMLLiteral .
<ExcST6B.kvd> rdf:type rdfs:Property ;
	rdfs:label "kvd"@en ;
	rdfs:domain <ExcST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator derivative gain (<i>Kvd</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcST6B.oelin> rdf:type rdfs:Property ;
	rdfs:label "oelin"@en ;
	rdfs:domain <ExcST6B> ;
	rdfs:range xsd:string ;
	rdfs:comment "OEL input selector (<i>OELin</i>).  Typical value = noOELinput (corresponds to <i>OELin</i> = 0 on diagram)."^^rdf:XMLLiteral .
<ExcST6B.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <ExcST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Feedback time constant of inner loop field voltage regulator (<i>Tg</i>) (&gt;= 0).  Typical value = 0,02."^^rdf:XMLLiteral .
<ExcST6B.ts> rdf:type rdfs:Property ;
	rdfs:label "ts"@en ;
	rdfs:domain <ExcST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier firing time constant (<i>Ts</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcST6B.tvd> rdf:type rdfs:Property ;
	rdfs:label "tvd"@en ;
	rdfs:domain <ExcST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator derivative gain (<i>Tvd</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcST6B.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>Vamax</i>) (&gt; 0).  Typical value = 4,81."^^rdf:XMLLiteral .
<ExcST6B.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>Vamin</i>) (&lt; 0).  Typical value = -3,85."^^rdf:XMLLiteral .
<ExcST6B.vilim> rdf:type rdfs:Property ;
	rdfs:label "vilim"@en ;
	rdfs:domain <ExcST6B> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Selector (<i>Vilim</i>).\ntrue = <i>Vimin</i>-<i>Vimax</i> limiter is active\nfalse = <i>Vimin</i>-<i>Vimax</i> limiter is not active.\nTypical value = true."^^rdf:XMLLiteral .
<ExcST6B.vimax> rdf:type rdfs:Property ;
	rdfs:label "vimax"@en ;
	rdfs:domain <ExcST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator input limit (<i>Vimax</i>) (&gt; ExcST6B.vimin).  Typical value = 10."^^rdf:XMLLiteral .
<ExcST6B.vimin> rdf:type rdfs:Property ;
	rdfs:label "vimin"@en ;
	rdfs:domain <ExcST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator input limit (<i>Vimin</i>) (&lt; ExcST6B.vimax).  Typical value = -10."^^rdf:XMLLiteral .
<ExcST6B.vmult> rdf:type rdfs:Property ;
	rdfs:label "vmult"@en ;
	rdfs:domain <ExcST6B> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Selector (<i>vmult</i>).\ntrue = multiply regulator output by terminal voltage\nfalse = do not multiply regulator output by terminal voltage. \nTypical value = true."^^rdf:XMLLiteral .
<ExcST6B.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; 0).  Typical value = 4,81."^^rdf:XMLLiteral .
<ExcST6B.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0).  Typical value = -3,85."^^rdf:XMLLiteral .
<ExcST6B.xc> rdf:type rdfs:Property ;
	rdfs:label "xc"@en ;
	rdfs:domain <ExcST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation source reactance (<i>Xc</i>).  Typical value = 0,05."^^rdf:XMLLiteral .

<ExcAC3A> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcAC3A"@en ;
	rdfs:comment "Modified IEEE AC3A alternator-supplied rectifier excitation system with different field current limit."^^rdf:XMLLiteral .
<ExcAC3A.efdn> rdf:type rdfs:Property ;
	rdfs:label "efdn"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Value of <i>Efd </i>at which feedback gain changes (<i>Efdn</i>) (&gt; 0).  Typical value = 2,36."^^rdf:XMLLiteral .
<ExcAC3A.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 45,62."^^rdf:XMLLiteral .
<ExcAC3A.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>Kc</i>) (&gt;= 0).  Typical value = 0,104."^^rdf:XMLLiteral .
<ExcAC3A.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Demagnetizing factor, a function of exciter alternator reactances (<i>Kd</i>) (&gt;= 0).  Typical value = 0,499."^^rdf:XMLLiteral .
<ExcAC3A.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAC3A.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer gains (<i>Kf</i>) (&gt;= 0).  Typical value = 0,143."^^rdf:XMLLiteral .
<ExcAC3A.kf1> rdf:type rdfs:Property ;
	rdfs:label "kf1"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient to allow different usage of the model (<i>Kf1</i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAC3A.kf2> rdf:type rdfs:Property ;
	rdfs:label "kf2"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient to allow different usage of the model (<i>Kf2</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAC3A.klv> rdf:type rdfs:Property ;
	rdfs:label "klv"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain used in the minimum field voltage limiter loop (<i>Klv</i>).  Typical value = 0,194."^^rdf:XMLLiteral .
<ExcAC3A.kn> rdf:type rdfs:Property ;
	rdfs:label "kn"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer gain (<i>Kn</i>) (&gt;= 0).  Typical value =0,05."^^rdf:XMLLiteral .
<ExcAC3A.kr> rdf:type rdfs:Property ;
	rdfs:label "kr"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Constant associated with regulator and alternator field power supply (<i>Kr</i>) (&gt; 0).  Typical value =3,77."^^rdf:XMLLiteral .
<ExcAC3A.ks> rdf:type rdfs:Property ;
	rdfs:label "ks"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAC3A.seve1> rdf:type rdfs:Property ;
	rdfs:label "seve1"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>1</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 1,143."^^rdf:XMLLiteral .
<ExcAC3A.seve2> rdf:type rdfs:Property ;
	rdfs:label "seve2"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>2</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcAC3A.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,013."^^rdf:XMLLiteral .
<ExcAC3A.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAC3A.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAC3A.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 1,17."^^rdf:XMLLiteral .
<ExcAC3A.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>Tf</i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAC3A.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>Vamax</i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcAC3A.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>Vamin</i>) (&lt; 0).  Typical value = -0,95."^^rdf:XMLLiteral .
<ExcAC3A.ve1> rdf:type rdfs:Property ;
	rdfs:label "ve1"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 6,24."^^rdf:XMLLiteral .
<ExcAC3A.ve2> rdf:type rdfs:Property ;
	rdfs:label "ve2"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>2</sub></i>) (&gt; 0).  Typical value = 4,68."^^rdf:XMLLiteral .
<ExcAC3A.vemin> rdf:type rdfs:Property ;
	rdfs:label "vemin"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter voltage output (<i>Vemin</i>) (&lt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcAC3A.vfemax> rdf:type rdfs:Property ;
	rdfs:label "vfemax"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current limit reference (<i>Vfemax</i>) (&gt;= 0).  Typical value = 16."^^rdf:XMLLiteral .
<ExcAC3A.vlv> rdf:type rdfs:Property ;
	rdfs:label "vlv"@en ;
	rdfs:domain <ExcAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field voltage used in the minimum field voltage limiter loop (<i>Vlv</i>).  Typical value = 0,79."^^rdf:XMLLiteral .

<ExcSK> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcSK"@en ;
	rdfs:comment "Slovakian excitation system. UEL and secondary voltage control are included in this model. When this model is used, there cannot be a separate underexcitation limiter or VAr controller model."^^rdf:XMLLiteral .
<ExcSK.efdmax> rdf:type rdfs:Property ;
	rdfs:label "efdmax"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field voltage clipping upper level limit (<i>Efdmax</i>) (&gt; ExcSK.efdmin)."^^rdf:XMLLiteral .
<ExcSK.efdmin> rdf:type rdfs:Property ;
	rdfs:label "efdmin"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field voltage clipping lower level limit (<i>Efdmin</i>) (&lt; ExcSK.efdmax)."^^rdf:XMLLiteral .
<ExcSK.emax> rdf:type rdfs:Property ;
	rdfs:label "emax"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum field voltage output (<i>Emax</i>) (&gt; ExcSK.emin).  Typical value = 20."^^rdf:XMLLiteral .
<ExcSK.emin> rdf:type rdfs:Property ;
	rdfs:label "emin"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum field voltage output (<i>Emin</i>) (&lt; ExcSK.emax).  Typical value = -20."^^rdf:XMLLiteral .
<ExcSK.k> rdf:type rdfs:Property ;
	rdfs:label "k"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K</i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcSK.k1> rdf:type rdfs:Property ;
	rdfs:label "k1"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Parameter of underexcitation limit (<i>K1</i>).  Typical value = 0,1364."^^rdf:XMLLiteral .
<ExcSK.k2> rdf:type rdfs:Property ;
	rdfs:label "k2"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Parameter of underexcitation limit (<i>K2</i>).  Typical value = -0,3861."^^rdf:XMLLiteral .
<ExcSK.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "PI controller gain (<i>Kc</i>).  Typical value = 70."^^rdf:XMLLiteral .
<ExcSK.kce> rdf:type rdfs:Property ;
	rdfs:label "kce"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier regulation factor (<i>Kce</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcSK.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter internal reactance (<i>Kd</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcSK.kgob> rdf:type rdfs:Property ;
	rdfs:label "kgob"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "P controller gain (<i>Kgob</i>).  Typical value = 10."^^rdf:XMLLiteral .
<ExcSK.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "PI controller gain (<i>Kp</i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcSK.kqi> rdf:type rdfs:Property ;
	rdfs:label "kqi"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "PI controller gain of integral component (<i>Kqi</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcSK.kqob> rdf:type rdfs:Property ;
	rdfs:label "kqob"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate of rise of the reactive power (<i>Kqob</i>). "^^rdf:XMLLiteral .
<ExcSK.kqp> rdf:type rdfs:Property ;
	rdfs:label "kqp"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "PI controller gain (<i>Kqp</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcSK.nq> rdf:type rdfs:Property ;
	rdfs:label "nq"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Deadband of reactive power (<i>nq</i>).  Determines the range of sensitivity.  Typical value = 0,001."^^rdf:XMLLiteral .
<ExcSK.qconoff> rdf:type rdfs:Property ;
	rdfs:label "qconoff"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Secondary voltage control state (<i>Qc_on_off</i>).\ntrue = secondary voltage control is on\nfalse = secondary voltage control is off.\nTypical value = false."^^rdf:XMLLiteral .
<ExcSK.remote> rdf:type rdfs:Property ;
	rdfs:label "remote"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Selector to apply automatic calculation in secondary controller model (<i>remote</i>).\ntrue = automatic calculation is activated. In this case both signals Qz and Qzs sum up.\nfalse = manual set is active; the use of desired value of reactive power (<i>Qz</i>) is required.\nTypical value = true."^^rdf:XMLLiteral .
<ExcSK.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "PI controller phase lead time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 8."^^rdf:XMLLiteral .
<ExcSK.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of gain block (<i>Te</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcSK.ti> rdf:type rdfs:Property ;
	rdfs:label "ti"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "PI controller phase lead time constant (<i>Ti</i>) (&gt;= 0).  Typical value = 2."^^rdf:XMLLiteral .
<ExcSK.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>Tp</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcSK.tr> rdf:type rdfs:Property ;
	rdfs:label "tr"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage transducer time constant (<i>Tr</i>) (&gt;= 0).  Typical value = 0,01."^^rdf:XMLLiteral .
<ExcSK.uimax> rdf:type rdfs:Property ;
	rdfs:label "uimax"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum error (<i>UImax</i>) (&gt; ExcSK.uimin).  Typical value = 10."^^rdf:XMLLiteral .
<ExcSK.uimin> rdf:type rdfs:Property ;
	rdfs:label "uimin"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum error (<i>UImin</i>) (&lt; ExcSK.uimax).  Typical value = -10."^^rdf:XMLLiteral .
<ExcSK.urmax> rdf:type rdfs:Property ;
	rdfs:label "urmax"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum controller output (<i>URmax</i>) (&gt; ExcSK.urmin).  Typical value = 10."^^rdf:XMLLiteral .
<ExcSK.urmin> rdf:type rdfs:Property ;
	rdfs:label "urmin"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum controller output (<i>URmin</i>) (&lt; ExcSK.urmax).  Typical value = -10."^^rdf:XMLLiteral .
<ExcSK.vtmax> rdf:type rdfs:Property ;
	rdfs:label "vtmax"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum terminal voltage input (<i>Vtmax</i>) (&gt; ExcSK.vtmin).  Determines the range of voltage deadband.  Typical value = 1,05."^^rdf:XMLLiteral .
<ExcSK.vtmin> rdf:type rdfs:Property ;
	rdfs:label "vtmin"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum terminal voltage input (<i>Vtmin</i>) (&lt; ExcSK.vtmax).  Determines the range of voltage deadband.  Typical value = 0,95."^^rdf:XMLLiteral .
<ExcSK.yp> rdf:type rdfs:Property ;
	rdfs:label "yp"@en ;
	rdfs:domain <ExcSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum output (<i>Yp</i>).  Typical value = 1."^^rdf:XMLLiteral .

<ExcBBC> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcBBC"@en ;
	rdfs:comment "Transformer fed static excitation system (static with ABB regulator). This model represents a static excitation system in which a gated thyristor bridge fed by a transformer at the main generator terminals feeds the main generator directly."^^rdf:XMLLiteral .
<ExcBBC.efdmax> rdf:type rdfs:Property ;
	rdfs:label "efdmax"@en ;
	rdfs:domain <ExcBBC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum open circuit exciter voltage (<i>Efdmax</i>) (&gt; ExcBBC.efdmin).  Typical value = 5."^^rdf:XMLLiteral .
<ExcBBC.efdmin> rdf:type rdfs:Property ;
	rdfs:label "efdmin"@en ;
	rdfs:domain <ExcBBC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum open circuit exciter voltage (<i>Efdmin</i>) (&lt; ExcBBC.efdmax).  Typical value = -5."^^rdf:XMLLiteral .
<ExcBBC.k> rdf:type rdfs:Property ;
	rdfs:label "k"@en ;
	rdfs:domain <ExcBBC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Steady state gain (<i>K</i>) (not = 0).  Typical value = 300."^^rdf:XMLLiteral .
<ExcBBC.switch> rdf:type rdfs:Property ;
	rdfs:label "switch"@en ;
	rdfs:domain <ExcBBC> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Supplementary signal routing selector (<i>switch</i>).\ntrue = <i>Vs</i> connected to 3rd summing point\nfalse =  <i>Vs</i> connected to 1st summing point (see diagram).\nTypical value = false."^^rdf:XMLLiteral .
<ExcBBC.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <ExcBBC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Controller time constant (<i>T1</i>) (&gt;= 0).  Typical value = 6."^^rdf:XMLLiteral .
<ExcBBC.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <ExcBBC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Controller time constant (<i>T2</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcBBC.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <ExcBBC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T3</i>) (&gt;= 0).  If = 0, block is bypassed.  Typical value = 0,05."^^rdf:XMLLiteral .
<ExcBBC.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <ExcBBC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T4</i>) (&gt;= 0).  If = 0, block is bypassed.  Typical value = 0,01."^^rdf:XMLLiteral .
<ExcBBC.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcBBC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum control element output (<i>Vrmax</i>) (&gt; ExcBBC.vrmin).  Typical value = 5."^^rdf:XMLLiteral .
<ExcBBC.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcBBC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum control element output (<i>Vrmin</i>) (&lt; ExcBBC.vrmax).  Typical value = -5."^^rdf:XMLLiteral .
<ExcBBC.xe> rdf:type rdfs:Property ;
	rdfs:label "xe"@en ;
	rdfs:domain <ExcBBC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Effective excitation transformer reactance (<i>Xe</i>) (&gt;= 0).  <i>Xe</i> models the regulation of the transformer/rectifier unit.  Typical value = 0,05."^^rdf:XMLLiteral .

<ExcELIN2> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcELIN2"@en ;
	rdfs:comment "Detailed excitation system ELIN (VATECH).  This model represents an all-static excitation system. A PI voltage controller establishes a desired field current set point for a proportional current controller. The integrator of the PI controller has a follow-up input to match its signal to the present field current. Power system stabilizer models used in conjunction with this excitation system model: PssELIN2, PssIEEE2B, Pss2B."^^rdf:XMLLiteral .
<ExcELIN2.efdbas> rdf:type rdfs:Property ;
	rdfs:label "efdbas"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>Efdbas</i>).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcELIN2.iefmax> rdf:type rdfs:Property ;
	rdfs:label "iefmax"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limiter (<i>I</i><i><sub>efmax</sub></i>) (&gt; ExcELIN2.iefmin).  Typical value = 1."^^rdf:XMLLiteral .
<ExcELIN2.iefmax2> rdf:type rdfs:Property ;
	rdfs:label "iefmax2"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum open circuit excitation voltage (<i>I</i><i><sub>efmax2</sub></i>).  Typical value = -5."^^rdf:XMLLiteral .
<ExcELIN2.iefmin> rdf:type rdfs:Property ;
	rdfs:label "iefmin"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limiter (<i>I</i><i><sub>efmin</sub></i>) (&lt; ExcELIN2.iefmax).  Typical value = 1."^^rdf:XMLLiteral .
<ExcELIN2.k1> rdf:type rdfs:Property ;
	rdfs:label "k1"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator input gain (<i>K1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcELIN2.k1ec> rdf:type rdfs:Property ;
	rdfs:label "k1ec"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator input limit (<i>K1ec</i>).  Typical value = 2."^^rdf:XMLLiteral .
<ExcELIN2.k2> rdf:type rdfs:Property ;
	rdfs:label "k2"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K2</i>).  Typical value = 5."^^rdf:XMLLiteral .
<ExcELIN2.k3> rdf:type rdfs:Property ;
	rdfs:label "k3"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K3</i>).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcELIN2.k4> rdf:type rdfs:Property ;
	rdfs:label "k4"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K4</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcELIN2.kd1> rdf:type rdfs:Property ;
	rdfs:label "kd1"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage controller derivative gain (<i>Kd1</i>).  Typical value = 34,5."^^rdf:XMLLiteral .
<ExcELIN2.ke2> rdf:type rdfs:Property ;
	rdfs:label "ke2"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>Ke2</i>).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcELIN2.ketb> rdf:type rdfs:Property ;
	rdfs:label "ketb"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>Ketb</i>).  Typical value = 0,06."^^rdf:XMLLiteral .
<ExcELIN2.pid1max> rdf:type rdfs:Property ;
	rdfs:label "pid1max"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Controller follow up gain (<i>PID1max</i>).  Typical value = 2."^^rdf:XMLLiteral .
<ExcELIN2.seve1> rdf:type rdfs:Property ;
	rdfs:label "seve1"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>1</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcELIN2.seve2> rdf:type rdfs:Property ;
	rdfs:label "seve2"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>2</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcELIN2.tb1> rdf:type rdfs:Property ;
	rdfs:label "tb1"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage controller derivative washout time constant (<i>Tb1</i>) (&gt;= 0).  Typical value = 12,45."^^rdf:XMLLiteral .
<ExcELIN2.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>Te</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcELIN2.te2> rdf:type rdfs:Property ;
	rdfs:label "te2"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time Constant (<i>T</i><i><sub>e2</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcELIN2.ti1> rdf:type rdfs:Property ;
	rdfs:label "ti1"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Controller follow up deadband (<i>Ti1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcELIN2.ti3> rdf:type rdfs:Property ;
	rdfs:label "ti3"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>i3</sub></i>) (&gt;= 0).  Typical value = 3."^^rdf:XMLLiteral .
<ExcELIN2.ti4> rdf:type rdfs:Property ;
	rdfs:label "ti4"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>i4</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcELIN2.tr4> rdf:type rdfs:Property ;
	rdfs:label "tr4"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>r4</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcELIN2.upmax> rdf:type rdfs:Property ;
	rdfs:label "upmax"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limiter (<i>Upmax</i>) (&gt; ExcELIN2.upmin).  Typical value = 3."^^rdf:XMLLiteral .
<ExcELIN2.upmin> rdf:type rdfs:Property ;
	rdfs:label "upmin"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limiter (<i>Upmin</i>) (&lt; ExcELIN2.upmax).  Typical value = 0."^^rdf:XMLLiteral .
<ExcELIN2.ve1> rdf:type rdfs:Property ;
	rdfs:label "ve1"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 3."^^rdf:XMLLiteral .
<ExcELIN2.ve2> rdf:type rdfs:Property ;
	rdfs:label "ve2"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>2</sub></i>) (&gt; 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcELIN2.xp> rdf:type rdfs:Property ;
	rdfs:label "xp"@en ;
	rdfs:domain <ExcELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation transformer effective reactance (<i>Xp</i>).  Typical value = 1."^^rdf:XMLLiteral .

<ExcREXS> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcREXS"@en ;
	rdfs:comment "General purpose rotating excitation system. This model can be used to represent a wide range of excitation systems whose DC power source is an AC or DC generator. It encompasses IEEE type AC1, AC2, DC1, and DC2 excitation system models. "^^rdf:XMLLiteral .
<ExcREXS.e1> rdf:type rdfs:Property ;
	rdfs:label "e1"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field voltage value 1 (<i>E</i><i><sub>1</sub></i>).  Typical value = 3."^^rdf:XMLLiteral .
<ExcREXS.e2> rdf:type rdfs:Property ;
	rdfs:label "e2"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field voltage value 2 (<i>E</i><i><sub>2</sub></i>).  Typical value = 4."^^rdf:XMLLiteral .
<ExcREXS.fbf> rdf:type rdfs:Property ;
	rdfs:label "fbf"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:string ;
	rdfs:comment "Rate feedback signal flag (<i>fbf</i>). Typical value = fieldCurrent."^^rdf:XMLLiteral .
<ExcREXS.flimf> rdf:type rdfs:Property ;
	rdfs:label "flimf"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limit type flag (<i>Flimf</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcREXS.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier regulation factor (<i>Kc</i>).  Typical value = 0,05."^^rdf:XMLLiteral .
<ExcREXS.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter regulation factor (<i>Kd</i>).  Typical value = 2."^^rdf:XMLLiteral .
<ExcREXS.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field proportional constant (<i>Ke</i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcREXS.kefd> rdf:type rdfs:Property ;
	rdfs:label "kefd"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field voltage feedback gain (<i>Kefd</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcREXS.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback gain (<i>Kf</i>) (&gt;= 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<ExcREXS.kh> rdf:type rdfs:Property ;
	rdfs:label "kh"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field voltage controller feedback gain (<i>Kh</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcREXS.kii> rdf:type rdfs:Property ;
	rdfs:label "kii"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field current regulator integral gain (<i>Kii</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcREXS.kip> rdf:type rdfs:Property ;
	rdfs:label "kip"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field current regulator proportional gain (<i>Kip</i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcREXS.ks> rdf:type rdfs:Property ;
	rdfs:label "ks"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcREXS.kvi> rdf:type rdfs:Property ;
	rdfs:label "kvi"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain (<i>Kvi</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcREXS.kvp> rdf:type rdfs:Property ;
	rdfs:label "kvp"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (<i>Kvp</i>).  Typical value = 2800."^^rdf:XMLLiteral .
<ExcREXS.kvphz> rdf:type rdfs:Property ;
	rdfs:label "kvphz"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "V/Hz limiter gain (<i>Kvphz</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcREXS.nvphz> rdf:type rdfs:Property ;
	rdfs:label "nvphz"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pickup speed of V/Hz limiter (<i>Nvphz</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcREXS.se1> rdf:type rdfs:Property ;
	rdfs:label "se1"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Saturation factor at <i>E</i><i><sub>1</sub></i><i> </i>(<i>Se</i><i><sub>1</sub></i>).  Typical value = 0,0001."^^rdf:XMLLiteral .
<ExcREXS.se2> rdf:type rdfs:Property ;
	rdfs:label "se2"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Saturation factor at <i>E</i><i><sub>2</sub></i> (<i>Se</i><i><sub>2</sub></i>).  Typical value = 0,001."^^rdf:XMLLiteral .
<ExcREXS.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt;= 0).  If = 0, block is bypassed.  Typical value = 0,01."^^rdf:XMLLiteral .
<ExcREXS.tb1> rdf:type rdfs:Property ;
	rdfs:label "tb1"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant (<i>Tb1</i>) (&gt;= 0).  If = 0, block is bypassed.  Typical value = 0."^^rdf:XMLLiteral .
<ExcREXS.tb2> rdf:type rdfs:Property ;
	rdfs:label "tb2"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant (<i>Tb2</i>) (&gt;= 0).  If = 0, block is bypassed.  Typical value = 0."^^rdf:XMLLiteral .
<ExcREXS.tc1> rdf:type rdfs:Property ;
	rdfs:label "tc1"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead time constant (<i>Tc1</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcREXS.tc2> rdf:type rdfs:Property ;
	rdfs:label "tc2"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead time constant (<i>Tc2</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcREXS.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field time constant (<i>Te</i>) (&gt; 0).  Typical value = 1,2."^^rdf:XMLLiteral .
<ExcREXS.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback time constant (<i>Tf</i>) (&gt;= 0).  If = 0, the feedback path is not used.  Typical value = 1."^^rdf:XMLLiteral .
<ExcREXS.tf1> rdf:type rdfs:Property ;
	rdfs:label "tf1"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Feedback lead time constant (<i>Tf1</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcREXS.tf2> rdf:type rdfs:Property ;
	rdfs:label "tf2"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Feedback lag time constant (<i>Tf2</i>) (&gt;= 0).  If = 0, block is bypassed.  Typical value = 0."^^rdf:XMLLiteral .
<ExcREXS.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field current bridge time constant (<i>Tp</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcREXS.vcmax> rdf:type rdfs:Property ;
	rdfs:label "vcmax"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum compounding voltage (<i>Vcmax</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcREXS.vfmax> rdf:type rdfs:Property ;
	rdfs:label "vfmax"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum exciter field current (<i>Vfmax</i>) (&gt; ExcREXS.vfmin).  Typical value = 47."^^rdf:XMLLiteral .
<ExcREXS.vfmin> rdf:type rdfs:Property ;
	rdfs:label "vfmin"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter field current (<i>Vfmin</i>) (&lt; ExcREXS.vfmax).  Typical value = -20."^^rdf:XMLLiteral .
<ExcREXS.vimax> rdf:type rdfs:Property ;
	rdfs:label "vimax"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator input limit (<i>Vimax</i>).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcREXS.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum controller output (V<i>rmax</i>) (&gt; ExcREXS.vrmin).  Typical value = 47."^^rdf:XMLLiteral .
<ExcREXS.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum controller output (<i>Vrmin</i>) (&lt; ExcREXS.vrmax).  Typical value = -20."^^rdf:XMLLiteral .
<ExcREXS.xc> rdf:type rdfs:Property ;
	rdfs:label "xc"@en ;
	rdfs:domain <ExcREXS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter compounding reactance (<i>Xc</i>).  Typical value = 0."^^rdf:XMLLiteral .

<ExcST1A> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcST1A"@en ;
	rdfs:comment "Modification of an old IEEE ST1A static excitation system without overexcitation limiter (OEL) and underexcitation limiter (UEL)."^^rdf:XMLLiteral .
<ExcST1A.ilr> rdf:type rdfs:Property ;
	rdfs:label "ilr"@en ;
	rdfs:domain <ExcST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output current limit reference (<i>Ilr</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcST1A.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 190."^^rdf:XMLLiteral .
<ExcST1A.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>Kc</i>) (&gt;= 0). Typical value = 0,05."^^rdf:XMLLiteral .
<ExcST1A.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer gains (<i>Kf</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcST1A.klr> rdf:type rdfs:Property ;
	rdfs:label "klr"@en ;
	rdfs:domain <ExcST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output current limiter gain (<i>Klr</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcST1A.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt;= 0).  Typical value = 0,02."^^rdf:XMLLiteral .
<ExcST1A.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 10."^^rdf:XMLLiteral .
<ExcST1A.tb1> rdf:type rdfs:Property ;
	rdfs:label "tb1"@en ;
	rdfs:domain <ExcST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Tb1</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcST1A.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcST1A.tc1> rdf:type rdfs:Property ;
	rdfs:label "tc1"@en ;
	rdfs:domain <ExcST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Tc1</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcST1A.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>Tf</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcST1A.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>Vamax</i>) (&gt; 0).  Typical value = 999."^^rdf:XMLLiteral .
<ExcST1A.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>Vamin</i>) (&lt; 0).  Typical value = -999."^^rdf:XMLLiteral .
<ExcST1A.vimax> rdf:type rdfs:Property ;
	rdfs:label "vimax"@en ;
	rdfs:domain <ExcST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator input limit (<i>Vimax</i>) (&gt; 0).  Typical value = 999."^^rdf:XMLLiteral .
<ExcST1A.vimin> rdf:type rdfs:Property ;
	rdfs:label "vimin"@en ;
	rdfs:domain <ExcST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator input limit (<i>Vimin</i>) (&lt; 0).  Typical value = -999."^^rdf:XMLLiteral .
<ExcST1A.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator outputs (<i>Vrmax</i>) (&gt; 0) .  Typical value = 7,8."^^rdf:XMLLiteral .
<ExcST1A.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator outputs (<i>Vrmin</i>) (&lt; 0).  Typical value = -6,7."^^rdf:XMLLiteral .
<ExcST1A.xe> rdf:type rdfs:Property ;
	rdfs:label "xe"@en ;
	rdfs:domain <ExcST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation xfmr effective reactance (<i>Xe</i>).  Typical value = 0,04."^^rdf:XMLLiteral .

<ExcDC2A> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcDC2A"@en ;
	rdfs:comment "Modified IEEE DC2A direct current commutator exciter with speed input, one more leg block in feedback loop and without underexcitation limiters (UEL) inputs.  DC type 2 excitation system model with added speed multiplier, added lead-lag, and voltage-dependent limits."^^rdf:XMLLiteral .
<ExcDC2A.efd1> rdf:type rdfs:Property ;
	rdfs:label "efd1"@en ;
	rdfs:domain <ExcDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>Efd</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 3,05."^^rdf:XMLLiteral .
<ExcDC2A.efd2> rdf:type rdfs:Property ;
	rdfs:label "efd2"@en ;
	rdfs:domain <ExcDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>Efd</i><i><sub>2</sub></i>) (&gt; 0).  Typical value = 2,29."^^rdf:XMLLiteral .
<ExcDC2A.exclim> rdf:type rdfs:Property ;
	rdfs:label "exclim"@en ;
	rdfs:domain <ExcDC2A> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "(<i>exclim</i>).  IEEE standard is ambiguous about lower limit on exciter output.\ntrue = a lower limit of zero is applied to integrator output\nfalse = a lower limit of zero is not applied to integrator output.\nTypical value = true."^^rdf:XMLLiteral .
<ExcDC2A.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 300."^^rdf:XMLLiteral .
<ExcDC2A.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant related to self-excited field (<i>Ke</i>).  If <i>Ke</i> is entered as zero, the model calculates an effective value of <i>Ke</i> such that the initial condition value of <i>Vr</i> is zero. The zero value of <i>Ke</i> is not changed.  If <i>Ke</i> is entered as non-zero, its value is used directly, without change.  Typical value = 1."^^rdf:XMLLiteral .
<ExcDC2A.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer gain (<i>Kf</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcDC2A.ks> rdf:type rdfs:Property ;
	rdfs:label "ks"@en ;
	rdfs:domain <ExcDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcDC2A.seefd1> rdf:type rdfs:Property ;
	rdfs:label "seefd1"@en ;
	rdfs:domain <ExcDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Efd</i><i><sub>1</sub></i> (<i>Se[Efd</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,279."^^rdf:XMLLiteral .
<ExcDC2A.seefd2> rdf:type rdfs:Property ;
	rdfs:label "seefd2"@en ;
	rdfs:domain <ExcDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Efd</i><i><sub>2</sub></i> (<i>Se[Efd</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,117."^^rdf:XMLLiteral .
<ExcDC2A.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,01."^^rdf:XMLLiteral .
<ExcDC2A.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcDC2A.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcDC2A.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 1,33."^^rdf:XMLLiteral .
<ExcDC2A.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>Tf</i>) (&gt; 0).  Typical value = 0,675."^^rdf:XMLLiteral .
<ExcDC2A.tf1> rdf:type rdfs:Property ;
	rdfs:label "tf1"@en ;
	rdfs:domain <ExcDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>Tf1</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcDC2A.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; ExcDC2A.vrmin).  Typical value = 4,95."^^rdf:XMLLiteral .
<ExcDC2A.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0 and &lt; ExcDC2A.vrmax).  Typical value = -4,9."^^rdf:XMLLiteral .
<ExcDC2A.vtlim> rdf:type rdfs:Property ;
	rdfs:label "vtlim"@en ;
	rdfs:domain <ExcDC2A> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "(<i>Vtlim</i>).\ntrue = limiter at the block (<i>Ka / [1 + sTa]</i>) is dependent on <i>Vt </i>\nfalse = limiter at the block is not dependent on <i>Vt</i>.\nTypical value = true."^^rdf:XMLLiteral .

<ExcOEX3T> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcOEX3T"@en ;
	rdfs:comment "Modified IEEE type ST1 excitation system with semi-continuous and acting terminal voltage limiter."^^rdf:XMLLiteral .
<ExcOEX3T.e1> rdf:type rdfs:Property ;
	rdfs:label "e1"@en ;
	rdfs:domain <ExcOEX3T> ;
	rdfs:range xsd:double ;
	rdfs:comment "Saturation parameter (<i>E</i><i><sub>1</sub></i>)."^^rdf:XMLLiteral .
<ExcOEX3T.e2> rdf:type rdfs:Property ;
	rdfs:label "e2"@en ;
	rdfs:domain <ExcOEX3T> ;
	rdfs:range xsd:double ;
	rdfs:comment "Saturation parameter (<i>E</i><i><sub>2</sub></i>)."^^rdf:XMLLiteral .
<ExcOEX3T.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcOEX3T> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K</i><i><sub>A</sub></i>)."^^rdf:XMLLiteral .
<ExcOEX3T.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcOEX3T> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K</i><i><sub>C</sub></i>)."^^rdf:XMLLiteral .
<ExcOEX3T.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcOEX3T> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K</i><i><sub>D</sub></i>)."^^rdf:XMLLiteral .
<ExcOEX3T.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcOEX3T> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K</i><i><sub>E</sub></i>)."^^rdf:XMLLiteral .
<ExcOEX3T.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcOEX3T> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K</i><i><sub>F</sub></i>)."^^rdf:XMLLiteral .
<ExcOEX3T.see1> rdf:type rdfs:Property ;
	rdfs:label "see1"@en ;
	rdfs:domain <ExcOEX3T> ;
	rdfs:range xsd:double ;
	rdfs:comment "Saturation parameter (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>1</sub></i><i>]</i>)."^^rdf:XMLLiteral .
<ExcOEX3T.see2> rdf:type rdfs:Property ;
	rdfs:label "see2"@en ;
	rdfs:domain <ExcOEX3T> ;
	rdfs:range xsd:double ;
	rdfs:comment "Saturation parameter (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>2</sub></i><i>]</i>)."^^rdf:XMLLiteral .
<ExcOEX3T.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <ExcOEX3T> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>1</sub></i>) (&gt;= 0)."^^rdf:XMLLiteral .
<ExcOEX3T.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <ExcOEX3T> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>2</sub></i>) (&gt;= 0)."^^rdf:XMLLiteral .
<ExcOEX3T.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <ExcOEX3T> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>3</sub></i>) (&gt;= 0)."^^rdf:XMLLiteral .
<ExcOEX3T.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <ExcOEX3T> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>4</sub></i>) (&gt;= 0)."^^rdf:XMLLiteral .
<ExcOEX3T.t5> rdf:type rdfs:Property ;
	rdfs:label "t5"@en ;
	rdfs:domain <ExcOEX3T> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>5</sub></i>) (&gt;= 0)."^^rdf:XMLLiteral .
<ExcOEX3T.t6> rdf:type rdfs:Property ;
	rdfs:label "t6"@en ;
	rdfs:domain <ExcOEX3T> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>6</sub></i>) (&gt;= 0)."^^rdf:XMLLiteral .
<ExcOEX3T.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcOEX3T> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>E</sub></i>) (&gt;= 0)."^^rdf:XMLLiteral .
<ExcOEX3T.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcOEX3T> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>F</sub></i>) (&gt;= 0)."^^rdf:XMLLiteral .
<ExcOEX3T.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcOEX3T> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limiter (<i>V</i><i><sub>RMAX</sub></i>) (&gt; ExcOEX3T.vrmin)."^^rdf:XMLLiteral .
<ExcOEX3T.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcOEX3T> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limiter (<i>V</i><i><sub>RMIN</sub></i>) (&lt; ExcOEX3T.vrmax). "^^rdf:XMLLiteral .

<ExcST3A> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcST3A"@en ;
	rdfs:comment "Modified IEEE ST3A static excitation system with added speed multiplier."^^rdf:XMLLiteral .
<ExcST3A.efdmax> rdf:type rdfs:Property ;
	rdfs:label "efdmax"@en ;
	rdfs:domain <ExcST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum AVR output (<i>Efdmax</i>) (&gt;= 0).  Typical value = 6,9."^^rdf:XMLLiteral .
<ExcST3A.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>Kc</i>) (&gt;= 0). Typical value = 1,1."^^rdf:XMLLiteral .
<ExcST3A.kg> rdf:type rdfs:Property ;
	rdfs:label "kg"@en ;
	rdfs:domain <ExcST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Feedback gain constant of the inner loop field regulator (<i>Kg</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcST3A.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <ExcST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit gain coefficient (<i>K</i><i><sub>i</sub></i>) (&gt;= 0).  Typical value = 4,83."^^rdf:XMLLiteral .
<ExcST3A.kj> rdf:type rdfs:Property ;
	rdfs:label "kj"@en ;
	rdfs:domain <ExcST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "AVR gain (<i>Kj</i>) (&gt; 0).  Typical value = 200."^^rdf:XMLLiteral .
<ExcST3A.km> rdf:type rdfs:Property ;
	rdfs:label "km"@en ;
	rdfs:domain <ExcST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Forward gain constant of the inner loop field regulator (<i>Km</i>) (&gt; 0).  Typical value = 7,04."^^rdf:XMLLiteral .
<ExcST3A.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential source gain (<i>K</i><i><sub>p</sub></i>) (&gt; 0).  Typical value = 4,37."^^rdf:XMLLiteral .
<ExcST3A.ks> rdf:type rdfs:Property ;
	rdfs:label "ks"@en ;
	rdfs:domain <ExcST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcST3A.ks1> rdf:type rdfs:Property ;
	rdfs:label "ks1"@en ;
	rdfs:domain <ExcST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient to allow different usage of the model-speed coefficient (<i>Ks1</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcST3A.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 6,67."^^rdf:XMLLiteral .
<ExcST3A.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcST3A.thetap> rdf:type rdfs:Property ;
	rdfs:label "thetap"@en ;
	rdfs:domain <ExcST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit phase angle (<i>theta</i><i><sub>p</sub></i>).  Typical value = 20."^^rdf:XMLLiteral .
<ExcST3A.tm> rdf:type rdfs:Property ;
	rdfs:label "tm"@en ;
	rdfs:domain <ExcST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Forward time constant of inner loop field regulator (<i>Tm</i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcST3A.vbmax> rdf:type rdfs:Property ;
	rdfs:label "vbmax"@en ;
	rdfs:domain <ExcST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum excitation voltage (<i>Vbmax</i>) (&gt; 0).  Typical value = 8,63."^^rdf:XMLLiteral .
<ExcST3A.vgmax> rdf:type rdfs:Property ;
	rdfs:label "vgmax"@en ;
	rdfs:domain <ExcST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum inner loop feedback voltage (<i>Vgmax</i>) (&gt;= 0).  Typical value = 6,53."^^rdf:XMLLiteral .
<ExcST3A.vimax> rdf:type rdfs:Property ;
	rdfs:label "vimax"@en ;
	rdfs:domain <ExcST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator input limit (<i>Vimax</i>) (&gt; 0).  Typical value = 0,2."^^rdf:XMLLiteral .
<ExcST3A.vimin> rdf:type rdfs:Property ;
	rdfs:label "vimin"@en ;
	rdfs:domain <ExcST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator input limit (<i>Vimin</i>) (&lt; 0).  Typical value = -0,2."^^rdf:XMLLiteral .
<ExcST3A.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcST3A.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0).  Typical value = -1."^^rdf:XMLLiteral .
<ExcST3A.xl> rdf:type rdfs:Property ;
	rdfs:label "xl"@en ;
	rdfs:domain <ExcST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactance associated with potential source (<i>Xl</i>) (&gt;= 0).  Typical value = 0,09."^^rdf:XMLLiteral .

<ExcHU> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcHU"@en ;
	rdfs:comment "Hungarian excitation system, with built-in voltage transducer."^^rdf:XMLLiteral .
<ExcHU.ae> rdf:type rdfs:Property ;
	rdfs:label "ae"@en ;
	rdfs:domain <ExcHU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Major loop PI tag gain factor (<i>Ae</i>).  Typical value = 3."^^rdf:XMLLiteral .
<ExcHU.ai> rdf:type rdfs:Property ;
	rdfs:label "ai"@en ;
	rdfs:domain <ExcHU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minor loop PI tag gain factor (<i>Ai</i>).  Typical value = 22."^^rdf:XMLLiteral .
<ExcHU.atr> rdf:type rdfs:Property ;
	rdfs:label "atr"@en ;
	rdfs:domain <ExcHU> ;
	rdfs:range xsd:double ;
	rdfs:comment "AVR constant (<i>Atr</i>).  Typical value = 2,19."^^rdf:XMLLiteral .
<ExcHU.emax> rdf:type rdfs:Property ;
	rdfs:label "emax"@en ;
	rdfs:domain <ExcHU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field voltage control signal upper limit on AVR base (<i>Emax</i>) (&gt; ExcHU.emin).  Typical value = 0,996."^^rdf:XMLLiteral .
<ExcHU.emin> rdf:type rdfs:Property ;
	rdfs:label "emin"@en ;
	rdfs:domain <ExcHU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field voltage control signal lower limit on AVR base (<i>Emin</i>) (&lt; ExcHU.emax).  Typical value = -0,866."^^rdf:XMLLiteral .
<ExcHU.imax> rdf:type rdfs:Property ;
	rdfs:label "imax"@en ;
	rdfs:domain <ExcHU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Major loop PI tag output signal upper limit (<i>Imax</i>) (&gt; ExcHU.imin).  Typical value = 2,19."^^rdf:XMLLiteral .
<ExcHU.imin> rdf:type rdfs:Property ;
	rdfs:label "imin"@en ;
	rdfs:domain <ExcHU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Major loop PI tag output signal lower limit (<i>Imin</i>) (&lt; ExcHU.imax).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcHU.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcHU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage base conversion constant (<i>Ke</i>).  Typical value = 4,666."^^rdf:XMLLiteral .
<ExcHU.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <ExcHU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Current base conversion constant (<i>Ki</i>).  Typical value = 0,21428."^^rdf:XMLLiteral .
<ExcHU.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcHU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Major loop PI tag integration time constant (<i>Te</i>) (&gt;= 0).  Typical value = 0,154."^^rdf:XMLLiteral .
<ExcHU.ti> rdf:type rdfs:Property ;
	rdfs:label "ti"@en ;
	rdfs:domain <ExcHU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minor loop PI control tag integration time constant (<i>Ti</i>) (&gt;= 0).  Typical value = 0,01333."^^rdf:XMLLiteral .
<ExcHU.tr> rdf:type rdfs:Property ;
	rdfs:label "tr"@en ;
	rdfs:domain <ExcHU> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant (<i>Tr</i>) (&gt;= 0). If a voltage compensator is used in conjunction with this excitation system model, <i>Tr </i>should be set to 0.  Typical value = 0,01."^^rdf:XMLLiteral .

<ExcSCRX> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcSCRX"@en ;
	rdfs:comment "Simple excitation system with generic characteristics typical of many excitation systems; intended for use where negative field current could be a problem."^^rdf:XMLLiteral .
<ExcSCRX.cswitch> rdf:type rdfs:Property ;
	rdfs:label "cswitch"@en ;
	rdfs:domain <ExcSCRX> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Power source switch (<i>Cswitch</i>).\ntrue = fixed voltage of 1.0 PU\nfalse = generator terminal voltage."^^rdf:XMLLiteral .
<ExcSCRX.emax> rdf:type rdfs:Property ;
	rdfs:label "emax"@en ;
	rdfs:domain <ExcSCRX> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum field voltage output (<i>Emax</i>) (&gt; ExcSCRX.emin).  Typical value = 5."^^rdf:XMLLiteral .
<ExcSCRX.emin> rdf:type rdfs:Property ;
	rdfs:label "emin"@en ;
	rdfs:domain <ExcSCRX> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum field voltage output (<i>Emin</i>) (&lt; ExcSCRX.emax).  Typical value = 0."^^rdf:XMLLiteral .
<ExcSCRX.k> rdf:type rdfs:Property ;
	rdfs:label "k"@en ;
	rdfs:domain <ExcSCRX> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K</i>) (&gt; 0).  Typical value = 200."^^rdf:XMLLiteral .
<ExcSCRX.rcrfd> rdf:type rdfs:Property ;
	rdfs:label "rcrfd"@en ;
	rdfs:domain <ExcSCRX> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ratio of field discharge resistance to field winding resistance ([<i>rc / rfd]</i>).  If it is 0 it means that the exciter has negative current capability. If it is greater than 0 it means that the exciter does not have negative current capability. Typical value = 0."^^rdf:XMLLiteral .
<ExcSCRX.tatb> rdf:type rdfs:Property ;
	rdfs:label "tatb"@en ;
	rdfs:domain <ExcSCRX> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain reduction ratio of lag-lead element ([<i>Ta</i> / <i>Tb</i>]). The parameter <i>Ta</i> is not defined explicitly.  Typical value = 0.1."^^rdf:XMLLiteral .
<ExcSCRX.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcSCRX> ;
	rdfs:range xsd:double ;
	rdfs:comment "Denominator time constant of lag-lead block (<i>Tb</i>) (&gt;= 0).  Typical value = 10."^^rdf:XMLLiteral .
<ExcSCRX.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcSCRX> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of gain block (<i>Te</i>) (&gt; 0).  Typical value = 0,02."^^rdf:XMLLiteral .

<ExcIEEEST4B> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEST4B"@en ;
	rdfs:comment "IEEE 421.5-2005 type ST4B model. This model is a variation of the type ST3A model, with a proportional plus integral (PI) regulator block replacing the lag-lead regulator characteristic that is in the ST3A model. Both potential and compound source rectifier excitation systems are modelled.  The PI regulator blocks have non-windup limits that are represented. The voltage regulator of this model is typically implemented digitally.\nReference: IEEE 421.5-2005, 7.4. \nAccording to IEEE 421.5-2016, 8.8 the ST4B excitation system model is being superseded by the model ST4C (ExcIEEEST4C)."^^rdf:XMLLiteral .
<ExcIEEEST4B.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0). Typical value = 0,113."^^rdf:XMLLiteral .
<ExcIEEEST4B.kg> rdf:type rdfs:Property ;
	rdfs:label "kg"@en ;
	rdfs:domain <ExcIEEEST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Feedback gain constant of the inner loop field regulator (<i>K</i><i><sub>G</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST4B.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <ExcIEEEST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit gain coefficient (<i>K</i><i><sub>I</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST4B.kim> rdf:type rdfs:Property ;
	rdfs:label "kim"@en ;
	rdfs:domain <ExcIEEEST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain output (<i>K</i><i><sub>IM</sub></i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST4B.kir> rdf:type rdfs:Property ;
	rdfs:label "kir"@en ;
	rdfs:domain <ExcIEEEST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain (<i>K</i><i><sub>IR</sub></i>).  Typical value = 10,75."^^rdf:XMLLiteral .
<ExcIEEEST4B.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcIEEEST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit gain coefficient (<i>K</i><i><sub>P</sub></i>) (&gt; 0).  Typical value = 9,3."^^rdf:XMLLiteral .
<ExcIEEEST4B.kpm> rdf:type rdfs:Property ;
	rdfs:label "kpm"@en ;
	rdfs:domain <ExcIEEEST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain output (<i>K</i><i><sub>PM</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST4B.kpr> rdf:type rdfs:Property ;
	rdfs:label "kpr"@en ;
	rdfs:domain <ExcIEEEST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (<i>K</i><i><sub>PR</sub></i>).  Typical value = 10,75."^^rdf:XMLLiteral .
<ExcIEEEST4B.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt;= 0).  Typical value = 0,02."^^rdf:XMLLiteral .
<ExcIEEEST4B.thetap> rdf:type rdfs:Property ;
	rdfs:label "thetap"@en ;
	rdfs:domain <ExcIEEEST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit phase angle (<i>thetap</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST4B.vbmax> rdf:type rdfs:Property ;
	rdfs:label "vbmax"@en ;
	rdfs:domain <ExcIEEEST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum excitation voltage (<i>V</i><i><sub>BMax</sub></i>) (&gt; 0).  Typical value = 11,63."^^rdf:XMLLiteral .
<ExcIEEEST4B.vmmax> rdf:type rdfs:Property ;
	rdfs:label "vmmax"@en ;
	rdfs:domain <ExcIEEEST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum inner loop output (<i>V</i><i><sub>MMax</sub></i>) (&gt; ExcIEEEST4B.vmmin).  Typical value = 99."^^rdf:XMLLiteral .
<ExcIEEEST4B.vmmin> rdf:type rdfs:Property ;
	rdfs:label "vmmin"@en ;
	rdfs:domain <ExcIEEEST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum inner loop output (<i>V</i><i><sub>MMin</sub></i>) (&lt; ExcIEEEST4B.vmmax).  Typical value = -99."^^rdf:XMLLiteral .
<ExcIEEEST4B.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST4B.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -0,87."^^rdf:XMLLiteral .
<ExcIEEEST4B.xl> rdf:type rdfs:Property ;
	rdfs:label "xl"@en ;
	rdfs:domain <ExcIEEEST4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactance associated with potential source (<i>X</i><i><sub>L</sub></i>) (&gt;= 0).  Typical value = 0,124."^^rdf:XMLLiteral .

<ExcIEEEDC1A> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEDC1A"@en ;
	rdfs:comment "IEEE 421.5-2005 type DC1A model. This model represents field-controlled DC commutator exciters with continuously acting voltage regulators (especially the direct-acting rheostatic, rotating amplifier, and magnetic amplifier types).  Because this model has been widely implemented by the industry, it is sometimes used to represent other types of systems when detailed data for them are not available or when a simplified model is required.\nReference: IEEE 421.5-2005, 5.1. \nAccording to IEEE 421.5-2016, 6.2 the DC1A excitation system model is being superseded by the model DC1C (ExcIEEEDC1C)."^^rdf:XMLLiteral .
<ExcIEEEDC1A.efd1> rdf:type rdfs:Property ;
	rdfs:label "efd1"@en ;
	rdfs:domain <ExcIEEEDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD1</sub></i>) (&gt; 0).  Typical value = 3,1."^^rdf:XMLLiteral .
<ExcIEEEDC1A.efd2> rdf:type rdfs:Property ;
	rdfs:label "efd2"@en ;
	rdfs:domain <ExcIEEEDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD2</sub></i>) (&gt; 0).  Typical value = 2,3."^^rdf:XMLLiteral .
<ExcIEEEDC1A.exclim> rdf:type rdfs:Property ;
	rdfs:label "exclim"@en ;
	rdfs:domain <ExcIEEEDC1A> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "An additional attribute (<i>exclim</i>) not defined in IEEE 421.5-2005.  IEEE standard is ambiguous about lower limit on exciter output.\ntrue = a lower limit of zero is applied to integrator output\nfalse = a lower limit of zero is not applied to integrator output.\nTypical value = true."^^rdf:XMLLiteral .
<ExcIEEEDC1A.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 46."^^rdf:XMLLiteral .
<ExcIEEEDC1A.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEDC1A.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcIEEEDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer gain (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0.1."^^rdf:XMLLiteral .
<ExcIEEEDC1A.seefd1> rdf:type rdfs:Property ;
	rdfs:label "seefd1"@en ;
	rdfs:domain <ExcIEEEDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD1</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0.33."^^rdf:XMLLiteral .
<ExcIEEEDC1A.seefd2> rdf:type rdfs:Property ;
	rdfs:label "seefd2"@en ;
	rdfs:domain <ExcIEEEDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD2</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEDC1A.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,06."^^rdf:XMLLiteral .
<ExcIEEEDC1A.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcIEEEDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEDC1A.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcIEEEDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEDC1A.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 0,46."^^rdf:XMLLiteral .
<ExcIEEEDC1A.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcIEEEDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEDC1A.uelin> rdf:type rdfs:Property ;
	rdfs:label "uelin"@en ;
	rdfs:domain <ExcIEEEDC1A> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "UEL input (<i>uelin</i>).\ntrue = input is connected to the HV gate\nfalse = input connects to the error signal.\nTypical value = true."^^rdf:XMLLiteral .
<ExcIEEEDC1A.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; ExcIEEEDC1A.vrmin).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEDC1A.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEDC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0 and &lt; ExcIEEEDC1A.vrmax).  Typical value = -0,9."^^rdf:XMLLiteral .

<ExcIEEEDC4B> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEDC4B"@en ;
	rdfs:comment "IEEE 421.5-2005 type DC4B model. These excitation systems utilize a field-controlled DC commutator exciter with a continuously acting voltage regulator having supplies obtained from the generator or auxiliary bus.\nParameter details:\n<ol>\n	<li>The sign of the signal Voel is not correct in IEEE 421.5-2005. The sign in IEEE 421.5-2016 shall be used.</li>\n</ol>\nReference: IEEE 421.5-2005, 5.4. \nAccording to IEEE 421.5-2016, 6.7 the DC4B excitation system model is being superseded by the model DC4C (ExcIEEEDC4C)."^^rdf:XMLLiteral .
<ExcIEEEDC4B.efd1> rdf:type rdfs:Property ;
	rdfs:label "efd1"@en ;
	rdfs:domain <ExcIEEEDC4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD1</sub></i>) (&gt; 0).  Typical value = 1,75."^^rdf:XMLLiteral .
<ExcIEEEDC4B.efd2> rdf:type rdfs:Property ;
	rdfs:label "efd2"@en ;
	rdfs:domain <ExcIEEEDC4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD2</sub></i>) (&gt; 0).  Typical value = 2,33."^^rdf:XMLLiteral .
<ExcIEEEDC4B.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEDC4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEDC4B.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcIEEEDC4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator derivative gain (<i>K</i><i><sub>D</sub></i>) (&gt;= 0).  Typical value = 20."^^rdf:XMLLiteral .
<ExcIEEEDC4B.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEDC4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEDC4B.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcIEEEDC4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer gain (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEDC4B.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <ExcIEEEDC4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator integral gain (<i>K</i><i><sub>I</sub></i>) (&gt;= 0).  Typical value = 20."^^rdf:XMLLiteral .
<ExcIEEEDC4B.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcIEEEDC4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator proportional gain (<i>K</i><i><sub>P</sub></i>) (&gt;= 0).  Typical value = 20."^^rdf:XMLLiteral .
<ExcIEEEDC4B.oelin> rdf:type rdfs:Property ;
	rdfs:label "oelin"@en ;
	rdfs:domain <ExcIEEEDC4B> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "OEL input (<i>OELin</i>).\ntrue = LV gate\nfalse = subtract from error signal.\nTypical value = true."^^rdf:XMLLiteral .
<ExcIEEEDC4B.seefd1> rdf:type rdfs:Property ;
	rdfs:label "seefd1"@en ;
	rdfs:domain <ExcIEEEDC4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD1</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,08."^^rdf:XMLLiteral .
<ExcIEEEDC4B.seefd2> rdf:type rdfs:Property ;
	rdfs:label "seefd2"@en ;
	rdfs:domain <ExcIEEEDC4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD2</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,27."^^rdf:XMLLiteral .
<ExcIEEEDC4B.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEDC4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,2."^^rdf:XMLLiteral .
<ExcIEEEDC4B.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <ExcIEEEDC4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator derivative filter time constant (<i>T</i><i><sub>D</sub></i>) (&gt; 0 if ExcIEEEDC4B.kd &gt; 0).  Typical value = 0,01."^^rdf:XMLLiteral .
<ExcIEEEDC4B.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEDC4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 0,8."^^rdf:XMLLiteral .
<ExcIEEEDC4B.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcIEEEDC4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEDC4B.uelin> rdf:type rdfs:Property ;
	rdfs:label "uelin"@en ;
	rdfs:domain <ExcIEEEDC4B> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "UEL input (<i>UELin</i>).\ntrue = HV gate\nfalse = add to error signal.\nTypical value = true."^^rdf:XMLLiteral .
<ExcIEEEDC4B.vemin> rdf:type rdfs:Property ;
	rdfs:label "vemin"@en ;
	rdfs:domain <ExcIEEEDC4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter voltage output (<i>V</i><i><sub>EMIN</sub></i>) (&lt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEDC4B.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEDC4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; ExcIEEEDC4B.vrmin).  Typical value = 2,7."^^rdf:XMLLiteral .
<ExcIEEEDC4B.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEDC4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt;= 0 and &lt; ExcIEEEDC4B.vrmax).  Typical value = -0,9."^^rdf:XMLLiteral .

<ExcIEEEDC3A> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEDC3A"@en ;
	rdfs:comment "IEEE type DC3A model. This model represents older systems, in particular those DC commutator exciters with non-continuously acting regulators that were commonly used before the development of the continuously acting varieties.  These systems respond at basically two different rates, depending upon the magnitude of voltage error. For small errors, adjustment is made periodically with a signal to a motor-operated rheostat. Larger errors cause resistors to be quickly shorted or inserted and a strong forcing signal applied to the exciter. Continuous motion of the motor-operated rheostat occurs for these larger error signals, even though it is bypassed by contactor action.\nReference: IEEE 421.5-2005, 5.3 and IEEE 421.5-2016, 6.6. "^^rdf:XMLLiteral .
<ExcIEEEDC3A.efd1> rdf:type rdfs:Property ;
	rdfs:label "efd1"@en ;
	rdfs:domain <ExcIEEEDC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD1</sub></i>) (&gt; 0).  Typical value = 3,375."^^rdf:XMLLiteral .
<ExcIEEEDC3A.efd2> rdf:type rdfs:Property ;
	rdfs:label "efd2"@en ;
	rdfs:domain <ExcIEEEDC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD2</sub></i>) (&gt; 0).  Typical value = 3,15."^^rdf:XMLLiteral .
<ExcIEEEDC3A.exclim> rdf:type rdfs:Property ;
	rdfs:label "exclim"@en ;
	rdfs:domain <ExcIEEEDC3A> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "An additional attribute (<i>exclim</i>) not defined in IEEE 421.5-2005.  IEEE standard is ambiguous about lower limit on exciter output.\ntrue = a lower limit of zero is applied to integrator output\nfalse = a lower limit of zero is not applied to integrator output.\nTypical value = true."^^rdf:XMLLiteral .
<ExcIEEEDC3A.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEDC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 0,05."^^rdf:XMLLiteral .
<ExcIEEEDC3A.kv> rdf:type rdfs:Property ;
	rdfs:label "kv"@en ;
	rdfs:domain <ExcIEEEDC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fast raise/lower contact setting (<i>K</i><i><sub>V</sub></i>) (&gt; 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<ExcIEEEDC3A.seefd1> rdf:type rdfs:Property ;
	rdfs:label "seefd1"@en ;
	rdfs:domain <ExcIEEEDC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD1</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,267."^^rdf:XMLLiteral .
<ExcIEEEDC3A.seefd2> rdf:type rdfs:Property ;
	rdfs:label "seefd2"@en ;
	rdfs:domain <ExcIEEEDC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD2</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,068."^^rdf:XMLLiteral .
<ExcIEEEDC3A.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEDC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 0,5."^^rdf:XMLLiteral .
<ExcIEEEDC3A.trh> rdf:type rdfs:Property ;
	rdfs:label "trh"@en ;
	rdfs:domain <ExcIEEEDC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rheostat travel time (<i>T</i><i><sub>RH</sub></i>) (&gt; 0).  Typical value = 20."^^rdf:XMLLiteral .
<ExcIEEEDC3A.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEDC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEDC3A.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEDC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt;= 0).  Typical value = 0."^^rdf:XMLLiteral .

<ExcIEEEAC3A> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEAC3A"@en ;
	rdfs:comment "IEEE 421.5-2005 type AC3A model. The model represents the field-controlled alternator-rectifier excitation systems designated type AC3A. These excitation systems include an alternator main exciter with non-controlled rectifiers. The exciter employs self-excitation, and the voltage regulator power is derived from the exciter output voltage.  Therefore, this system has an additional nonlinearity, simulated by the use of a multiplier whose inputs are the voltage regulator command signal, <i>Va</i>, and the exciter output voltage, <i>Efd</i>, times <i>K</i><i><sub>R</sub></i>.  This model is applicable to excitation systems employing static voltage regulators.\nReference: IEEE 421.5-2005, 6.3.\nAccording to IEEE 421.5-2016, 7.6 the AC3A excitation system model is being superseded by the model AC3C (ExcIEEEAC3C)."^^rdf:XMLLiteral .
<ExcIEEEAC3A.efdn> rdf:type rdfs:Property ;
	rdfs:label "efdn"@en ;
	rdfs:domain <ExcIEEEAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Value of <i>Efd </i>at which feedback gain changes (<i>E</i><i><sub>FDN</sub></i>) (&gt; 0).  Typical value = 2,36."^^rdf:XMLLiteral .
<ExcIEEEAC3A.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 45,62."^^rdf:XMLLiteral .
<ExcIEEEAC3A.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0,104."^^rdf:XMLLiteral .
<ExcIEEEAC3A.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcIEEEAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Demagnetizing factor, a function of exciter alternator reactances (<i>K</i><i><sub>D</sub></i>) (&gt;= 0).  Typical value = 0,499."^^rdf:XMLLiteral .
<ExcIEEEAC3A.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC3A.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcIEEEAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer gains (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0,143."^^rdf:XMLLiteral .
<ExcIEEEAC3A.kn> rdf:type rdfs:Property ;
	rdfs:label "kn"@en ;
	rdfs:domain <ExcIEEEAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer gain (<i>K</i><i><sub>N</sub></i>) (&gt;= 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<ExcIEEEAC3A.kr> rdf:type rdfs:Property ;
	rdfs:label "kr"@en ;
	rdfs:domain <ExcIEEEAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Constant associated with regulator and alternator field power supply (<i>K</i><i><sub>R</sub></i>) (&gt; 0).  Typical value = 3,77."^^rdf:XMLLiteral .
<ExcIEEEAC3A.seve1> rdf:type rdfs:Property ;
	rdfs:label "seve1"@en ;
	rdfs:domain <ExcIEEEAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E1</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 1,143."^^rdf:XMLLiteral .
<ExcIEEEAC3A.seve2> rdf:type rdfs:Property ;
	rdfs:label "seve2"@en ;
	rdfs:domain <ExcIEEEAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E2</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEAC3A.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,013."^^rdf:XMLLiteral .
<ExcIEEEAC3A.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcIEEEAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC3A.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcIEEEAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC3A.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 1,17."^^rdf:XMLLiteral .
<ExcIEEEAC3A.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcIEEEAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC3A.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcIEEEAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>AMAX</sub></i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC3A.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcIEEEAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>AMIN</sub></i>) (&lt; 0).  Typical value = -0,95."^^rdf:XMLLiteral .
<ExcIEEEAC3A.ve1> rdf:type rdfs:Property ;
	rdfs:label "ve1"@en ;
	rdfs:domain <ExcIEEEAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E1</sub></i>) (&gt; 0).  Typical value = 6,24."^^rdf:XMLLiteral .
<ExcIEEEAC3A.ve2> rdf:type rdfs:Property ;
	rdfs:label "ve2"@en ;
	rdfs:domain <ExcIEEEAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E2</sub></i>) (&gt; 0).  Typical value = 4,68."^^rdf:XMLLiteral .
<ExcIEEEAC3A.vemin> rdf:type rdfs:Property ;
	rdfs:label "vemin"@en ;
	rdfs:domain <ExcIEEEAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter voltage output (<i>V</i><i><sub>EMIN</sub></i>) (&lt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC3A.vfemax> rdf:type rdfs:Property ;
	rdfs:label "vfemax"@en ;
	rdfs:domain <ExcIEEEAC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current limit reference (<i>V</i><i><sub>FEMAX</sub></i>) (&gt;= 0).  Typical value = 16."^^rdf:XMLLiteral .

<ExcIEEEAC8B> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEAC8B"@en ;
	rdfs:comment "IEEE 421.5-2005 type AC8B model. This model represents a PID voltage regulator with either a brushless exciter or DC exciter. The AVR in this model consists of PID control, with separate constants for the proportional (<i>K</i><i><sub>PR</sub></i>), integral (<i>K</i><i><sub>IR</sub></i>), and derivative (<i>K</i><i><sub>DR</sub></i>) gains. The representation of the brushless exciter (<i>T</i><i><sub>E</sub></i>, <i>K</i><i><sub>E</sub></i>, <i>S</i><i><sub>E</sub></i>, <i>K</i><i><sub>C</sub></i>, <i>K</i><i><sub>D</sub></i>) is similar to the model type AC2A. The type AC8B model can be used to represent static voltage regulators applied to brushless excitation systems. Digitally based voltage regulators feeding DC rotating main exciters can be represented with the AC type AC8B model with the parameters <i>K</i><i><sub>C</sub></i> and <i>K</i><i><sub>D</sub></i> set to 0.  For thyristor power stages fed from the generator terminals, the limits <i>V</i><i><sub>RMAX</sub></i> and <i>V</i><i><sub>RMIN</sub></i><i> </i>should be a function of terminal voltage: V<i><sub>T</sub></i> x <i>V</i><i><sub>RMAX</sub></i><sub> </sub>and <i>V</i><i><sub>T</sub></i> x <i>V</i><i><sub>RMIN</sub></i>.\nReference: IEEE 421.5-2005, 6.8. \nAccording to IEEE 421.5-2016, 7.16 the AC8B excitation system model is being superseded by the model AC8C (ExcIEEEAC8C)."^^rdf:XMLLiteral .
<ExcIEEEAC8B.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC8B.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0). Typical value = 0,55."^^rdf:XMLLiteral .
<ExcIEEEAC8B.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcIEEEAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Demagnetizing factor, a function of exciter alternator reactances (<i>K</i><i><sub>D</sub></i>) (&gt;= 0).  Typical value = 1,1."^^rdf:XMLLiteral .
<ExcIEEEAC8B.kdr> rdf:type rdfs:Property ;
	rdfs:label "kdr"@en ;
	rdfs:domain <ExcIEEEAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator derivative gain (<i>K</i><i><sub>DR</sub></i>) (&gt;= 0).  Typical value = 10."^^rdf:XMLLiteral .
<ExcIEEEAC8B.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC8B.kir> rdf:type rdfs:Property ;
	rdfs:label "kir"@en ;
	rdfs:domain <ExcIEEEAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain (<i>K</i><i><sub>IR</sub></i>) (&gt;= 0).  Typical value = 5."^^rdf:XMLLiteral .
<ExcIEEEAC8B.kpr> rdf:type rdfs:Property ;
	rdfs:label "kpr"@en ;
	rdfs:domain <ExcIEEEAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (<i>K</i><i><sub>PR</sub></i>) (&gt; 0 if ExcIEEEAC8B.kir = 0).  Typical value = 80."^^rdf:XMLLiteral .
<ExcIEEEAC8B.seve1> rdf:type rdfs:Property ;
	rdfs:label "seve1"@en ;
	rdfs:domain <ExcIEEEAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E1</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,3."^^rdf:XMLLiteral .
<ExcIEEEAC8B.seve2> rdf:type rdfs:Property ;
	rdfs:label "seve2"@en ;
	rdfs:domain <ExcIEEEAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E2</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 3."^^rdf:XMLLiteral .
<ExcIEEEAC8B.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC8B.tdr> rdf:type rdfs:Property ;
	rdfs:label "tdr"@en ;
	rdfs:domain <ExcIEEEAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant (<i>T</i><i><sub>DR</sub></i>) (&gt; 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEAC8B.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 1,2."^^rdf:XMLLiteral .
<ExcIEEEAC8B.ve1> rdf:type rdfs:Property ;
	rdfs:label "ve1"@en ;
	rdfs:domain <ExcIEEEAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E1</sub></i>) (&gt; 0).  Typical value = 6,5."^^rdf:XMLLiteral .
<ExcIEEEAC8B.ve2> rdf:type rdfs:Property ;
	rdfs:label "ve2"@en ;
	rdfs:domain <ExcIEEEAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E2</sub></i>) (&gt; 0).  Typical value = 9."^^rdf:XMLLiteral .
<ExcIEEEAC8B.vemin> rdf:type rdfs:Property ;
	rdfs:label "vemin"@en ;
	rdfs:domain <ExcIEEEAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter voltage output (<i>V</i><i><sub>EMIN</sub></i>) (&lt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC8B.vfemax> rdf:type rdfs:Property ;
	rdfs:label "vfemax"@en ;
	rdfs:domain <ExcIEEEAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current limit reference (<i>V</i><i><sub>FEMAX</sub></i>).  Typical value = 6."^^rdf:XMLLiteral .
<ExcIEEEAC8B.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 35."^^rdf:XMLLiteral .
<ExcIEEEAC8B.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEAC8B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt;= 0).  Typical value = 0."^^rdf:XMLLiteral .

<ExcIEEEAC5A> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEAC5A"@en ;
	rdfs:comment "IEEE 421.5-2005 type AC5A model. The model represents a simplified model for brushless excitation systems. The regulator is supplied from a source, such as a permanent magnet generator, which is not affected by system disturbances.  Unlike other AC models, this model uses loaded rather than open circuit exciter saturation data in the same way as it is used for the DC models.  Because the model has been widely implemented by the industry, it is sometimes used to represent other types of systems when either detailed data for them are not available or simplified models are required.\nReference: IEEE 421.5-2005, 6.5.\nAccording to IEEE 421.5-2016, 7.10 the AC5A excitation system model is being superseded by the model AC5C (ExcIEEEAC5C)."^^rdf:XMLLiteral .
<ExcIEEEAC5A.efd1> rdf:type rdfs:Property ;
	rdfs:label "efd1"@en ;
	rdfs:domain <ExcIEEEAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD1</sub></i>) (&gt; 0).  Typical value = 5,6."^^rdf:XMLLiteral .
<ExcIEEEAC5A.efd2> rdf:type rdfs:Property ;
	rdfs:label "efd2"@en ;
	rdfs:domain <ExcIEEEAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD2</sub></i>) (&gt; 0).  Typical value = 4,2."^^rdf:XMLLiteral .
<ExcIEEEAC5A.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 400."^^rdf:XMLLiteral .
<ExcIEEEAC5A.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC5A.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcIEEEAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer gains (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0,03."^^rdf:XMLLiteral .
<ExcIEEEAC5A.seefd1> rdf:type rdfs:Property ;
	rdfs:label "seefd1"@en ;
	rdfs:domain <ExcIEEEAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD1</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,86."^^rdf:XMLLiteral .
<ExcIEEEAC5A.seefd2> rdf:type rdfs:Property ;
	rdfs:label "seefd2"@en ;
	rdfs:domain <ExcIEEEAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD2</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,5."^^rdf:XMLLiteral .
<ExcIEEEAC5A.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,02."^^rdf:XMLLiteral .
<ExcIEEEAC5A.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 0,8."^^rdf:XMLLiteral .
<ExcIEEEAC5A.tf1> rdf:type rdfs:Property ;
	rdfs:label "tf1"@en ;
	rdfs:domain <ExcIEEEAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F1</sub></i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC5A.tf2> rdf:type rdfs:Property ;
	rdfs:label "tf2"@en ;
	rdfs:domain <ExcIEEEAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F2</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC5A.tf3> rdf:type rdfs:Property ;
	rdfs:label "tf3"@en ;
	rdfs:domain <ExcIEEEAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F3</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC5A.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 7,3."^^rdf:XMLLiteral .
<ExcIEEEAC5A.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEAC5A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -7,3."^^rdf:XMLLiteral .

<ExcIEEEAC4A> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEAC4A"@en ;
	rdfs:comment "IEEE 421.5-2005 type AC4A model. The model represents type AC4A alternator-supplied controlled-rectifier excitation system which is quite different from the other types of AC systems. This high initial response excitation system utilizes a full thyristor bridge in the exciter output circuit.  The voltage regulator controls the firing of the thyristor bridges. The exciter alternator uses an independent voltage regulator to control its output voltage to a constant value. These effects are not modelled; however, transient loading effects on the exciter alternator are included.\nReference: IEEE 421.5-2005, 6.4.\nAccording to IEEE 421.5-2016, 7.8 the AC4A excitation system model is being superseded by the model AC4C (ExcIEEEAC4C)."^^rdf:XMLLiteral .
<ExcIEEEAC4A.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEAC4A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 200."^^rdf:XMLLiteral .
<ExcIEEEAC4A.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEAC4A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC4A.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEAC4A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,015."^^rdf:XMLLiteral .
<ExcIEEEAC4A.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcIEEEAC4A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 10."^^rdf:XMLLiteral .
<ExcIEEEAC4A.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcIEEEAC4A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC4A.vimax> rdf:type rdfs:Property ;
	rdfs:label "vimax"@en ;
	rdfs:domain <ExcIEEEAC4A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator input limit (<i>V</i><i><sub>IMAX</sub></i>) (&gt; 0).  Typical value = 10."^^rdf:XMLLiteral .
<ExcIEEEAC4A.vimin> rdf:type rdfs:Property ;
	rdfs:label "vimin"@en ;
	rdfs:domain <ExcIEEEAC4A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator input limit (<i>V</i><i><sub>IMIN</sub></i>) (&lt; 0).  Typical value = -10."^^rdf:XMLLiteral .
<ExcIEEEAC4A.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEAC4A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 5,64."^^rdf:XMLLiteral .
<ExcIEEEAC4A.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEAC4A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -4,53."^^rdf:XMLLiteral .

<ExcIEEEST5B> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEST5B"@en ;
	rdfs:comment "IEEE 421.5-2005 type ST5B model. The type ST5B excitation system is a variation of the type ST1A model, with alternative overexcitation and underexcitation inputs and additional limits.\nThe block diagram in the IEEE 421.5 standard has input signal <i>Vc </i>and does not indicate the summation point with <i>Vref</i>. The implementation of the ExcIEEEST5B shall consider summation point with <i>Vref</i>.\nReference: IEEE 421.5-2005, 7.5. \nAccording to IEEE 421.5-2016, 8.10 the ST5B excitation system model is being superseded by the model ST5C (ExcIEEEST5C)."^^rdf:XMLLiteral .
<ExcIEEEST5B.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEST5B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier regulation factor (<i>K</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0,004."^^rdf:XMLLiteral .
<ExcIEEEST5B.kr> rdf:type rdfs:Property ;
	rdfs:label "kr"@en ;
	rdfs:domain <ExcIEEEST5B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator gain (<i>K</i><i><sub>R</sub></i>) (&gt; 0).  Typical value = 200."^^rdf:XMLLiteral .
<ExcIEEEST5B.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <ExcIEEEST5B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Firing circuit time constant (<i>T1</i>) (&gt;= 0).  Typical value = 0,004."^^rdf:XMLLiteral .
<ExcIEEEST5B.tb1> rdf:type rdfs:Property ;
	rdfs:label "tb1"@en ;
	rdfs:domain <ExcIEEEST5B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator lag time constant (<i>T</i><i><sub>B1</sub></i>) (&gt;= 0).  Typical value = 6."^^rdf:XMLLiteral .
<ExcIEEEST5B.tb2> rdf:type rdfs:Property ;
	rdfs:label "tb2"@en ;
	rdfs:domain <ExcIEEEST5B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator lag time constant (<i>T</i><i><sub>B2</sub></i>) (&gt;= 0).  Typical value = 0,01."^^rdf:XMLLiteral .
<ExcIEEEST5B.tc1> rdf:type rdfs:Property ;
	rdfs:label "tc1"@en ;
	rdfs:domain <ExcIEEEST5B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator lead time constant (<i>T</i><i><sub>C1</sub></i>) (&gt;= 0).  Typical value = 0,8."^^rdf:XMLLiteral .
<ExcIEEEST5B.tc2> rdf:type rdfs:Property ;
	rdfs:label "tc2"@en ;
	rdfs:domain <ExcIEEEST5B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator lead time constant (<i>T</i><i><sub>C2</sub></i>) (&gt;= 0).  Typical value = 0,08."^^rdf:XMLLiteral .
<ExcIEEEST5B.tob1> rdf:type rdfs:Property ;
	rdfs:label "tob1"@en ;
	rdfs:domain <ExcIEEEST5B> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL lag time constant (<i>T</i><i><sub>OB1</sub></i>) (&gt;= 0).  Typical value = 2."^^rdf:XMLLiteral .
<ExcIEEEST5B.tob2> rdf:type rdfs:Property ;
	rdfs:label "tob2"@en ;
	rdfs:domain <ExcIEEEST5B> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL lag time constant (<i>T</i><i><sub>OB2</sub></i>) (&gt;= 0).  Typical value = 0,08."^^rdf:XMLLiteral .
<ExcIEEEST5B.toc1> rdf:type rdfs:Property ;
	rdfs:label "toc1"@en ;
	rdfs:domain <ExcIEEEST5B> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL lead time constant (<i>T</i><i><sub>OC1</sub></i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEST5B.toc2> rdf:type rdfs:Property ;
	rdfs:label "toc2"@en ;
	rdfs:domain <ExcIEEEST5B> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL lead time constant (<i>T</i><i><sub>OC2</sub></i>) (&gt;= 0).  Typical value = 0,08."^^rdf:XMLLiteral .
<ExcIEEEST5B.tub1> rdf:type rdfs:Property ;
	rdfs:label "tub1"@en ;
	rdfs:domain <ExcIEEEST5B> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lag time constant (<i>T</i><i><sub>UB1</sub></i>) (&gt;= 0).  Typical value = 10."^^rdf:XMLLiteral .
<ExcIEEEST5B.tub2> rdf:type rdfs:Property ;
	rdfs:label "tub2"@en ;
	rdfs:domain <ExcIEEEST5B> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lag time constant (<i>T</i><i><sub>UB2</sub></i>) (&gt;= 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<ExcIEEEST5B.tuc1> rdf:type rdfs:Property ;
	rdfs:label "tuc1"@en ;
	rdfs:domain <ExcIEEEST5B> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lead time constant (<i>T</i><i><sub>UC1</sub></i>) (&gt;= 0).  Typical value = 2."^^rdf:XMLLiteral .
<ExcIEEEST5B.tuc2> rdf:type rdfs:Property ;
	rdfs:label "tuc2"@en ;
	rdfs:domain <ExcIEEEST5B> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lead time constant (<i>T</i><i><sub>UC2</sub></i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEST5B.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEST5B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 5."^^rdf:XMLLiteral .
<ExcIEEEST5B.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEST5B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -4."^^rdf:XMLLiteral .

<ExcIEEEAC7B> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEAC7B"@en ;
	rdfs:comment "IEEE 421.5-2005 type AC7B model. The model represents excitation systems which consist of an AC alternator with either stationary or rotating rectifiers to produce the DC field requirements. It is an upgrade to earlier AC excitation systems, which replace only the controls but retain the AC alternator and diode rectifier bridge.\nReference: IEEE 421.5-2005, 6.7. Note, however, that in IEEE 421.5-2005, the [1 / <i>sT</i><i><sub>E</sub></i>] block is shown as [1 / (1 + <i>sT</i><i><sub>E</sub></i>)], which is incorrect.\nAccording to IEEE 421.5-2016, 7.14 the AC7B excitation system model is being superseded by the model AC7C (ExcIEEEAC7C)."^^rdf:XMLLiteral .
<ExcIEEEAC7B.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0). Typical value = 0,18."^^rdf:XMLLiteral .
<ExcIEEEAC7B.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Demagnetizing factor, a function of exciter alternator reactances (<i>K</i><i><sub>D</sub></i>) (&gt;= 0).  Typical value = 0,02."^^rdf:XMLLiteral .
<ExcIEEEAC7B.kdr> rdf:type rdfs:Property ;
	rdfs:label "kdr"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator derivative gain (<i>K</i><i><sub>DR</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC7B.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC7B.kf1> rdf:type rdfs:Property ;
	rdfs:label "kf1"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer gain (<i>K</i><i><sub>F1</sub></i>) (&gt;= 0).  Typical value = 0,212."^^rdf:XMLLiteral .
<ExcIEEEAC7B.kf2> rdf:type rdfs:Property ;
	rdfs:label "kf2"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer gain (<i>K</i><i><sub>F2</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC7B.kf3> rdf:type rdfs:Property ;
	rdfs:label "kf3"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer gain (<i>K</i><i><sub>F3</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC7B.kia> rdf:type rdfs:Property ;
	rdfs:label "kia"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain (<i>K</i><i><sub>IA</sub></i>) (&gt;= 0).  Typical value = 59,69."^^rdf:XMLLiteral .
<ExcIEEEAC7B.kir> rdf:type rdfs:Property ;
	rdfs:label "kir"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain (<i>K</i><i><sub>IR</sub></i>) (&gt;= 0).  Typical value = 4,24."^^rdf:XMLLiteral .
<ExcIEEEAC7B.kl> rdf:type rdfs:Property ;
	rdfs:label "kl"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field voltage lower limit parameter (<i>K</i><i><sub>L</sub></i>).  Typical value = 10."^^rdf:XMLLiteral .
<ExcIEEEAC7B.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit gain coefficient (<i>K</i><i><sub>P</sub></i>) (&gt; 0).  Typical value = 4,96."^^rdf:XMLLiteral .
<ExcIEEEAC7B.kpa> rdf:type rdfs:Property ;
	rdfs:label "kpa"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (<i>K</i><i><sub>PA</sub></i>) (&gt; 0 if ExcIEEEAC7B.kia = 0).  Typical value = 65,36."^^rdf:XMLLiteral .
<ExcIEEEAC7B.kpr> rdf:type rdfs:Property ;
	rdfs:label "kpr"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (<i>K</i><i><sub>PR</sub></i>) (&gt; 0 if ExcIEEEAC7B.kir = 0).  Typical value = 4,24."^^rdf:XMLLiteral .
<ExcIEEEAC7B.seve1> rdf:type rdfs:Property ;
	rdfs:label "seve1"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E1</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,44."^^rdf:XMLLiteral .
<ExcIEEEAC7B.seve2> rdf:type rdfs:Property ;
	rdfs:label "seve2"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E2</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,075."^^rdf:XMLLiteral .
<ExcIEEEAC7B.tdr> rdf:type rdfs:Property ;
	rdfs:label "tdr"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant (<i>T</i><i><sub>DR</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC7B.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 1,1."^^rdf:XMLLiteral .
<ExcIEEEAC7B.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC7B.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>AMAX</sub></i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC7B.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>AMIN</sub></i>) (&lt; 0).  Typical value = -0,95."^^rdf:XMLLiteral .
<ExcIEEEAC7B.ve1> rdf:type rdfs:Property ;
	rdfs:label "ve1"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E1</sub></i>) (&gt; 0).  Typical value = 6,3."^^rdf:XMLLiteral .
<ExcIEEEAC7B.ve2> rdf:type rdfs:Property ;
	rdfs:label "ve2"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E2</sub></i>) (&gt; 0).  Typical value = 3,02."^^rdf:XMLLiteral .
<ExcIEEEAC7B.vemin> rdf:type rdfs:Property ;
	rdfs:label "vemin"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter voltage output (<i>V</i><i><sub>EMIN</sub></i>) (&lt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC7B.vfemax> rdf:type rdfs:Property ;
	rdfs:label "vfemax"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current limit reference (<i>V</i><i><sub>FEMAX</sub></i>).  Typical value = 6,9."^^rdf:XMLLiteral .
<ExcIEEEAC7B.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 5,79."^^rdf:XMLLiteral .
<ExcIEEEAC7B.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEAC7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -5,79."^^rdf:XMLLiteral .

<ExcIEEEST1A> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEST1A"@en ;
	rdfs:comment "IEEE 421.5-2005 type ST1A model. This model represents systems in which excitation power is supplied through a transformer from the generator terminals (or the unit’s auxiliary bus) and is regulated by a controlled rectifier.  The maximum exciter voltage available from such systems is directly related to the generator terminal voltage.\nReference: IEEE 421.5-2005, 7.1. \nAccording to IEEE 421.5-2016, 8.2 the ST1A excitation system model is being superseded by the model ST1C (ExcIEEEST1C)."^^rdf:XMLLiteral .
<ExcIEEEST1A.ilr> rdf:type rdfs:Property ;
	rdfs:label "ilr"@en ;
	rdfs:domain <ExcIEEEST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output current limit reference (<i>I</i><i><sub>LR</sub></i><i>)</i>.  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST1A.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 190."^^rdf:XMLLiteral .
<ExcIEEEST1A.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0). Typical value = 0,08."^^rdf:XMLLiteral .
<ExcIEEEST1A.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcIEEEST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer gains (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST1A.klr> rdf:type rdfs:Property ;
	rdfs:label "klr"@en ;
	rdfs:domain <ExcIEEEST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output current limiter gain (<i>K</i><i><sub>LR</sub></i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST1A.pssin> rdf:type rdfs:Property ;
	rdfs:label "pssin"@en ;
	rdfs:domain <ExcIEEEST1A> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Selector of the Power System Stabilizer (PSS) input (<i>PSSin</i>).\ntrue = PSS input (<i>Vs</i>) added to error signal\nfalse = PSS input (<i>Vs</i>) added to voltage regulator output.\nTypical value = true."^^rdf:XMLLiteral .
<ExcIEEEST1A.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST1A.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcIEEEST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 10."^^rdf:XMLLiteral .
<ExcIEEEST1A.tb1> rdf:type rdfs:Property ;
	rdfs:label "tb1"@en ;
	rdfs:domain <ExcIEEEST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>B1</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST1A.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcIEEEST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST1A.tc1> rdf:type rdfs:Property ;
	rdfs:label "tc1"@en ;
	rdfs:domain <ExcIEEEST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>C1</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST1A.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcIEEEST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST1A.uelin> rdf:type rdfs:Property ;
	rdfs:label "uelin"@en ;
	rdfs:domain <ExcIEEEST1A> ;
	rdfs:range xsd:string ;
	rdfs:comment "Selector of the connection of the UEL input (<i>UELin</i>).  Typical value = ignoreUELsignal."^^rdf:XMLLiteral .
<ExcIEEEST1A.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcIEEEST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>AMAX</sub></i>) (&gt; 0).  Typical value = 14,5."^^rdf:XMLLiteral .
<ExcIEEEST1A.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcIEEEST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>AMIN</sub></i>) (&lt; 0).  Typical value = -14,5."^^rdf:XMLLiteral .
<ExcIEEEST1A.vimax> rdf:type rdfs:Property ;
	rdfs:label "vimax"@en ;
	rdfs:domain <ExcIEEEST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator input limit (<i>V</i><i><sub>IMAX</sub></i>) (&gt; 0).  Typical value = 999."^^rdf:XMLLiteral .
<ExcIEEEST1A.vimin> rdf:type rdfs:Property ;
	rdfs:label "vimin"@en ;
	rdfs:domain <ExcIEEEST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator input limit (<i>V</i><i><sub>IMIN</sub></i>) (&lt; 0).  Typical value = -999."^^rdf:XMLLiteral .
<ExcIEEEST1A.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator outputs (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 7,8."^^rdf:XMLLiteral .
<ExcIEEEST1A.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEST1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator outputs (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -6,7."^^rdf:XMLLiteral .

<ExcIEEEST6B> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEST6B"@en ;
	rdfs:comment "IEEE 421.5-2005 type ST6B model. This model consists of a PI voltage regulator with an inner loop field voltage regulator and pre-control. The field voltage regulator implements a proportional control. The pre-control and the delay in the feedback circuit increase the dynamic response.\nParameter details:\n<ol>\n	<li>The sign of the signal Voel is not correct in IEEE 421.5-2005. The sign in IEEE 421.5-2016 shall be used.</li>\n</ol>\nReference: IEEE 421.5-2005, 7.6. \nAccording to IEEE 421.5-2016, 8.12 the ST6B excitation system model is being superseded by the model ST6C (ExcIEEEST6C)."^^rdf:XMLLiteral .
<ExcIEEEST6B.ilr> rdf:type rdfs:Property ;
	rdfs:label "ilr"@en ;
	rdfs:domain <ExcIEEEST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output current limit reference (<i>I</i><i><sub>LR</sub></i>) (&gt; 0).  Typical value = 4,164."^^rdf:XMLLiteral .
<ExcIEEEST6B.kci> rdf:type rdfs:Property ;
	rdfs:label "kci"@en ;
	rdfs:domain <ExcIEEEST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output current limit adjustment (<i>K</i><i><sub>CI</sub></i>) (&gt; 0).  Typical value = 1,0577."^^rdf:XMLLiteral .
<ExcIEEEST6B.kff> rdf:type rdfs:Property ;
	rdfs:label "kff"@en ;
	rdfs:domain <ExcIEEEST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pre-control gain constant of the inner loop field regulator (<i>K</i><i><sub>FF</sub></i>). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST6B.kg> rdf:type rdfs:Property ;
	rdfs:label "kg"@en ;
	rdfs:domain <ExcIEEEST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Feedback gain constant of the inner loop field regulator (<i>K</i><i><sub>G</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST6B.kia> rdf:type rdfs:Property ;
	rdfs:label "kia"@en ;
	rdfs:domain <ExcIEEEST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain (<i>K</i><i><sub>IA</sub></i>) (&gt; 0).  Typical value = 45,094."^^rdf:XMLLiteral .
<ExcIEEEST6B.klr> rdf:type rdfs:Property ;
	rdfs:label "klr"@en ;
	rdfs:domain <ExcIEEEST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output current limiter gain (<i>K</i><i><sub>LR</sub></i>) (&gt; 0).  Typical value = 17,33."^^rdf:XMLLiteral .
<ExcIEEEST6B.km> rdf:type rdfs:Property ;
	rdfs:label "km"@en ;
	rdfs:domain <ExcIEEEST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Forward gain constant of the inner loop field regulator (<i>K</i><i><sub>M</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST6B.kpa> rdf:type rdfs:Property ;
	rdfs:label "kpa"@en ;
	rdfs:domain <ExcIEEEST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (<u>K</u><u><sub>PA</sub></u>) (&gt; 0).  Typical value = 18,038."^^rdf:XMLLiteral .
<ExcIEEEST6B.oelin> rdf:type rdfs:Property ;
	rdfs:label "oelin"@en ;
	rdfs:domain <ExcIEEEST6B> ;
	rdfs:range xsd:string ;
	rdfs:comment "OEL input selector (<i>OELin</i>). Typical value = noOELinput."^^rdf:XMLLiteral .
<ExcIEEEST6B.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <ExcIEEEST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Feedback time constant of inner loop field voltage regulator (<i>T</i><i><sub>G</sub></i>) (&gt;= 0). Typical value = 0,02."^^rdf:XMLLiteral .
<ExcIEEEST6B.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcIEEEST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (V<i><sub>AMAX</sub></i>) (&gt; 0).  Typical value = 4,81."^^rdf:XMLLiteral .
<ExcIEEEST6B.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcIEEEST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>AMIN</sub></i>) (&lt; 0).  Typical value = -3,85."^^rdf:XMLLiteral .
<ExcIEEEST6B.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 4,81."^^rdf:XMLLiteral .
<ExcIEEEST6B.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEST6B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -3,85."^^rdf:XMLLiteral .

<ExcIEEEAC6A> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEAC6A"@en ;
	rdfs:comment "IEEE 421.5-2005 type AC6A model. The model represents field-controlled alternator-rectifier excitation systems with system-supplied electronic voltage regulators.  The maximum output of the regulator, <i>V</i><i><sub>R</sub></i>, is a function of terminal voltage, <i>V</i><i><sub>T</sub></i>. The field current limiter included in the original model AC6A remains in the 2005 update.\nReference: IEEE 421.5-2005, 6.6. \nAccording to IEEE 421.5-2016, 7.12 the AC6A excitation system model is being superseded by the model AC6C (ExcIEEEAC6C)."^^rdf:XMLLiteral .
<ExcIEEEAC6A.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 536."^^rdf:XMLLiteral .
<ExcIEEEAC6A.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0). Typical value = 0,173."^^rdf:XMLLiteral .
<ExcIEEEAC6A.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcIEEEAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Demagnetizing factor, a function of exciter alternator reactances (<i>K</i><i><sub>D</sub></i>) (&gt;= 0).  Typical value = 1,91."^^rdf:XMLLiteral .
<ExcIEEEAC6A.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1,6."^^rdf:XMLLiteral .
<ExcIEEEAC6A.kh> rdf:type rdfs:Property ;
	rdfs:label "kh"@en ;
	rdfs:domain <ExcIEEEAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current limiter gain (<i>K</i><i><sub>H</sub></i>) (&gt;= 0).  Typical value = 92."^^rdf:XMLLiteral .
<ExcIEEEAC6A.seve1> rdf:type rdfs:Property ;
	rdfs:label "seve1"@en ;
	rdfs:domain <ExcIEEEAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E1</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E1</sub></i><i>])</i> (&gt;= 0).  Typical value = 0,214."^^rdf:XMLLiteral .
<ExcIEEEAC6A.seve2> rdf:type rdfs:Property ;
	rdfs:label "seve2"@en ;
	rdfs:domain <ExcIEEEAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E2</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,044."^^rdf:XMLLiteral .
<ExcIEEEAC6A.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt;= 0).  Typical value = 0,086."^^rdf:XMLLiteral .
<ExcIEEEAC6A.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcIEEEAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 9."^^rdf:XMLLiteral .
<ExcIEEEAC6A.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcIEEEAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 3."^^rdf:XMLLiteral .
<ExcIEEEAC6A.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC6A.th> rdf:type rdfs:Property ;
	rdfs:label "th"@en ;
	rdfs:domain <ExcIEEEAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current limiter time constant (<i>T</i><i><sub>H</sub></i>) (&gt; 0).  Typical value = 0,08."^^rdf:XMLLiteral .
<ExcIEEEAC6A.tj> rdf:type rdfs:Property ;
	rdfs:label "tj"@en ;
	rdfs:domain <ExcIEEEAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current limiter time constant (<i>T</i><i><sub>J</sub></i>) (&gt;= 0).  Typical value = 0,02."^^rdf:XMLLiteral .
<ExcIEEEAC6A.tk> rdf:type rdfs:Property ;
	rdfs:label "tk"@en ;
	rdfs:domain <ExcIEEEAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>K</sub></i>) (&gt;= 0).  Typical value = 0,18."^^rdf:XMLLiteral .
<ExcIEEEAC6A.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcIEEEAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>AMAX</sub></i>) (&gt; 0).  Typical value = 75."^^rdf:XMLLiteral .
<ExcIEEEAC6A.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcIEEEAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (V<sub>AMIN</sub>) (&lt; 0).  Typical value = -75."^^rdf:XMLLiteral .
<ExcIEEEAC6A.ve1> rdf:type rdfs:Property ;
	rdfs:label "ve1"@en ;
	rdfs:domain <ExcIEEEAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E1</sub></i>) (&gt; 0).  Typical value = 7,4."^^rdf:XMLLiteral .
<ExcIEEEAC6A.ve2> rdf:type rdfs:Property ;
	rdfs:label "ve2"@en ;
	rdfs:domain <ExcIEEEAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E2</sub></i>) (&gt; 0).  Typical value = 5,55."^^rdf:XMLLiteral .
<ExcIEEEAC6A.vfelim> rdf:type rdfs:Property ;
	rdfs:label "vfelim"@en ;
	rdfs:domain <ExcIEEEAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current limit reference (<i>V</i><i><sub>FELIM</sub></i>) (&gt; 0).  Typical value = 19."^^rdf:XMLLiteral .
<ExcIEEEAC6A.vhmax> rdf:type rdfs:Property ;
	rdfs:label "vhmax"@en ;
	rdfs:domain <ExcIEEEAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum field current limiter signal reference (<i>V</i><i><sub>HMAX</sub></i>) (&gt; 0).  Typical value = 75."^^rdf:XMLLiteral .
<ExcIEEEAC6A.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 44."^^rdf:XMLLiteral .
<ExcIEEEAC6A.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEAC6A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -36."^^rdf:XMLLiteral .

<ExcIEEEAC1A> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEAC1A"@en ;
	rdfs:comment "IEEE 421.5-2005 type AC1A model. The model represents the field-controlled alternator-rectifier excitation systems designated type AC1A. These excitation systems consist of an alternator main exciter with non-controlled rectifiers.\nReference: IEEE 421.5-2005, 6.1.\nAccording to IEEE 421.5-2016, 7.2 the AC1A excitation system model is being superseded by the model AC1C (ExcIEEEAC1C)."^^rdf:XMLLiteral .
<ExcIEEEAC1A.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 400."^^rdf:XMLLiteral .
<ExcIEEEAC1A.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0,2."^^rdf:XMLLiteral .
<ExcIEEEAC1A.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcIEEEAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Demagnetizing factor, a function of exciter alternator reactances (<i>K</i><i><sub>D</sub></i>) (&gt;= 0).  Typical value = 0,38."^^rdf:XMLLiteral .
<ExcIEEEAC1A.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC1A.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcIEEEAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer gains (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0,03."^^rdf:XMLLiteral .
<ExcIEEEAC1A.seve1> rdf:type rdfs:Property ;
	rdfs:label "seve1"@en ;
	rdfs:domain <ExcIEEEAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E1</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEAC1A.seve2> rdf:type rdfs:Property ;
	rdfs:label "seve2"@en ;
	rdfs:domain <ExcIEEEAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E2</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,03."^^rdf:XMLLiteral .
<ExcIEEEAC1A.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,02."^^rdf:XMLLiteral .
<ExcIEEEAC1A.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcIEEEAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC1A.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcIEEEAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC1A.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 0,8."^^rdf:XMLLiteral .
<ExcIEEEAC1A.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcIEEEAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC1A.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcIEEEAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>AMAX</sub></i>) (&gt; 0).  Typical value = 14,5."^^rdf:XMLLiteral .
<ExcIEEEAC1A.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcIEEEAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>AMIN</sub></i>) (&lt; 0).  Typical value = -14,5."^^rdf:XMLLiteral .
<ExcIEEEAC1A.ve1> rdf:type rdfs:Property ;
	rdfs:label "ve1"@en ;
	rdfs:domain <ExcIEEEAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E1</sub></i>) (&gt; 0).  Typical value = 4,18."^^rdf:XMLLiteral .
<ExcIEEEAC1A.ve2> rdf:type rdfs:Property ;
	rdfs:label "ve2"@en ;
	rdfs:domain <ExcIEEEAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E2</sub></i>) (&gt; 0).  Typical value = 3,14."^^rdf:XMLLiteral .
<ExcIEEEAC1A.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator outputs (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 6,03."^^rdf:XMLLiteral .
<ExcIEEEAC1A.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEAC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator outputs (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -5,43."^^rdf:XMLLiteral .

<ExcIEEEDC2A> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEDC2A"@en ;
	rdfs:comment "IEEE 421.5-2005 type DC2A model. This model represents field-controlled DC commutator exciters with continuously acting voltage regulators having supplies obtained from the generator or auxiliary bus.  It differs from the type DC1A model only in the voltage regulator output limits, which are now proportional to terminal voltage <i>V</i><i><sub>T</sub></i>.\nIt is representative of solid-state replacements for various forms of older mechanical and rotating amplifier regulating equipment connected to DC commutator exciters.\nReference: IEEE 421.5-2005, 5.2. \nAccording to IEEE 421.5-2016, 6.4 the DC2A excitation system model is being superseded by the model DC2C (ExcIEEEDC2C)."^^rdf:XMLLiteral .
<ExcIEEEDC2A.efd1> rdf:type rdfs:Property ;
	rdfs:label "efd1"@en ;
	rdfs:domain <ExcIEEEDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD1</sub></i>) (&gt; 0).  Typical value = 3,05."^^rdf:XMLLiteral .
<ExcIEEEDC2A.efd2> rdf:type rdfs:Property ;
	rdfs:label "efd2"@en ;
	rdfs:domain <ExcIEEEDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD2</sub></i>) (&gt; 0).  Typical value = 2,29."^^rdf:XMLLiteral .
<ExcIEEEDC2A.exclim> rdf:type rdfs:Property ;
	rdfs:label "exclim"@en ;
	rdfs:domain <ExcIEEEDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "An additional attribute (<i>exclim</i>) not defined in IEEE 421.5-2005.  IEEE standard is ambiguous about lower limit on exciter output.\nTypical value = - 999  which means that there is no limit applied."^^rdf:XMLLiteral .
<ExcIEEEDC2A.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 300."^^rdf:XMLLiteral .
<ExcIEEEDC2A.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEDC2A.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcIEEEDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer gain (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEDC2A.seefd1> rdf:type rdfs:Property ;
	rdfs:label "seefd1"@en ;
	rdfs:domain <ExcIEEEDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD1</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,279."^^rdf:XMLLiteral .
<ExcIEEEDC2A.seefd2> rdf:type rdfs:Property ;
	rdfs:label "seefd2"@en ;
	rdfs:domain <ExcIEEEDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD2</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,117."^^rdf:XMLLiteral .
<ExcIEEEDC2A.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,01."^^rdf:XMLLiteral .
<ExcIEEEDC2A.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcIEEEDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEDC2A.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcIEEEDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEDC2A.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 1,33."^^rdf:XMLLiteral .
<ExcIEEEDC2A.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcIEEEDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt; 0).  Typical value = 0,675."^^rdf:XMLLiteral .
<ExcIEEEDC2A.uelin> rdf:type rdfs:Property ;
	rdfs:label "uelin"@en ;
	rdfs:domain <ExcIEEEDC2A> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "UEL input (<i>uelin</i>).\ntrue = input is connected to the HV gate\nfalse = input connects to the error signal.\nTypical value = true."^^rdf:XMLLiteral .
<ExcIEEEDC2A.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>)(&gt; ExcIEEEDC2A.vrmin).  Typical value = 4,95."^^rdf:XMLLiteral .
<ExcIEEEDC2A.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEDC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0 and &lt; ExcIEEEDC2A.vrmax).  Typical value = -4,9."^^rdf:XMLLiteral .

<ExcIEEEST2A> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEST2A"@en ;
	rdfs:comment "IEEE 421.5-2005 type ST2A model. Some static systems use both current and voltage sources (generator terminal quantities) to comprise the power source.  The regulator controls the exciter output through controlled saturation of the power transformer components.  These compound-source rectifier excitation systems are designated type ST2A and are represented by ExcIEEEST2A.\nReference: IEEE 421.5-2005, 7.2. \nAccording to IEEE 421.5-2016, 8.4 the ST2A excitation system model is being superseded by the model ST2C (ExcIEEEST2C)."^^rdf:XMLLiteral .
<ExcIEEEST2A.efdmax> rdf:type rdfs:Property ;
	rdfs:label "efdmax"@en ;
	rdfs:domain <ExcIEEEST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum field voltage (<i>E</i><i><sub>FDMax</sub></i>) (&gt;= 0).  Typical value = 99."^^rdf:XMLLiteral .
<ExcIEEEST2A.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 120."^^rdf:XMLLiteral .
<ExcIEEEST2A.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0). Typical value = 1,82."^^rdf:XMLLiteral .
<ExcIEEEST2A.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST2A.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcIEEEST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer gains (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<ExcIEEEST2A.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <ExcIEEEST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit gain coefficient (<i>K</i><i><sub>I</sub></i>) (&gt;= 0).  Typical value = 8."^^rdf:XMLLiteral .
<ExcIEEEST2A.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcIEEEST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit gain coefficient (<i>K</i><i><sub>P</sub></i>) (&gt;= 0).  Typical value = 4,88."^^rdf:XMLLiteral .
<ExcIEEEST2A.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,15."^^rdf:XMLLiteral .
<ExcIEEEST2A.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 0,5."^^rdf:XMLLiteral .
<ExcIEEEST2A.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcIEEEST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST2A.uelin> rdf:type rdfs:Property ;
	rdfs:label "uelin"@en ;
	rdfs:domain <ExcIEEEST2A> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "UEL input (<i>UELin</i>).\ntrue = HV gate\nfalse = add to error signal.\nTypical value = true."^^rdf:XMLLiteral .
<ExcIEEEST2A.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator outputs (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST2A.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEST2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator outputs (<i>V</i><i><sub>RMIN</sub></i>) (&lt;= 0).  Typical value = 0."^^rdf:XMLLiteral .

<ExcIEEEAC2A> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEAC2A"@en ;
	rdfs:comment "IEEE 421.5-2005 type AC2A model. The model represents a high initial response field-controlled alternator-rectifier excitation system. The alternator main exciter is used with non-controlled rectifiers. The type AC2A model is similar to that of type AC1A except for the inclusion of exciter time constant compensation and exciter field current limiting elements.\nReference: IEEE 421.5-2005, 6.2.\nAccording to IEEE 421.5-2016, 7.4 the AC2A excitation system model is being superseded by the model AC2C (ExcIEEEAC2C)."^^rdf:XMLLiteral .
<ExcIEEEAC2A.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 400."^^rdf:XMLLiteral .
<ExcIEEEAC2A.kb> rdf:type rdfs:Property ;
	rdfs:label "kb"@en ;
	rdfs:domain <ExcIEEEAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second stage regulator gain (<i>K</i><i><sub>B</sub></i>) (&gt; 0).  Typical value = 25."^^rdf:XMLLiteral .
<ExcIEEEAC2A.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0,28."^^rdf:XMLLiteral .
<ExcIEEEAC2A.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcIEEEAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Demagnetizing factor, a function of exciter alternator reactances (<i>K</i><i><sub>D</sub></i>) (&gt;= 0).  Typical value = 0,35."^^rdf:XMLLiteral .
<ExcIEEEAC2A.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC2A.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcIEEEAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer gains (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0,03."^^rdf:XMLLiteral .
<ExcIEEEAC2A.kh> rdf:type rdfs:Property ;
	rdfs:label "kh"@en ;
	rdfs:domain <ExcIEEEAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current feedback gain (<i>K</i><i><sub>H</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC2A.seve1> rdf:type rdfs:Property ;
	rdfs:label "seve1"@en ;
	rdfs:domain <ExcIEEEAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E1</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,037."^^rdf:XMLLiteral .
<ExcIEEEAC2A.seve2> rdf:type rdfs:Property ;
	rdfs:label "seve2"@en ;
	rdfs:domain <ExcIEEEAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E2</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,012."^^rdf:XMLLiteral .
<ExcIEEEAC2A.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,02."^^rdf:XMLLiteral .
<ExcIEEEAC2A.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcIEEEAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC2A.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcIEEEAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC2A.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 0,6."^^rdf:XMLLiteral .
<ExcIEEEAC2A.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcIEEEAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC2A.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcIEEEAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>AMAX</sub></i>) (&gt; 0).  Typical value = 8."^^rdf:XMLLiteral .
<ExcIEEEAC2A.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcIEEEAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>AMIN</sub></i>) (&lt; 0).  Typical value = -8."^^rdf:XMLLiteral .
<ExcIEEEAC2A.ve1> rdf:type rdfs:Property ;
	rdfs:label "ve1"@en ;
	rdfs:domain <ExcIEEEAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E1</sub></i>) (&gt; 0).  Typical value = 4,4."^^rdf:XMLLiteral .
<ExcIEEEAC2A.ve2> rdf:type rdfs:Property ;
	rdfs:label "ve2"@en ;
	rdfs:domain <ExcIEEEAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E2</sub></i>) (&gt; 0).  Typical value = 3,3."^^rdf:XMLLiteral .
<ExcIEEEAC2A.vfemax> rdf:type rdfs:Property ;
	rdfs:label "vfemax"@en ;
	rdfs:domain <ExcIEEEAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current limit reference (<i>V</i><i><sub>FEMAX</sub></i>) (&gt; 0).  Typical value = 4,4."^^rdf:XMLLiteral .
<ExcIEEEAC2A.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator outputs (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 105."^^rdf:XMLLiteral .
<ExcIEEEAC2A.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEAC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator outputs (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -95."^^rdf:XMLLiteral .

<ExcIEEEST3A> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEST3A"@en ;
	rdfs:comment "IEEE 421.5-2005 type ST3A model.  Some static systems utilize a field voltage control loop to linearize the exciter control characteristic. This also makes the output independent of supply source variations until supply limitations are reached.  These systems utilize a variety of controlled-rectifier designs: full thyristor complements or hybrid bridges in either series or shunt configurations. The power source can consist of only a potential source, either fed from the machine terminals or from internal windings. Some designs can have compound power sources utilizing both machine potential and current. These power sources are represented as phasor combinations of machine terminal current and voltage and are accommodated by suitable parameters in model type ST3A which is represented by ExcIEEEST3A.\nReference: IEEE 421.5-2005, 7.3. \nAccording to IEEE 421.5-2016, 8.6 the ST3A excitation system model is being superseded by the model ST3C (ExcIEEEST3C)."^^rdf:XMLLiteral .
<ExcIEEEST3A.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0). This is parameter <i>K</i> in the IEEE standard. Typical value = 200."^^rdf:XMLLiteral .
<ExcIEEEST3A.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0). Typical value = 0,2."^^rdf:XMLLiteral .
<ExcIEEEST3A.kg> rdf:type rdfs:Property ;
	rdfs:label "kg"@en ;
	rdfs:domain <ExcIEEEST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Feedback gain constant of the inner loop field regulator (<i>K</i><i><sub>G</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST3A.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <ExcIEEEST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit gain coefficient (<i>K</i><i><sub>I</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST3A.km> rdf:type rdfs:Property ;
	rdfs:label "km"@en ;
	rdfs:domain <ExcIEEEST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Forward gain constant of the inner loop field regulator (<i>K</i><i><sub>M</sub></i>) (&gt; 0).  Typical value = 7,93."^^rdf:XMLLiteral .
<ExcIEEEST3A.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcIEEEST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit gain coefficient (<i>K</i><i><sub>P</sub></i>) (&gt; 0).  Typical value = 6,15."^^rdf:XMLLiteral .
<ExcIEEEST3A.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST3A.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcIEEEST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 10."^^rdf:XMLLiteral .
<ExcIEEEST3A.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcIEEEST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST3A.thetap> rdf:type rdfs:Property ;
	rdfs:label "thetap"@en ;
	rdfs:domain <ExcIEEEST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit phase angle (<i>thetap</i>).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST3A.tm> rdf:type rdfs:Property ;
	rdfs:label "tm"@en ;
	rdfs:domain <ExcIEEEST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Forward time constant of inner loop field regulator (<i>T</i><i><sub>M</sub></i>) (&gt; 0).  Typical value = 0,4."^^rdf:XMLLiteral .
<ExcIEEEST3A.vbmax> rdf:type rdfs:Property ;
	rdfs:label "vbmax"@en ;
	rdfs:domain <ExcIEEEST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum excitation voltage (<i>V</i><i><sub>BMax</sub></i>) (&gt; 0).  Typical value = 6,9."^^rdf:XMLLiteral .
<ExcIEEEST3A.vgmax> rdf:type rdfs:Property ;
	rdfs:label "vgmax"@en ;
	rdfs:domain <ExcIEEEST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum inner loop feedback voltage (<i>V</i><i><sub>GMax</sub></i>) (&gt;= 0).  Typical value = 5,8."^^rdf:XMLLiteral .
<ExcIEEEST3A.vimax> rdf:type rdfs:Property ;
	rdfs:label "vimax"@en ;
	rdfs:domain <ExcIEEEST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator input limit (<i>V</i><i><sub>IMAX</sub></i>) (&gt; 0).  Typical value = 0,2."^^rdf:XMLLiteral .
<ExcIEEEST3A.vimin> rdf:type rdfs:Property ;
	rdfs:label "vimin"@en ;
	rdfs:domain <ExcIEEEST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator input limit (<i>V</i><i><sub>IMIN</sub></i>) (&lt; 0).  Typical value = -0,2."^^rdf:XMLLiteral .
<ExcIEEEST3A.vmmax> rdf:type rdfs:Property ;
	rdfs:label "vmmax"@en ;
	rdfs:domain <ExcIEEEST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum inner loop output (<i>V</i><i><sub>MMax</sub></i>) (&gt; 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST3A.vmmin> rdf:type rdfs:Property ;
	rdfs:label "vmmin"@en ;
	rdfs:domain <ExcIEEEST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum inner loop output (<i>V</i><i><sub>MMin</sub></i>) (&lt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST3A.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 10."^^rdf:XMLLiteral .
<ExcIEEEST3A.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -10."^^rdf:XMLLiteral .
<ExcIEEEST3A.xl> rdf:type rdfs:Property ;
	rdfs:label "xl"@en ;
	rdfs:domain <ExcIEEEST3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactance associated with potential source (<i>X</i><i><sub>L</sub></i>) (&gt;= 0).  Typical value = 0,081."^^rdf:XMLLiteral .

<ExcIEEEST7B> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEST7B"@en ;
	rdfs:comment "IEEE 421.5-2005 type ST7B model. This model is representative of static potential-source excitation systems. In this system, the AVR consists of a PI voltage regulator. A phase lead-lag filter in series allows the introduction of a derivative function, typically used with brushless excitation systems. In that case, the regulator is of the PID type. In addition, the terminal voltage channel includes a phase lead-lag filter.  The AVR includes the appropriate inputs on its reference for overexcitation limiter (OEL1), underexcitation limiter (UEL), stator current limiter (SCL), and current compensator (DROOP). All these limitations, when they work at voltage reference level, keep the PSS (VS signal from PSS) in operation. However, the UEL limitation can also be transferred to the high value (HV) gate acting on the output signal. In addition, the output signal passes through a low value (LV) gate for a ceiling overexcitation limiter (OEL2).\nReference: IEEE 421.5-2005, 7.7. \nAccording to IEEE 421.5-2016, 8.14 the ST7B excitation system model is being superseded by the model ST7C (ExcIEEEST7C)."^^rdf:XMLLiteral .
<ExcIEEEST7B.kh> rdf:type rdfs:Property ;
	rdfs:label "kh"@en ;
	rdfs:domain <ExcIEEEST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "High-value gate feedback gain (<i>K</i><i><sub>H</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST7B.kia> rdf:type rdfs:Property ;
	rdfs:label "kia"@en ;
	rdfs:domain <ExcIEEEST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain (<i>K</i><i><sub>IA</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST7B.kl> rdf:type rdfs:Property ;
	rdfs:label "kl"@en ;
	rdfs:domain <ExcIEEEST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low-value gate feedback gain (<i>K</i><i><sub>L</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST7B.kpa> rdf:type rdfs:Property ;
	rdfs:label "kpa"@en ;
	rdfs:domain <ExcIEEEST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (<i>K</i><i><sub>PA</sub></i>) (&gt; 0).  Typical value = 40."^^rdf:XMLLiteral .
<ExcIEEEST7B.oelin> rdf:type rdfs:Property ;
	rdfs:label "oelin"@en ;
	rdfs:domain <ExcIEEEST7B> ;
	rdfs:range xsd:string ;
	rdfs:comment "OEL input selector (<i>OELin</i>).  Typical value = noOELinput."^^rdf:XMLLiteral .
<ExcIEEEST7B.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcIEEEST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator lag time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST7B.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcIEEEST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator lead time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST7B.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcIEEEST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST7B.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <ExcIEEEST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Feedback time constant of inner loop field voltage regulator (<i>T</i><i><sub>G</sub></i>) (&gt;= 0). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST7B.tia> rdf:type rdfs:Property ;
	rdfs:label "tia"@en ;
	rdfs:domain <ExcIEEEST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Feedback time constant (<i>T</i><i><sub>IA</sub></i>) (&gt;= 0).  Typical value = 3."^^rdf:XMLLiteral .
<ExcIEEEST7B.uelin> rdf:type rdfs:Property ;
	rdfs:label "uelin"@en ;
	rdfs:domain <ExcIEEEST7B> ;
	rdfs:range xsd:string ;
	rdfs:comment "UEL input selector (<i>UELin</i>). Typical value = noUELinput."^^rdf:XMLLiteral .
<ExcIEEEST7B.vmax> rdf:type rdfs:Property ;
	rdfs:label "vmax"@en ;
	rdfs:domain <ExcIEEEST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage reference signal (<i>V</i><i><sub>MAX</sub></i>) (&gt; 0 and &gt; ExcIEEEST7B.vmin).  Typical value = 1,1."^^rdf:XMLLiteral .
<ExcIEEEST7B.vmin> rdf:type rdfs:Property ;
	rdfs:label "vmin"@en ;
	rdfs:domain <ExcIEEEST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage reference signal (<i>V</i><i><sub>MIN</sub></i>) (&gt; 0 and &lt; ExcIEEEST7B.vmax).  Typical value = 0,9."^^rdf:XMLLiteral .
<ExcIEEEST7B.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 5."^^rdf:XMLLiteral .
<ExcIEEEST7B.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEST7B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -4,5."^^rdf:XMLLiteral .

<ExcIEEEAC8C> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEAC8C"@en ;
	rdfs:comment "IEEE 421.5-2016 AC8C excitation system model. It consists of PID control, with separate constants for the proportional, integral and derivative gains. It can be used to represent static voltage regulators applied to brushless excitation systems.\n\nReference: IEEE 421.5-2016, 7.17."^^rdf:XMLLiteral .
<ExcIEEEAC8C.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier bridge gain (Ka). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC8C.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc). Typical value = 0,55."^^rdf:XMLLiteral .
<ExcIEEEAC8C.kc1> rdf:type rdfs:Property ;
	rdfs:label "kc1"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc1). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC8C.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Demagnetizing factor, function of exciter alternator reactances (Kd). Typical value = 1,1."^^rdf:XMLLiteral .
<ExcIEEEAC8C.kdr> rdf:type rdfs:Property ;
	rdfs:label "kdr"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator derivative gain (Kdr). Typical value = 10."^^rdf:XMLLiteral .
<ExcIEEEAC8C.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field proportional constant (Ke). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC8C.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit (current) gain coefficient (Ki). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC8C.kir> rdf:type rdfs:Property ;
	rdfs:label "kir"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain (Kir). Typical value = 5."^^rdf:XMLLiteral .
<ExcIEEEAC8C.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit gain coefficient (Kp). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC8C.kpr> rdf:type rdfs:Property ;
	rdfs:label "kpr"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (Kpr). Typical value = 80."^^rdf:XMLLiteral .
<ExcIEEEAC8C.seve1> rdf:type rdfs:Property ;
	rdfs:label "seve1"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage Ve1, Se(Ve1). Typical value = 3."^^rdf:XMLLiteral .
<ExcIEEEAC8C.seve2> rdf:type rdfs:Property ;
	rdfs:label "seve2"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage Ve2, Se(Ve2). Typical value = 0,3."^^rdf:XMLLiteral .
<ExcIEEEAC8C.sw1> rdf:type rdfs:Property ;
	rdfs:label "sw1"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Logical switch 1 (SW1). True means position A. False means position B. Typical value = true."^^rdf:XMLLiteral .
<ExcIEEEAC8C.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier bridge time constant (Ta) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<ExcIEEEAC8C.tdr> rdf:type rdfs:Property ;
	rdfs:label "tdr"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant for derivative channel of PID controller (Tdr) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<ExcIEEEAC8C.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field time constant (Te) (>=0). Typical value = 1,2."^^rdf:XMLLiteral .
<ExcIEEEAC8C.titap> rdf:type rdfs:Property ;
	rdfs:label "titap"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit phase angle (degrees) (Titap). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC8C.vbmax> rdf:type rdfs:Property ;
	rdfs:label "vbmax"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum available exciter field voltage (Vbmax). Typical value = 1,25."^^rdf:XMLLiteral .
<ExcIEEEAC8C.ve1> rdf:type rdfs:Property ;
	rdfs:label "ve1"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(Ve1), (Ve1). Typical value = 9."^^rdf:XMLLiteral .
<ExcIEEEAC8C.ve2> rdf:type rdfs:Property ;
	rdfs:label "ve2"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(Ve2), (Ve2). Typical value = 6,5."^^rdf:XMLLiteral .
<ExcIEEEAC8C.vemin> rdf:type rdfs:Property ;
	rdfs:label "vemin"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter output voltage (Vemin). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC8C.vfemax> rdf:type rdfs:Property ;
	rdfs:label "vfemax"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum exciter field current limit reference (Vfemax). Typical value = 6."^^rdf:XMLLiteral .
<ExcIEEEAC8C.voelInputKind> rdf:type rdfs:Property ;
	rdfs:label "voelInputKind"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate OEL input locations (Voel). The value takeOverInnerLoop shall not be used in this model type."^^rdf:XMLLiteral .
<ExcIEEEAC8C.vpidmax> rdf:type rdfs:Property ;
	rdfs:label "vpidmax"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum PID regulator output (Vpidmax). "^^rdf:XMLLiteral .
<ExcIEEEAC8C.vpidmin> rdf:type rdfs:Property ;
	rdfs:label "vpidmin"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum PID regulator output (Vpidmax). "^^rdf:XMLLiteral .
<ExcIEEEAC8C.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum regulator output (Vrmax). Typical value = 35."^^rdf:XMLLiteral .
<ExcIEEEAC8C.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum regulator output (Vrmin). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC8C.vs> rdf:type rdfs:Property ;
	rdfs:label "vs"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate PSS input locations (Vs). True means input at voltage error calculation. False means input after take-over UEL."^^rdf:XMLLiteral .
<ExcIEEEAC8C.vsclInputKind> rdf:type rdfs:Property ;
	rdfs:label "vsclInputKind"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate SCL input locations (Vscl)."^^rdf:XMLLiteral .
<ExcIEEEAC8C.vuelInputKind> rdf:type rdfs:Property ;
	rdfs:label "vuelInputKind"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate UEL input locations (Vuel)."^^rdf:XMLLiteral .
<ExcIEEEAC8C.xl> rdf:type rdfs:Property ;
	rdfs:label "xl"@en ;
	rdfs:domain <ExcIEEEAC8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactance associated with potential source (Xl). Typical value = 0."^^rdf:XMLLiteral .

<ExcIEEEST1C> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEST1C"@en ;
	rdfs:comment "IEEE 421.5-2016 ST1C excitation system model. It is a potential-source–controlled rectifier excitation system intended to represent systems in which excitation power is supplied through a transformer from the generator terminals or the unit’s auxiliaries bus, and is regulated by a controlled rectifier.\n\nReference: IEEE 421.5-2016, 8.3."^^rdf:XMLLiteral .
<ExcIEEEST1C.ilr> rdf:type rdfs:Property ;
	rdfs:label "ilr"@en ;
	rdfs:domain <ExcIEEEST1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output current limit reference (Ilr). Typical value = 4,4."^^rdf:XMLLiteral .
<ExcIEEEST1C.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEST1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (Ka). Typical value = 210."^^rdf:XMLLiteral .
<ExcIEEEST1C.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEST1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc). Typical value = 0,038."^^rdf:XMLLiteral .
<ExcIEEEST1C.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcIEEEST1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback gain (Kf). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST1C.klr> rdf:type rdfs:Property ;
	rdfs:label "klr"@en ;
	rdfs:domain <ExcIEEEST1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output current limiter gain (Klr). Typical value = 4,54."^^rdf:XMLLiteral .
<ExcIEEEST1C.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEST1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (Ta) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST1C.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcIEEEST1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator denominator (lag) time constant (Tb) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST1C.tb1> rdf:type rdfs:Property ;
	rdfs:label "tb1"@en ;
	rdfs:domain <ExcIEEEST1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator denominator (lag) time constant (Tb1) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST1C.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcIEEEST1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator numerator (lead) time constant (Tc) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST1C.tc1> rdf:type rdfs:Property ;
	rdfs:label "tc1"@en ;
	rdfs:domain <ExcIEEEST1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator numerator (lead) time constant (Tc1) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST1C.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcIEEEST1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback time constant  (Tf1) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST1C.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcIEEEST1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum regulator output (Vamax). Typical value = 6,43."^^rdf:XMLLiteral .
<ExcIEEEST1C.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcIEEEST1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum regulator output (Vamin). Typical value = -6."^^rdf:XMLLiteral .
<ExcIEEEST1C.vimax> rdf:type rdfs:Property ;
	rdfs:label "vimax"@en ;
	rdfs:domain <ExcIEEEST1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage error (regulator input) (Vimax). Typical value = 99."^^rdf:XMLLiteral .
<ExcIEEEST1C.vimin> rdf:type rdfs:Property ;
	rdfs:label "vimin"@en ;
	rdfs:domain <ExcIEEEST1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage error (regulator input) (Vimin). Typical value = -99."^^rdf:XMLLiteral .
<ExcIEEEST1C.voelInputKind> rdf:type rdfs:Property ;
	rdfs:label "voelInputKind"@en ;
	rdfs:domain <ExcIEEEST1C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate OEL input locations (Voel). The value takeOverInnerLoop shall not be used in this model type."^^rdf:XMLLiteral .
<ExcIEEEST1C.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEST1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum exciter output (Vrmax). Typical value = 6,43."^^rdf:XMLLiteral .
<ExcIEEEST1C.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEST1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter output (Vrmin). Typical value = -6."^^rdf:XMLLiteral .
<ExcIEEEST1C.vs> rdf:type rdfs:Property ;
	rdfs:label "vs"@en ;
	rdfs:domain <ExcIEEEST1C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate PSS input locations (Vs). True means input at voltage error calculation. False means input at summation point at voltage regulator output."^^rdf:XMLLiteral .
<ExcIEEEST1C.vsclInputKind> rdf:type rdfs:Property ;
	rdfs:label "vsclInputKind"@en ;
	rdfs:domain <ExcIEEEST1C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate SCL input locations (Vscl)."^^rdf:XMLLiteral .
<ExcIEEEST1C.vuelInputKind> rdf:type rdfs:Property ;
	rdfs:label "vuelInputKind"@en ;
	rdfs:domain <ExcIEEEST1C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate UEL input locations (Vuel)."^^rdf:XMLLiteral .

<ExcIEEEST9C> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEST9C"@en ;
	rdfs:comment "IEEE 421.5-2016 ST9C excitation system model. It implements a proportional integral\n(PI) control logic. A differential stage is included in the path of the compensated voltage  and the output of the differential stage is also added to the AVR summing point. This differential stage is intended to provide a faster reaction of the regulator in case of large voltage variations. A dead-band function is provided to eliminate the influence of the differential stage for small changes in the compensated voltage.\n\nReference: IEEE 421.5-2016, 8.17."^^rdf:XMLLiteral .
<ExcIEEEST9C.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEST9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "AVR gain (Ka). Typical value = 12."^^rdf:XMLLiteral .
<ExcIEEEST9C.kas> rdf:type rdfs:Property ;
	rdfs:label "kas"@en ;
	rdfs:domain <ExcIEEEST9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power converter gain (proportional to supply voltage) (Kas). Typical value = 6,1."^^rdf:XMLLiteral .
<ExcIEEEST9C.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEST9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST9C.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <ExcIEEEST9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit (current) gain coefficient (Ki). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST9C.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcIEEEST9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit (voltage) gain coefficient (Kp). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST9C.ku> rdf:type rdfs:Property ;
	rdfs:label "ku"@en ;
	rdfs:domain <ExcIEEEST9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain associated with activation of takeover UEL (Ku). Typical value = 10000."^^rdf:XMLLiteral .
<ExcIEEEST9C.sw1> rdf:type rdfs:Property ;
	rdfs:label "sw1"@en ;
	rdfs:domain <ExcIEEEST9C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Switch to select exciter supply configuration (SW1). True means position A. False means position B. Typical value = true."^^rdf:XMLLiteral .
<ExcIEEEST9C.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEST9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of AVR (Ta) (>=0). Typical value = 2."^^rdf:XMLLiteral .
<ExcIEEEST9C.tas> rdf:type rdfs:Property ;
	rdfs:label "tas"@en ;
	rdfs:domain <ExcIEEEST9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Equivalent time constant of power converter firing control (Tas) (>=0). Typical value = 0,0018."^^rdf:XMLLiteral .
<ExcIEEEST9C.tauel> rdf:type rdfs:Property ;
	rdfs:label "tauel"@en ;
	rdfs:domain <ExcIEEEST9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of underexcitation limiter (Tauel) (>=0). Typical value = 2."^^rdf:XMLLiteral .
<ExcIEEEST9C.tbd> rdf:type rdfs:Property ;
	rdfs:label "tbd"@en ;
	rdfs:domain <ExcIEEEST9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant of differential part of AVR (Tbd) (>=0). Typical value = 0,03."^^rdf:XMLLiteral .
<ExcIEEEST9C.tcd> rdf:type rdfs:Property ;
	rdfs:label "tcd"@en ;
	rdfs:domain <ExcIEEEST9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of differential part of AVR (Tcd) (>=0). Typical value = 0,06."^^rdf:XMLLiteral .
<ExcIEEEST9C.titap> rdf:type rdfs:Property ;
	rdfs:label "titap"@en ;
	rdfs:domain <ExcIEEEST9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit phase angle (degrees) (Titap). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST9C.vbmax> rdf:type rdfs:Property ;
	rdfs:label "vbmax"@en ;
	rdfs:domain <ExcIEEEST9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum limit on exciter voltage based on supply condition (Vbmax). Typical value = 1,2."^^rdf:XMLLiteral .
<ExcIEEEST9C.voel> rdf:type rdfs:Property ;
	rdfs:label "voel"@en ;
	rdfs:domain <ExcIEEEST9C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate OEL input locations (Voel). True means summation point (voltage error). False means take-over."^^rdf:XMLLiteral .
<ExcIEEEST9C.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEST9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum regulator output (Vrmax). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST9C.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEST9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum regulator output (Vrmin). Typical value = -0,866."^^rdf:XMLLiteral .
<ExcIEEEST9C.vscl> rdf:type rdfs:Property ;
	rdfs:label "vscl"@en ;
	rdfs:domain <ExcIEEEST9C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate SCL input locations (Vscl). True means summation point (voltge error).False means take-over."^^rdf:XMLLiteral .
<ExcIEEEST9C.vuel> rdf:type rdfs:Property ;
	rdfs:label "vuel"@en ;
	rdfs:domain <ExcIEEEST9C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate UEL input locations (Vuel). True means summation point (voltge error). False means take-over."^^rdf:XMLLiteral .
<ExcIEEEST9C.xl> rdf:type rdfs:Property ;
	rdfs:label "xl"@en ;
	rdfs:domain <ExcIEEEST9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactance associated with potential source (Xl). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST9C.za> rdf:type rdfs:Property ;
	rdfs:label "za"@en ;
	rdfs:domain <ExcIEEEST9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Dead-band for differential part influence on AVR (Za). Typical value = 0,036."^^rdf:XMLLiteral .

<ExcIEEEST2C> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEST2C"@en ;
	rdfs:comment "IEEE 421.5-2016 ST2C excitation system model. It represents compound-source rectifier excitation systems, which utilize both current and voltage sources (generator terminal quantities) to comprise the power source.\n\nReference: IEEE 421.5-2016, 8.5."^^rdf:XMLLiteral .
<ExcIEEEST2C.efdmax> rdf:type rdfs:Property ;
	rdfs:label "efdmax"@en ;
	rdfs:domain <ExcIEEEST2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum generator field voltage (Efdmax). Typical value = 4,4."^^rdf:XMLLiteral .
<ExcIEEEST2C.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEST2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (Ka). Typical value = 120."^^rdf:XMLLiteral .
<ExcIEEEST2C.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEST2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc). Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEST2C.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEST2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field proportional constant (Ke). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST2C.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcIEEEST2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback gain (Kf). Typical value = 0,05."^^rdf:XMLLiteral .
<ExcIEEEST2C.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <ExcIEEEST2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Compound circuit (current) gain coefficient (Ki). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST2C.kir> rdf:type rdfs:Property ;
	rdfs:label "kir"@en ;
	rdfs:domain <ExcIEEEST2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain (Kir)."^^rdf:XMLLiteral .
<ExcIEEEST2C.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcIEEEST2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit (voltage) gain coefficient (Kp). Typical value = 4,88."^^rdf:XMLLiteral .
<ExcIEEEST2C.kpr> rdf:type rdfs:Property ;
	rdfs:label "kpr"@en ;
	rdfs:domain <ExcIEEEST2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (Kpr)."^^rdf:XMLLiteral .
<ExcIEEEST2C.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEST2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator time constant (Ta) (>=0). Typical value = 0,15."^^rdf:XMLLiteral .
<ExcIEEEST2C.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEST2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field time constant (Te) (>=0). Typical value = 0,5."^^rdf:XMLLiteral .
<ExcIEEEST2C.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcIEEEST2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback time constant (Tf) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST2C.titap> rdf:type rdfs:Property ;
	rdfs:label "titap"@en ;
	rdfs:domain <ExcIEEEST2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit phase angle (degrees) (Titap). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST2C.vbmax> rdf:type rdfs:Property ;
	rdfs:label "vbmax"@en ;
	rdfs:domain <ExcIEEEST2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum available exciter voltage (Vbmax). Typical value = 5,2."^^rdf:XMLLiteral .
<ExcIEEEST2C.voel> rdf:type rdfs:Property ;
	rdfs:label "voel"@en ;
	rdfs:domain <ExcIEEEST2C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate OEL input locations (Voel). True means summation point (voltage error). False means take-over at voltage regulator input."^^rdf:XMLLiteral .
<ExcIEEEST2C.vpimax> rdf:type rdfs:Property ;
	rdfs:label "vpimax"@en ;
	rdfs:domain <ExcIEEEST2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum regulator output (Vpimax)."^^rdf:XMLLiteral .
<ExcIEEEST2C.vpimin> rdf:type rdfs:Property ;
	rdfs:label "vpimin"@en ;
	rdfs:domain <ExcIEEEST2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum regulator output (Vpimax)."^^rdf:XMLLiteral .
<ExcIEEEST2C.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEST2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum regulator output (Vrmax). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST2C.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEST2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum regulator output (Vrmin). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST2C.vscl> rdf:type rdfs:Property ;
	rdfs:label "vscl"@en ;
	rdfs:domain <ExcIEEEST2C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate SCL input locations (Vscl). True means summation point (voltge error). False means take-over at voltage regulator input."^^rdf:XMLLiteral .
<ExcIEEEST2C.vuel> rdf:type rdfs:Property ;
	rdfs:label "vuel"@en ;
	rdfs:domain <ExcIEEEST2C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate UEL input locations (Vuel). True means summation point (voltge error). False means take-over at voltage regulator input."^^rdf:XMLLiteral .
<ExcIEEEST2C.xl> rdf:type rdfs:Property ;
	rdfs:label "xl"@en ;
	rdfs:domain <ExcIEEEST2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactance associated with potential source (Xl). Typical value = 0."^^rdf:XMLLiteral .

<ExcIEEEAC10C> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEAC10C"@en ;
	rdfs:comment "IEEE 421.5-2016 AC10C excitation system model. It represents an excitation system with a brushless exciter, which is fed from an independent source or is supplied via the generator terminals.\n\nReference: IEEE 421.5-2016, 7.19."^^rdf:XMLLiteral .
<ExcIEEEAC10C.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc). Typical value = 0,13."^^rdf:XMLLiteral .
<ExcIEEEAC10C.kc1> rdf:type rdfs:Property ;
	rdfs:label "kc1"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc1). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC10C.kc2> rdf:type rdfs:Property ;
	rdfs:label "kc2"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc1). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC10C.kcr> rdf:type rdfs:Property ;
	rdfs:label "kcr"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current regulator proportional gain (Kcr). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC10C.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Demagnetizing factor, function of exciter alternator reactances (Kd). Typical value = 1,15."^^rdf:XMLLiteral .
<ExcIEEEAC10C.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field proportional constant (Ke). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC10C.kexc> rdf:type rdfs:Property ;
	rdfs:label "kexc"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current regulator feedback gain (Kexc). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC10C.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Compound circuit (current) gain coefficient (Ki). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC10C.ki2> rdf:type rdfs:Property ;
	rdfs:label "ki2"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Compound circuit (current) gain coefficient (Ki2). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC10C.klim> rdf:type rdfs:Property ;
	rdfs:label "klim"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current limiter proportional gain (Klim). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC10C.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit (voltage) gain coefficient (Kp). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC10C.kr> rdf:type rdfs:Property ;
	rdfs:label "kr"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator gain (Kr). Typical value = 600."^^rdf:XMLLiteral .
<ExcIEEEAC10C.kvfe> rdf:type rdfs:Property ;
	rdfs:label "kvfe"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current limiter feedback gain (Kvfe). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC10C.seve1> rdf:type rdfs:Property ;
	rdfs:label "seve1"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage Ve1, Se(Ve1). Typical value = 0,214."^^rdf:XMLLiteral .
<ExcIEEEAC10C.seve2> rdf:type rdfs:Property ;
	rdfs:label "seve2"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage Ve2, Se(Ve2). Typical value = 0,044."^^rdf:XMLLiteral .
<ExcIEEEAC10C.sw1> rdf:type rdfs:Property ;
	rdfs:label "sw1"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Power source selector (SW1). True means position A. False means position B. Typical value = false."^^rdf:XMLLiteral .
<ExcIEEEAC10C.swexc> rdf:type rdfs:Property ;
	rdfs:label "swexc"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Exciter field current regulator feedback selector (SWexc). True mean position A. False means position B. Typical value = false."^^rdf:XMLLiteral .
<ExcIEEEAC10C.tb1> rdf:type rdfs:Property ;
	rdfs:label "tb1"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator denominator (lag) time constant 1 (Tb1) (>=0). Typical value = 22,5."^^rdf:XMLLiteral .
<ExcIEEEAC10C.tb2> rdf:type rdfs:Property ;
	rdfs:label "tb2"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator denominator (lag) time constant 2 (Tb2) (>=0). Typical value = 0,13."^^rdf:XMLLiteral .
<ExcIEEEAC10C.tc1> rdf:type rdfs:Property ;
	rdfs:label "tc1"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator numerator (lead) time constant 1 (Tc1) (>=0). Typical value = 3."^^rdf:XMLLiteral .
<ExcIEEEAC10C.tc2> rdf:type rdfs:Property ;
	rdfs:label "tc2"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator numerator (lead) time constant 2 (Tc2) (>=0). Typical value = 0,9."^^rdf:XMLLiteral .
<ExcIEEEAC10C.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field time constant (Te) (>=0). Typical value = 1,3."^^rdf:XMLLiteral .
<ExcIEEEAC10C.texc> rdf:type rdfs:Property ;
	rdfs:label "texc"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current regulator measurement time constant (Texc) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC10C.tf1> rdf:type rdfs:Property ;
	rdfs:label "tf1"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current regulator numerator (lead) time constant (Tf1) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEAC10C.tf2> rdf:type rdfs:Property ;
	rdfs:label "tf2"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current regulator denominator (lag) time constant (Tf2) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEAC10C.titap> rdf:type rdfs:Property ;
	rdfs:label "titap"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit phase angle (degrees) (Titap). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC10C.tob1> rdf:type rdfs:Property ;
	rdfs:label "tob1"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL regulator denominator (lag) time constant 1 (Tob1) (>=0). Typical value = 18."^^rdf:XMLLiteral .
<ExcIEEEAC10C.tob2> rdf:type rdfs:Property ;
	rdfs:label "tob2"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL regulator denominator (lag) time constant 2 (Tob2) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEAC10C.toc1> rdf:type rdfs:Property ;
	rdfs:label "toc1"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL regulator numerator (lead) time constant 1 (Toc1) (>=0). Typical value = 0,9."^^rdf:XMLLiteral .
<ExcIEEEAC10C.toc2> rdf:type rdfs:Property ;
	rdfs:label "toc2"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL regulator numerator (lead) time constant 2 (Toc2) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEAC10C.tub1> rdf:type rdfs:Property ;
	rdfs:label "tub1"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL regulator denominator (lag) time constant 1 (Tub1) (>=0). Typical value = 22,5."^^rdf:XMLLiteral .
<ExcIEEEAC10C.tub2> rdf:type rdfs:Property ;
	rdfs:label "tub2"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL regulator denominator (lag) time constant 2 (Tub2) (>=0). Typical value = 0,13."^^rdf:XMLLiteral .
<ExcIEEEAC10C.tuc1> rdf:type rdfs:Property ;
	rdfs:label "tuc1"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL regulator numerator (lead) time constant 1 (Tuc1) (>=0). Typical value = 3."^^rdf:XMLLiteral .
<ExcIEEEAC10C.tuc2> rdf:type rdfs:Property ;
	rdfs:label "tuc2"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL regulator numerator (lead) time constant 2 (Tuc2) (>=0). Typical value = 0,9."^^rdf:XMLLiteral .
<ExcIEEEAC10C.vb1max> rdf:type rdfs:Property ;
	rdfs:label "vb1max"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum available exciter field voltage (Vb1max). Typical value = 1,5."^^rdf:XMLLiteral .
<ExcIEEEAC10C.vb2max> rdf:type rdfs:Property ;
	rdfs:label "vb2max"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum available compound field voltage (Vb2max). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC10C.ve1> rdf:type rdfs:Property ;
	rdfs:label "ve1"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(Ve1), (Ve1). Typical value = 10."^^rdf:XMLLiteral .
<ExcIEEEAC10C.ve2> rdf:type rdfs:Property ;
	rdfs:label "ve2"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(Ve2), (Ve2). Typical value = 7,5."^^rdf:XMLLiteral .
<ExcIEEEAC10C.vemin> rdf:type rdfs:Property ;
	rdfs:label "vemin"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter output voltage (Vemin). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC10C.vfelim> rdf:type rdfs:Property ;
	rdfs:label "vfelim"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current limiter reference (Vfelim). Typical value = 20."^^rdf:XMLLiteral .
<ExcIEEEAC10C.vfemax> rdf:type rdfs:Property ;
	rdfs:label "vfemax"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum exciter field current limit reference (Vfemax). Typical value = 44."^^rdf:XMLLiteral .
<ExcIEEEAC10C.voelInputKind> rdf:type rdfs:Property ;
	rdfs:label "voelInputKind"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate OEL input locations (Voel). The value takeOverInnerLoop shall not be used in this model type."^^rdf:XMLLiteral .
<ExcIEEEAC10C.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum regulator output (Vrmax). Typical value = 40."^^rdf:XMLLiteral .
<ExcIEEEAC10C.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum regulator output (Vrmin). Typical value = -35."^^rdf:XMLLiteral .
<ExcIEEEAC10C.vrsmax> rdf:type rdfs:Property ;
	rdfs:label "vrsmax"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum PSS regulator output (Vrsmax). Typical value = 20."^^rdf:XMLLiteral .
<ExcIEEEAC10C.vrsmin> rdf:type rdfs:Property ;
	rdfs:label "vrsmin"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum PSS regulator output (Vrsmin). Typical value = -20."^^rdf:XMLLiteral .
<ExcIEEEAC10C.vsclInputKind> rdf:type rdfs:Property ;
	rdfs:label "vsclInputKind"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate SCL input locations (Vscl)."^^rdf:XMLLiteral .
<ExcIEEEAC10C.vsInputKind> rdf:type rdfs:Property ;
	rdfs:label "vsInputKind"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate PSS input locations (Vs)."^^rdf:XMLLiteral .
<ExcIEEEAC10C.vuelInputKind> rdf:type rdfs:Property ;
	rdfs:label "vuelInputKind"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate UEL input locations (Vuel)."^^rdf:XMLLiteral .
<ExcIEEEAC10C.xl> rdf:type rdfs:Property ;
	rdfs:label "xl"@en ;
	rdfs:domain <ExcIEEEAC10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactance associated with potential source (Xl). Typical value = 0."^^rdf:XMLLiteral .

<ExcIEEEAC5C> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEAC5C"@en ;
	rdfs:comment "IEEE 421.5-2016 AC5C excitation system model. It is a simplified model for brushless excitation systems. The regulator is supplied from a source, such as a permanent magnet generator, which is not affected by system disturbances.\n\nReference: IEEE 421.5-2016, 7.11."^^rdf:XMLLiteral .
<ExcIEEEAC5C.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEAC5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator output gain (Ka). Typical value = 400."^^rdf:XMLLiteral .
<ExcIEEEAC5C.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEAC5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc). Typical value = 0,2."^^rdf:XMLLiteral .
<ExcIEEEAC5C.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcIEEEAC5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Demagnetizing factor, function of exciter alternator reactances (Kd). Typical value = 0,38."^^rdf:XMLLiteral .
<ExcIEEEAC5C.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEAC5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field proportional constant (Ke). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC5C.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcIEEEAC5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback excitation system stabilizer gain (Kf). Typical value = 0,03."^^rdf:XMLLiteral .
<ExcIEEEAC5C.seve1> rdf:type rdfs:Property ;
	rdfs:label "seve1"@en ;
	rdfs:domain <ExcIEEEAC5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage Ve1, Se(Ve1). Typical value = 0,86."^^rdf:XMLLiteral .
<ExcIEEEAC5C.seve2> rdf:type rdfs:Property ;
	rdfs:label "seve2"@en ;
	rdfs:domain <ExcIEEEAC5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage Ve2, Se(Ve2). Typical value = 0,5."^^rdf:XMLLiteral .
<ExcIEEEAC5C.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEAC5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator output time constant (Ta) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<ExcIEEEAC5C.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEAC5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field time constant (Te) (>=0). Typical value = 0,8."^^rdf:XMLLiteral .
<ExcIEEEAC5C.tf1> rdf:type rdfs:Property ;
	rdfs:label "tf1"@en ;
	rdfs:domain <ExcIEEEAC5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback excitation system stabilizer time constant (Tf1) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC5C.tf2> rdf:type rdfs:Property ;
	rdfs:label "tf2"@en ;
	rdfs:domain <ExcIEEEAC5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback excitation system stabilizer time constant (Tf2) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC5C.tf3> rdf:type rdfs:Property ;
	rdfs:label "tf3"@en ;
	rdfs:domain <ExcIEEEAC5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback excitation system stabilizer time constant (Tf3) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC5C.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcIEEEAC5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum regulator output (Vamax). Typical value = 7,3."^^rdf:XMLLiteral .
<ExcIEEEAC5C.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcIEEEAC5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum regulator output (Vamin). Typical value = -7,3."^^rdf:XMLLiteral .
<ExcIEEEAC5C.ve1> rdf:type rdfs:Property ;
	rdfs:label "ve1"@en ;
	rdfs:domain <ExcIEEEAC5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(Ve1), (Ve1). Typical value = 5,6."^^rdf:XMLLiteral .
<ExcIEEEAC5C.ve2> rdf:type rdfs:Property ;
	rdfs:label "ve2"@en ;
	rdfs:domain <ExcIEEEAC5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(Ve2), (Ve2). Typical value = 4,2."^^rdf:XMLLiteral .
<ExcIEEEAC5C.vemin> rdf:type rdfs:Property ;
	rdfs:label "vemin"@en ;
	rdfs:domain <ExcIEEEAC5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter output voltage (Vemin). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC5C.vfemax> rdf:type rdfs:Property ;
	rdfs:label "vfemax"@en ;
	rdfs:domain <ExcIEEEAC5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum exciter field current limit reference (Vfemax). Typical value = 99."^^rdf:XMLLiteral .
<ExcIEEEAC5C.voel> rdf:type rdfs:Property ;
	rdfs:label "voel"@en ;
	rdfs:domain <ExcIEEEAC5C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate OEL input locations (Voel). True means summation point. False means take-over."^^rdf:XMLLiteral .
<ExcIEEEAC5C.vscl> rdf:type rdfs:Property ;
	rdfs:label "vscl"@en ;
	rdfs:domain <ExcIEEEAC5C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate SCL input locations (Vscl). True means summation point. False means take-over."^^rdf:XMLLiteral .
<ExcIEEEAC5C.vuel> rdf:type rdfs:Property ;
	rdfs:label "vuel"@en ;
	rdfs:domain <ExcIEEEAC5C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate UEL input locations (Vuel). True means summation point. False means take-over."^^rdf:XMLLiteral .

<ExcIEEEST3C> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEST3C"@en ;
	rdfs:comment "IEEE 421.5-2016 ST3C excitation system model. It utilizes a variety of controlled rectifier designs: full thyristor complements or hybrid bridges in either series or shunt configurations. The power source may consist of only a potential source, either fed from the machine terminals or from internal windings. Some designs may have compound power sources utilizing both machine potential and current. These power sources are represented as phasor combinations of machine terminal current and voltage and are accommodated by suitable parameters in the model.\n\nReference: IEEE 421.5-2016, 8.7."^^rdf:XMLLiteral .
<ExcIEEEST3C.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (Ka). Typical value = 200."^^rdf:XMLLiteral .
<ExcIEEEST3C.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc). Typical value = 0,2."^^rdf:XMLLiteral .
<ExcIEEEST3C.kg> rdf:type rdfs:Property ;
	rdfs:label "kg"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Feedback gain of field current regulator (Kg). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST3C.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Compound circuit (current) gain coefficient (Ki). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST3C.kir> rdf:type rdfs:Property ;
	rdfs:label "kir"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain (Kir)."^^rdf:XMLLiteral .
<ExcIEEEST3C.km> rdf:type rdfs:Property ;
	rdfs:label "km"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Forward gain of inner loop field regulator (Km). Typical value = 7,93."^^rdf:XMLLiteral .
<ExcIEEEST3C.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit (voltage) gain coefficient (Kp). Typical value = 6,15."^^rdf:XMLLiteral .
<ExcIEEEST3C.kpr> rdf:type rdfs:Property ;
	rdfs:label "kpr"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (Kpr)."^^rdf:XMLLiteral .
<ExcIEEEST3C.sw1> rdf:type rdfs:Property ;
	rdfs:label "sw1"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Power source selector (SW1). True means position A. False means position B. Typical value = true."^^rdf:XMLLiteral .
<ExcIEEEST3C.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator denominator (lag) time constant (Tb) (>=0). Typical value = 10."^^rdf:XMLLiteral .
<ExcIEEEST3C.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator numerator (lead) time constant (Tc) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST3C.titap> rdf:type rdfs:Property ;
	rdfs:label "titap"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit phase angle (degrees) (Titap). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST3C.tm> rdf:type rdfs:Property ;
	rdfs:label "tm"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Forward time constant of inner loop field regulator (Tm) (>=0). Typical value = 0,4."^^rdf:XMLLiteral .
<ExcIEEEST3C.vbmax> rdf:type rdfs:Property ;
	rdfs:label "vbmax"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum available exciter voltage (Vbmax). Typical value = 6,9."^^rdf:XMLLiteral .
<ExcIEEEST3C.vgmax> rdf:type rdfs:Property ;
	rdfs:label "vgmax"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum field current feedback voltage (Vgmax). Typical value = 5,8."^^rdf:XMLLiteral .
<ExcIEEEST3C.vimax> rdf:type rdfs:Property ;
	rdfs:label "vimax"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage error (regulator input) (Vimax). Typical value = 0,2."^^rdf:XMLLiteral .
<ExcIEEEST3C.vimin> rdf:type rdfs:Property ;
	rdfs:label "vimin"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage error (regulator input) (Vimin). Typical value = -0,2."^^rdf:XMLLiteral .
<ExcIEEEST3C.vmmax> rdf:type rdfs:Property ;
	rdfs:label "vmmax"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum output of field current regulator (Vmmax). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST3C.vmmin> rdf:type rdfs:Property ;
	rdfs:label "vmmin"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum output of field current regulator (Vmmin). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST3C.voel> rdf:type rdfs:Property ;
	rdfs:label "voel"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate OEL input locations (Voel). True means summation point (voltage error). False means take-over at voltage regulator input."^^rdf:XMLLiteral .
<ExcIEEEST3C.vpimax> rdf:type rdfs:Property ;
	rdfs:label "vpimax"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum regulator output (Vpimax)."^^rdf:XMLLiteral .
<ExcIEEEST3C.vpimin> rdf:type rdfs:Property ;
	rdfs:label "vpimin"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum regulator output (Vpimax)."^^rdf:XMLLiteral .
<ExcIEEEST3C.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum regulator output (Vrmax). Typical value = 10."^^rdf:XMLLiteral .
<ExcIEEEST3C.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum regulator output (Vrmin). Typical value = -10."^^rdf:XMLLiteral .
<ExcIEEEST3C.vscl> rdf:type rdfs:Property ;
	rdfs:label "vscl"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate SCL input locations (Vscl). True means summation point (voltge error). False means take-over at voltage regulator input."^^rdf:XMLLiteral .
<ExcIEEEST3C.vuel> rdf:type rdfs:Property ;
	rdfs:label "vuel"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate UEL input locations (Vuel). True means summation point (voltge error). False means take-over at voltage regulator input."^^rdf:XMLLiteral .
<ExcIEEEST3C.xl> rdf:type rdfs:Property ;
	rdfs:label "xl"@en ;
	rdfs:domain <ExcIEEEST3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactance associated with potential source (Xl). Typical value = 0,081."^^rdf:XMLLiteral .

<ExcIEEEAC3C> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEAC3C"@en ;
	rdfs:comment "IEEE 421.5-2016 AC3C excitation system model. It represents represents the field-controlled alternator-rectifier excitation systems which includes an alternator main exciter feeding its output via non-controlled rectifiers. The exciter employs self-excitation and the voltage regulator power is derived from the exciter output voltage.\n\nReference: IEEE 421.5-2016, 7.7."^^rdf:XMLLiteral .
<ExcIEEEAC3C.efdn> rdf:type rdfs:Property ;
	rdfs:label "efdn"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Value of EFD at which feedback gain changes (Efdn). Typical value = 2,36."^^rdf:XMLLiteral .
<ExcIEEEAC3C.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator output gain (Ka). Typical value = 45,62."^^rdf:XMLLiteral .
<ExcIEEEAC3C.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc). Typical value = 0,104."^^rdf:XMLLiteral .
<ExcIEEEAC3C.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Demagnetizing factor, function of exciter alternator reactances (Kd). Typical value = 0,499."^^rdf:XMLLiteral .
<ExcIEEEAC3C.kdr> rdf:type rdfs:Property ;
	rdfs:label "kdr"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator derivative gain (Kdr). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC3C.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field proportional constant (Ke). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC3C.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback excitation system stabilizer gain (Kf). Typical value = 0,143."^^rdf:XMLLiteral .
<ExcIEEEAC3C.kir> rdf:type rdfs:Property ;
	rdfs:label "kir"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain (Kir). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC3C.kn> rdf:type rdfs:Property ;
	rdfs:label "kn"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback excitation system stabilizer gain (Kn). Typical value = 0,05."^^rdf:XMLLiteral .
<ExcIEEEAC3C.kpr> rdf:type rdfs:Property ;
	rdfs:label "kpr"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (Kpr). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC3C.kr> rdf:type rdfs:Property ;
	rdfs:label "kr"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain associated with regulator and alternator field power supply (Kr). Typical value = 3,77."^^rdf:XMLLiteral .
<ExcIEEEAC3C.seve1> rdf:type rdfs:Property ;
	rdfs:label "seve1"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage Ve1, Se(Ve1). Typical value = 1,143."^^rdf:XMLLiteral .
<ExcIEEEAC3C.seve2> rdf:type rdfs:Property ;
	rdfs:label "seve2"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage Ve2, Se(Ve2). Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEAC3C.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator output time constant (Ta) (>=0). Typical value = 0,013."^^rdf:XMLLiteral .
<ExcIEEEAC3C.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator denominator (lag) time constant (Tb) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC3C.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator numerator (lead) time constant (Tc) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC3C.tdr> rdf:type rdfs:Property ;
	rdfs:label "tdr"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant for derivative channel of PID controller (Tdr) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC3C.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field time constant (Te) (>=0). Typical value = 1,17."^^rdf:XMLLiteral .
<ExcIEEEAC3C.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback time constant (Tf) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC3C.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum regulator output (Vamax). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC3C.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum regulator output (Vamin). Typical value = -0,95."^^rdf:XMLLiteral .
<ExcIEEEAC3C.ve1> rdf:type rdfs:Property ;
	rdfs:label "ve1"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(Ve1), (Ve1). Typical value = 6,24."^^rdf:XMLLiteral .
<ExcIEEEAC3C.ve2> rdf:type rdfs:Property ;
	rdfs:label "ve2"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(Ve2), (Ve2). Typical value = 4,68."^^rdf:XMLLiteral .
<ExcIEEEAC3C.vemin> rdf:type rdfs:Property ;
	rdfs:label "vemin"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter output voltage (Vemin). Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEAC3C.vfemax> rdf:type rdfs:Property ;
	rdfs:label "vfemax"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum exciter field current limit reference (Vfemax). Typical value = 16."^^rdf:XMLLiteral .
<ExcIEEEAC3C.voel> rdf:type rdfs:Property ;
	rdfs:label "voel"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate OEL input locations (Voel). True means summation point. False means take-over."^^rdf:XMLLiteral .
<ExcIEEEAC3C.vpidmax> rdf:type rdfs:Property ;
	rdfs:label "vpidmax"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum PID regulator output (Vpidmax). Typical value = 3,2."^^rdf:XMLLiteral .
<ExcIEEEAC3C.vpidmin> rdf:type rdfs:Property ;
	rdfs:label "vpidmin"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum PID regulator output (Vpidmax). Typical value = -3,2."^^rdf:XMLLiteral .
<ExcIEEEAC3C.vscl> rdf:type rdfs:Property ;
	rdfs:label "vscl"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate SCL input locations (Vscl). True means summation point. False means take-over."^^rdf:XMLLiteral .
<ExcIEEEAC3C.vuel> rdf:type rdfs:Property ;
	rdfs:label "vuel"@en ;
	rdfs:domain <ExcIEEEAC3C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate UEL input locations (Vuel). True means summation point. False means take-over."^^rdf:XMLLiteral .

<ExcIEEEAC6C> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEAC6C"@en ;
	rdfs:comment "IEEE 421.5-2016 AC6C excitation system model. It represents field-controlled alternator-rectifier excitation systems with system-supplied electronic voltage regulators.\n\nReference: IEEE 421.5-2016, 7.13."^^rdf:XMLLiteral .
<ExcIEEEAC6C.efemax> rdf:type rdfs:Property ;
	rdfs:label "efemax"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum exciter field voltage (Efemax). Typical value = 44."^^rdf:XMLLiteral .
<ExcIEEEAC6C.efemin> rdf:type rdfs:Property ;
	rdfs:label "efemin"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter field voltage (Efemin). Typical value = -36."^^rdf:XMLLiteral .
<ExcIEEEAC6C.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator output gain (Ka). Typical value = 536."^^rdf:XMLLiteral .
<ExcIEEEAC6C.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc). Typical value = 0,173."^^rdf:XMLLiteral .
<ExcIEEEAC6C.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Demagnetizing factor, function of exciter alternator reactances (Kd). Typical value = 1,91."^^rdf:XMLLiteral .
<ExcIEEEAC6C.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field proportional constant (Ke). Typical value = 1,6."^^rdf:XMLLiteral .
<ExcIEEEAC6C.kh> rdf:type rdfs:Property ;
	rdfs:label "kh"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current limiter gain (Kh). Typical value = 92."^^rdf:XMLLiteral .
<ExcIEEEAC6C.seve1> rdf:type rdfs:Property ;
	rdfs:label "seve1"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage Ve1, Se(Ve1). Typical value = 0,214."^^rdf:XMLLiteral .
<ExcIEEEAC6C.seve2> rdf:type rdfs:Property ;
	rdfs:label "seve2"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage Ve2, Se(Ve2). Typical value = 0,044."^^rdf:XMLLiteral .
<ExcIEEEAC6C.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator output time constant (Ta) (>=0). Typical value = 0,086."^^rdf:XMLLiteral .
<ExcIEEEAC6C.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator denominator (lag) time constant (Tb) (>=0). Typical value = 9."^^rdf:XMLLiteral .
<ExcIEEEAC6C.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator numerator (lead) time constant (Tc) (>=0). Typical value = 3."^^rdf:XMLLiteral .
<ExcIEEEAC6C.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field time constant (Te) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC6C.th> rdf:type rdfs:Property ;
	rdfs:label "th"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current limiter denominator (lag) time constant (Th) (>=0). Typical value = 0,08."^^rdf:XMLLiteral .
<ExcIEEEAC6C.tj> rdf:type rdfs:Property ;
	rdfs:label "tj"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current limiter numerator (lead) time constant (Tj) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<ExcIEEEAC6C.tk> rdf:type rdfs:Property ;
	rdfs:label "tk"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator numerator (lead) time constant (Tk) (>=0). Typical value = 0,18."^^rdf:XMLLiteral .
<ExcIEEEAC6C.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum regulator output (Vamax). Typical value = 75."^^rdf:XMLLiteral .
<ExcIEEEAC6C.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum regulator output (Vamin). Typical value = -75."^^rdf:XMLLiteral .
<ExcIEEEAC6C.ve1> rdf:type rdfs:Property ;
	rdfs:label "ve1"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(Ve1), (Ve1). Typical value = 7,4."^^rdf:XMLLiteral .
<ExcIEEEAC6C.ve2> rdf:type rdfs:Property ;
	rdfs:label "ve2"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(Ve2), (Ve2). Typical value = 5,55."^^rdf:XMLLiteral .
<ExcIEEEAC6C.vemin> rdf:type rdfs:Property ;
	rdfs:label "vemin"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter output voltage (Vemin). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC6C.vfelim> rdf:type rdfs:Property ;
	rdfs:label "vfelim"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current limiter reference (Vfelim). Typical value = 19."^^rdf:XMLLiteral .
<ExcIEEEAC6C.vfemax> rdf:type rdfs:Property ;
	rdfs:label "vfemax"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum exciter field current limit reference (Vfemax). Typical value = 999."^^rdf:XMLLiteral .
<ExcIEEEAC6C.vhmax> rdf:type rdfs:Property ;
	rdfs:label "vhmax"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current limiter maximum output (Vhmax). Typical value = 75."^^rdf:XMLLiteral .
<ExcIEEEAC6C.voel> rdf:type rdfs:Property ;
	rdfs:label "voel"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate OEL input locations (Voel). True means summation point. False means take-over."^^rdf:XMLLiteral .
<ExcIEEEAC6C.vscl> rdf:type rdfs:Property ;
	rdfs:label "vscl"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate SCL input locations (Vscl). True means summation point. False means take-over."^^rdf:XMLLiteral .
<ExcIEEEAC6C.vuel> rdf:type rdfs:Property ;
	rdfs:label "vuel"@en ;
	rdfs:domain <ExcIEEEAC6C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate UEL input locations (Vuel). True means summation point. False means take-over."^^rdf:XMLLiteral .

<ExcIEEEST7C> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEST7C"@en ;
	rdfs:comment "IEEE 421.5-2016 ST7C excitation system model. It is representative of static potential source excitation systems. In this system, the AVR consists of a proportional-integral (PI) voltage regulator. A phase lead-lag filter in series allows introduction of a derivative function, although this is typically used only with brushless excitation systems. In that case, the regulator is of the PID type. In addition, the terminal voltage channel includes a phase lead-lag filter.\n\nReference: IEEE 421.5-2016, 8.15."^^rdf:XMLLiteral .
<ExcIEEEST7C.kh> rdf:type rdfs:Property ;
	rdfs:label "kh"@en ;
	rdfs:domain <ExcIEEEST7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum excitation limit gain (Kh). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST7C.kia> rdf:type rdfs:Property ;
	rdfs:label "kia"@en ;
	rdfs:domain <ExcIEEEST7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PI regulator feedback gain (Kia). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST7C.kl> rdf:type rdfs:Property ;
	rdfs:label "kl"@en ;
	rdfs:domain <ExcIEEEST7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum excitation limit gain (Kl). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST7C.kpa> rdf:type rdfs:Property ;
	rdfs:label "kpa"@en ;
	rdfs:domain <ExcIEEEST7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator gain (Kpa). Typical value = 40."^^rdf:XMLLiteral .
<ExcIEEEST7C.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEST7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Thyristor bridge firing control equivalent time constant (Ta) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST7C.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcIEEEST7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator denominator (lag) time constant (Tb) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST7C.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcIEEEST7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator numerator (lead) time constant (Tc) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST7C.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcIEEEST7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator denominator (lag) time constant (Tf) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST7C.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <ExcIEEEST7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator input filter time constant (Tg) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST7C.tia> rdf:type rdfs:Property ;
	rdfs:label "tia"@en ;
	rdfs:domain <ExcIEEEST7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PI regulator feedback time constant (Tia) (>=0). Typical value = 3."^^rdf:XMLLiteral .
<ExcIEEEST7C.vmax> rdf:type rdfs:Property ;
	rdfs:label "vmax"@en ;
	rdfs:domain <ExcIEEEST7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage reference (Vmax). Typical value = 1,1."^^rdf:XMLLiteral .
<ExcIEEEST7C.vmin> rdf:type rdfs:Property ;
	rdfs:label "vmin"@en ;
	rdfs:domain <ExcIEEEST7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage reference (Vmin). Typical value = 0,9."^^rdf:XMLLiteral .
<ExcIEEEST7C.voelInputKind> rdf:type rdfs:Property ;
	rdfs:label "voelInputKind"@en ;
	rdfs:domain <ExcIEEEST7C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate OEL input locations (Voel)."^^rdf:XMLLiteral .
<ExcIEEEST7C.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEST7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum regulator output (Vrmax). Typical value = 5."^^rdf:XMLLiteral .
<ExcIEEEST7C.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEST7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum regulator output (Vrmin). Typical value = -4,5."^^rdf:XMLLiteral .
<ExcIEEEST7C.vsclInputKind> rdf:type rdfs:Property ;
	rdfs:label "vsclInputKind"@en ;
	rdfs:domain <ExcIEEEST7C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate SCL input locations (Vscl)."^^rdf:XMLLiteral .
<ExcIEEEST7C.vuelInputKind> rdf:type rdfs:Property ;
	rdfs:label "vuelInputKind"@en ;
	rdfs:domain <ExcIEEEST7C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate UEL input locations (Vuel)."^^rdf:XMLLiteral .

<ExcIEEEDC1C> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEDC1C"@en ;
	rdfs:comment "IEEE 421.5-2016 DC1C excitation system model. It is used to represent field controlled DC commutator exciters with continuously acting voltage regulators (especially the direct-acting rheostatic, rotating amplifier, and magnetic amplifier types).\n\nReference: IEEE 421.5-2016, 6.3."^^rdf:XMLLiteral .
<ExcIEEEDC1C.e1> rdf:type rdfs:Property ;
	rdfs:label "e1"@en ;
	rdfs:domain <ExcIEEEDC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(E1), (E1). Typical value = 3,1."^^rdf:XMLLiteral .
<ExcIEEEDC1C.e2> rdf:type rdfs:Property ;
	rdfs:label "e2"@en ;
	rdfs:domain <ExcIEEEDC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(E2), (E2). Typical value = 2,3."^^rdf:XMLLiteral .
<ExcIEEEDC1C.efdmin> rdf:type rdfs:Property ;
	rdfs:label "efdmin"@en ;
	rdfs:domain <ExcIEEEDC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum generator field voltage (Efdmin). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEDC1C.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEDC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator output gain (Ka). Typical value = 46."^^rdf:XMLLiteral .
<ExcIEEEDC1C.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEDC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field proportional constant (Ke)."^^rdf:XMLLiteral .
<ExcIEEEDC1C.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcIEEEDC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback gain (Kf). Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEDC1C.se1> rdf:type rdfs:Property ;
	rdfs:label "se1"@en ;
	rdfs:domain <ExcIEEEDC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage E1, Se(E1). Typical value = 0,33."^^rdf:XMLLiteral .
<ExcIEEEDC1C.se2> rdf:type rdfs:Property ;
	rdfs:label "se2"@en ;
	rdfs:domain <ExcIEEEDC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage E2, Se(E2). Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEDC1C.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEDC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator time constant (Ta) (>=0). Typical value = 0,06."^^rdf:XMLLiteral .
<ExcIEEEDC1C.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcIEEEDC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator denominator (lag) time constant (Tb) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEDC1C.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcIEEEDC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator numerator (lead) time constant (Tc) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEDC1C.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEDC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field time constant (Te) (>=0). Typical value = 0,46."^^rdf:XMLLiteral .
<ExcIEEEDC1C.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcIEEEDC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback time constant (Tf) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEDC1C.voel> rdf:type rdfs:Property ;
	rdfs:label "voel"@en ;
	rdfs:domain <ExcIEEEDC1C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate OEL input locations (Voel). True means summation point. False means take-over."^^rdf:XMLLiteral .
<ExcIEEEDC1C.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEDC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum controller output (Vrmax). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEDC1C.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEDC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum controller output (Vrmin). Typical value = 0,9."^^rdf:XMLLiteral .
<ExcIEEEDC1C.vscl> rdf:type rdfs:Property ;
	rdfs:label "vscl"@en ;
	rdfs:domain <ExcIEEEDC1C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate SCL input locations (Vscl). True means summation point. False means take-over."^^rdf:XMLLiteral .
<ExcIEEEDC1C.vuel> rdf:type rdfs:Property ;
	rdfs:label "vuel"@en ;
	rdfs:domain <ExcIEEEDC1C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate UEL input locations (Vuel). True means summation point. False means take-over."^^rdf:XMLLiteral .

<ExcIEEEAC7C> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEAC7C"@en ;
	rdfs:comment "IEEE 421.5-2016 AC7C excitation system model. It consists of an AC alternator with either stationary or rotating rectifiers to produce the DC field requirements.\n\nReference: IEEE 421.5-2016, 7.15."^^rdf:XMLLiteral .
<ExcIEEEAC7C.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc). Typical value = 0,12."^^rdf:XMLLiteral .
<ExcIEEEAC7C.kc1> rdf:type rdfs:Property ;
	rdfs:label "kc1"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc1). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC7C.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Demagnetizing factor, function of exciter alternator reactances (Kd). Typical value = 3,3."^^rdf:XMLLiteral .
<ExcIEEEAC7C.kdr> rdf:type rdfs:Property ;
	rdfs:label "kdr"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator derivative gain (Kdr). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC7C.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field proportional constant (Ke). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC7C.kf1> rdf:type rdfs:Property ;
	rdfs:label "kf1"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Generator field voltage feedback gain (Kf1). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC7C.kf2> rdf:type rdfs:Property ;
	rdfs:label "kf2"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current feedback gain (Kf2). Typical value = 0,08."^^rdf:XMLLiteral .
<ExcIEEEAC7C.kf3> rdf:type rdfs:Property ;
	rdfs:label "kf3"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback gain (Kf3). Typical value = 0,01."^^rdf:XMLLiteral .
<ExcIEEEAC7C.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit (current) gain coefficient (Ki). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC7C.kia> rdf:type rdfs:Property ;
	rdfs:label "kia"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field current regulator integral gain (Kia). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC7C.kir> rdf:type rdfs:Property ;
	rdfs:label "kir"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain (Kir). Typical value = 5,6."^^rdf:XMLLiteral .
<ExcIEEEAC7C.kl> rdf:type rdfs:Property ;
	rdfs:label "kl"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain related to negative exciter field current capability (Kl). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC7C.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit gain coefficient (Kp). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC7C.kpa> rdf:type rdfs:Property ;
	rdfs:label "kpa"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field current regulator proportional gain (Kpa). Typical value = 112."^^rdf:XMLLiteral .
<ExcIEEEAC7C.kpr> rdf:type rdfs:Property ;
	rdfs:label "kpr"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (Kpr). Typical value = 40."^^rdf:XMLLiteral .
<ExcIEEEAC7C.kr> rdf:type rdfs:Property ;
	rdfs:label "kr"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain related to regulator and alternator field power supply (Kr). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC7C.seve1> rdf:type rdfs:Property ;
	rdfs:label "seve1"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage Ve1, Se(Ve1). Typical value = 3,74."^^rdf:XMLLiteral .
<ExcIEEEAC7C.seve2> rdf:type rdfs:Property ;
	rdfs:label "seve2"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage Ve2, Se(Ve2). Typical value = 0,32."^^rdf:XMLLiteral .
<ExcIEEEAC7C.sw1> rdf:type rdfs:Property ;
	rdfs:label "sw1"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Power source selector (SW1). True means position A. False means position B. Typical value = false."^^rdf:XMLLiteral .
<ExcIEEEAC7C.sw2> rdf:type rdfs:Property ;
	rdfs:label "sw2"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Power source selector (SW2). True means position A. False means position B. Typical value = true."^^rdf:XMLLiteral .
<ExcIEEEAC7C.tdr> rdf:type rdfs:Property ;
	rdfs:label "tdr"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant for derivative channel of PID controller (Tdr) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC7C.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field time constant (Te) (>=0). Typical value = 1,2."^^rdf:XMLLiteral .
<ExcIEEEAC7C.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback time constant (Tf) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC7C.titap> rdf:type rdfs:Property ;
	rdfs:label "titap"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit phase angle (degrees) (Titap). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC7C.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum regulator output (Vamax). Typical value = 65,2."^^rdf:XMLLiteral .
<ExcIEEEAC7C.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum regulator output (Vamin). Typical value = -54."^^rdf:XMLLiteral .
<ExcIEEEAC7C.vbmax> rdf:type rdfs:Property ;
	rdfs:label "vbmax"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum available exciter field voltage (Vbmax). Typical value = 999."^^rdf:XMLLiteral .
<ExcIEEEAC7C.ve1> rdf:type rdfs:Property ;
	rdfs:label "ve1"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(Ve1), (Ve1). Typical value = 13,6."^^rdf:XMLLiteral .
<ExcIEEEAC7C.ve2> rdf:type rdfs:Property ;
	rdfs:label "ve2"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(Ve2), (Ve2). Typical value = 10,2."^^rdf:XMLLiteral .
<ExcIEEEAC7C.vemin> rdf:type rdfs:Property ;
	rdfs:label "vemin"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter output voltage (Vemin). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC7C.vfemax> rdf:type rdfs:Property ;
	rdfs:label "vfemax"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum exciter field current limit reference (Vfemax). Typical value = 23,2."^^rdf:XMLLiteral .
<ExcIEEEAC7C.voelInputKind> rdf:type rdfs:Property ;
	rdfs:label "voelInputKind"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate OEL input locations (Voel)."^^rdf:XMLLiteral .
<ExcIEEEAC7C.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum regulator output (Vrmax). Typical value = 3,2."^^rdf:XMLLiteral .
<ExcIEEEAC7C.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum regulator output (Vrmin). Typical value = -3,2."^^rdf:XMLLiteral .
<ExcIEEEAC7C.vs> rdf:type rdfs:Property ;
	rdfs:label "vs"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate PSS input locations (Vs). True means input at voltage error calculation. False means input after take-over UEL."^^rdf:XMLLiteral .
<ExcIEEEAC7C.vsclInputKind> rdf:type rdfs:Property ;
	rdfs:label "vsclInputKind"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate SCL input locations (Vscl)."^^rdf:XMLLiteral .
<ExcIEEEAC7C.vuelInputKind> rdf:type rdfs:Property ;
	rdfs:label "vuelInputKind"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate UEL input locations (Vuel)."^^rdf:XMLLiteral .
<ExcIEEEAC7C.xl> rdf:type rdfs:Property ;
	rdfs:label "xl"@en ;
	rdfs:domain <ExcIEEEAC7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactance associated with potential source (Xl). Typical value = 0."^^rdf:XMLLiteral .

<ExcIEEEAC9C> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEAC9C"@en ;
	rdfs:comment "IEEE 421.5-2016 AC9C excitation system model. It may be applied to excitation systems consisting of an ac alternator with either stationary or rotating rectifiers. The model consists of a PID type voltage regulator followed by a PI current regulator in cascade.\n\nReference: IEEE 421.5-2016, 7.18."^^rdf:XMLLiteral .
<ExcIEEEAC9C.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Controlled rectifier bridge equivalent gain (Ka). Typical value = 20."^^rdf:XMLLiteral .
<ExcIEEEAC9C.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC9C.kc1> rdf:type rdfs:Property ;
	rdfs:label "kc1"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc1). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC9C.kc2> rdf:type rdfs:Property ;
	rdfs:label "kc2"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc1). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC9C.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Demagnetizing factor, function of exciter alternator reactances (Kd). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC9C.kdr> rdf:type rdfs:Property ;
	rdfs:label "kdr"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator derivative gain (Kdr). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC9C.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field proportional constant (Ke). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC9C.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current feedback gain (Kf). Typical value = 0,2."^^rdf:XMLLiteral .
<ExcIEEEAC9C.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Compound circuit (current) gain coefficient (Ki). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC9C.ki2> rdf:type rdfs:Property ;
	rdfs:label "ki2"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Compound circuit (current) gain coefficient (Ki2). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC9C.kia> rdf:type rdfs:Property ;
	rdfs:label "kia"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field current regulator integral gain (Kia). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC9C.kir> rdf:type rdfs:Property ;
	rdfs:label "kir"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain (Kir). Typical value = 10."^^rdf:XMLLiteral .
<ExcIEEEAC9C.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit (voltage) gain coefficient (Kp). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC9C.kpa> rdf:type rdfs:Property ;
	rdfs:label "kpa"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field current regulator proportional gain (Kpa). Typical value = 4."^^rdf:XMLLiteral .
<ExcIEEEAC9C.kpr> rdf:type rdfs:Property ;
	rdfs:label "kpr"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (Kpr). Typical value = 10."^^rdf:XMLLiteral .
<ExcIEEEAC9C.kw> rdf:type rdfs:Property ;
	rdfs:label "kw"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Free wheel equivalent feedback gain (Kw). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC9C.sct> rdf:type rdfs:Property ;
	rdfs:label "sct"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Power stage type selector (Sct). True means it represents a thyristor converter (parameter different than 0 in IEEE model). False means it represents a chopper converter (parameter is set to 0 in IEEE model)."^^rdf:XMLLiteral .
<ExcIEEEAC9C.seve1> rdf:type rdfs:Property ;
	rdfs:label "seve1"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage Ve1, Se(Ve1). Typical value = 0,001."^^rdf:XMLLiteral .
<ExcIEEEAC9C.seve2> rdf:type rdfs:Property ;
	rdfs:label "seve2"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage Ve2, Se(Ve2). Typical value = 0,01."^^rdf:XMLLiteral .
<ExcIEEEAC9C.sw1> rdf:type rdfs:Property ;
	rdfs:label "sw1"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Power source selector (SW1). True means position A. False means position B. Typical value = true."^^rdf:XMLLiteral .
<ExcIEEEAC9C.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Controlled rectifier bridge equivalent time constant (Ta) (>=0). Typical value = 0,0018."^^rdf:XMLLiteral .
<ExcIEEEAC9C.tdr> rdf:type rdfs:Property ;
	rdfs:label "tdr"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant for derivative channel of PID controller (Tdr) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<ExcIEEEAC9C.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field time constant (Te) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC9C.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field current feedback time constant (Tf) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<ExcIEEEAC9C.titap> rdf:type rdfs:Property ;
	rdfs:label "titap"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit phase angle (degrees) (Titap). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC9C.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum current regulator output (Vamax). Typical value = 0,996."^^rdf:XMLLiteral .
<ExcIEEEAC9C.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum current regulator output (Vamin). Typical value = -0,866."^^rdf:XMLLiteral .
<ExcIEEEAC9C.vb1max> rdf:type rdfs:Property ;
	rdfs:label "vb1max"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum available exciter field voltage (Vb1max). Typical value = 100."^^rdf:XMLLiteral .
<ExcIEEEAC9C.vb2max> rdf:type rdfs:Property ;
	rdfs:label "vb2max"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum available compound field voltage (Vb2max). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC9C.ve1> rdf:type rdfs:Property ;
	rdfs:label "ve1"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(Ve1), (Ve1). Typical value = 4,167."^^rdf:XMLLiteral .
<ExcIEEEAC9C.ve2> rdf:type rdfs:Property ;
	rdfs:label "ve2"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(Ve2), (Ve2). Typical value = 3,125."^^rdf:XMLLiteral .
<ExcIEEEAC9C.vemin> rdf:type rdfs:Property ;
	rdfs:label "vemin"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter output voltage (Vemin). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC9C.vfemax> rdf:type rdfs:Property ;
	rdfs:label "vfemax"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum exciter field current limit reference (Vfemax). Typical value = 16."^^rdf:XMLLiteral .
<ExcIEEEAC9C.vfwmax> rdf:type rdfs:Property ;
	rdfs:label "vfwmax"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum free wheel feedback (Vfwmax). Typical value = 10."^^rdf:XMLLiteral .
<ExcIEEEAC9C.vfwmin> rdf:type rdfs:Property ;
	rdfs:label "vfwmin"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum free wheel feedback (Vfwmin). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC9C.voel> rdf:type rdfs:Property ;
	rdfs:label "voel"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate OEL input locations (Voel). True means summation point. False means take-over."^^rdf:XMLLiteral .
<ExcIEEEAC9C.vpidmax> rdf:type rdfs:Property ;
	rdfs:label "vpidmax"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum PID regulator output (Vpidmax). Typical value = 1,6."^^rdf:XMLLiteral .
<ExcIEEEAC9C.vpidmin> rdf:type rdfs:Property ;
	rdfs:label "vpidmin"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum PID regulator output (Vpidmax). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC9C.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum rectifier bridge output (Vrmax). Typical value = 19,92."^^rdf:XMLLiteral .
<ExcIEEEAC9C.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum rectifier bridge output (Vrmin). Typical value = -17,32."^^rdf:XMLLiteral .
<ExcIEEEAC9C.vscl> rdf:type rdfs:Property ;
	rdfs:label "vscl"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate SCL input locations (Vscl). True means summation point. False means take-over."^^rdf:XMLLiteral .
<ExcIEEEAC9C.vuel> rdf:type rdfs:Property ;
	rdfs:label "vuel"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate UEL input locations (Vuel). True means summation point. False means take-over."^^rdf:XMLLiteral .
<ExcIEEEAC9C.xl> rdf:type rdfs:Property ;
	rdfs:label "xl"@en ;
	rdfs:domain <ExcIEEEAC9C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactance associated with potential source (Xl). Typical value = 0."^^rdf:XMLLiteral .

<ExcIEEEST10C> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEST10C"@en ;
	rdfs:comment "IEEE 421.5-2016 ST10C excitation system model. It is a variation of the ST1C and ST5C models. In addition to ST5C model, this model offers alternatives for the application of the stabilizing signal coming from the PSS. It offers the option to apply the PSS signal at the AVR summing junction (voltage reference) and/or at the output of the gate structure, via separate but identical control elements. Furthermore, it offers the flexibility to interconnect the limiter signals at different locations depending on the actual equipment configuration or settings. The ST10C model also offers independent control settings for when a limiter is active, realized by the parallel configuration of lead-lag blocks.\n\nReference: IEEE 421.5-2016, 8.18."^^rdf:XMLLiteral .
<ExcIEEEST10C.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc). Typical value = 0,01."^^rdf:XMLLiteral .
<ExcIEEEST10C.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit (current) gain coefficient (Ki). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST10C.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit (voltage) gain coefficient (Kp). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST10C.kr> rdf:type rdfs:Property ;
	rdfs:label "kr"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator gain (Kr). Typical value = 500."^^rdf:XMLLiteral .
<ExcIEEEST10C.sw1> rdf:type rdfs:Property ;
	rdfs:label "sw1"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Power source selector (SW1). True means position A. False means position B. Typical value = true."^^rdf:XMLLiteral .
<ExcIEEEST10C.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Thyristor bridge firing control equivalent time constant (T1) (>=0). Typical value = 0,004."^^rdf:XMLLiteral .
<ExcIEEEST10C.tb1> rdf:type rdfs:Property ;
	rdfs:label "tb1"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator denominator (lag) time constant (first block) (Tb1) (>=0). Typical value = 12,5."^^rdf:XMLLiteral .
<ExcIEEEST10C.tb2> rdf:type rdfs:Property ;
	rdfs:label "tb2"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator denominator (lag) time constant (second block) (Tb2) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEST10C.tc1> rdf:type rdfs:Property ;
	rdfs:label "tc1"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator numerator (lead) time constant (first block) (Tc1) (>=0). Typical value = 1,5."^^rdf:XMLLiteral .
<ExcIEEEST10C.tc2> rdf:type rdfs:Property ;
	rdfs:label "tc2"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator numerator (lead) time constant (second block) (Tc2) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEST10C.titap> rdf:type rdfs:Property ;
	rdfs:label "titap"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit phase angle (degrees) (Titap). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST10C.tob1> rdf:type rdfs:Property ;
	rdfs:label "tob1"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL regulator denominator (lag) time constant (first block) (Tob1) (>=0). Typical value = 12,5."^^rdf:XMLLiteral .
<ExcIEEEST10C.tob2> rdf:type rdfs:Property ;
	rdfs:label "tob2"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL regulator denominator (lag) time constant (second block) (Tob2) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEST10C.toc1> rdf:type rdfs:Property ;
	rdfs:label "toc1"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL regulator numerator (lead) time constant (first block) (Toc1) (>=0). Typical value = 1,5."^^rdf:XMLLiteral .
<ExcIEEEST10C.toc2> rdf:type rdfs:Property ;
	rdfs:label "toc2"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL regulator numerator (lead) time constant (second block) (Toc2) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEST10C.tub1> rdf:type rdfs:Property ;
	rdfs:label "tub1"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL regulator denominator (lag) time constant (first block) (Tub1) (>=0). Typical value = 12,5."^^rdf:XMLLiteral .
<ExcIEEEST10C.tub2> rdf:type rdfs:Property ;
	rdfs:label "tub2"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL regulator denominator (lag) time constant (second block) (Tub2) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEST10C.tuc1> rdf:type rdfs:Property ;
	rdfs:label "tuc1"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL regulator numerator (lead) time constant (first block) (Tuc1) (>=0). Typical value = 1,5."^^rdf:XMLLiteral .
<ExcIEEEST10C.tuc2> rdf:type rdfs:Property ;
	rdfs:label "tuc2"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL regulator numerator (lead) time constant (second block) (Tuc2) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEST10C.vbmax> rdf:type rdfs:Property ;
	rdfs:label "vbmax"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum available exciter voltage (Vbmax). Typical value = 1,5."^^rdf:XMLLiteral .
<ExcIEEEST10C.voelInputKind> rdf:type rdfs:Property ;
	rdfs:label "voelInputKind"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate OEL input locations (Voel). The value takeOverInnerLoop shall not be used in this model type."^^rdf:XMLLiteral .
<ExcIEEEST10C.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum regulator output (Vrmax). Typical value = 10."^^rdf:XMLLiteral .
<ExcIEEEST10C.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum regulator output (Vrmin). Typical value = -8,7."^^rdf:XMLLiteral .
<ExcIEEEST10C.vrsmax> rdf:type rdfs:Property ;
	rdfs:label "vrsmax"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum PSS regulator output (Vrsmax). Typical value = 5."^^rdf:XMLLiteral .
<ExcIEEEST10C.vrsmin> rdf:type rdfs:Property ;
	rdfs:label "vrsmin"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum PSS regulator output (Vrsmin). Typical value = -5."^^rdf:XMLLiteral .
<ExcIEEEST10C.vsclInputKind> rdf:type rdfs:Property ;
	rdfs:label "vsclInputKind"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate SCL input locations (Vscl)."^^rdf:XMLLiteral .
<ExcIEEEST10C.vsInputKind> rdf:type rdfs:Property ;
	rdfs:label "vsInputKind"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate PSS input locations (Vs)."^^rdf:XMLLiteral .
<ExcIEEEST10C.vuelInputKind> rdf:type rdfs:Property ;
	rdfs:label "vuelInputKind"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate UEL input locations (Vuel)."^^rdf:XMLLiteral .
<ExcIEEEST10C.xl> rdf:type rdfs:Property ;
	rdfs:label "xl"@en ;
	rdfs:domain <ExcIEEEST10C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactance associated with potential source (Xl). Typical value = 0."^^rdf:XMLLiteral .

<ExcIEEEAC4C> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEAC4C"@en ;
	rdfs:comment "IEEE 421.5-2016 AC4C excitation system model. It is alternator supplied controlled rectifier excitation system. It is a initial response excitation system which utilizes a full thyristor bridge in the exciter output circuit.\n\nReference: IEEE 421.5-2016, 7.9."^^rdf:XMLLiteral .
<ExcIEEEAC4C.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEAC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator output gain (Ka). Typical value = 200."^^rdf:XMLLiteral .
<ExcIEEEAC4C.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEAC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC4C.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEAC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator output time constant (Ta) (>=0). Typical value = 0,015."^^rdf:XMLLiteral .
<ExcIEEEAC4C.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcIEEEAC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator denominator (lag) time constant (Tb) (>=0). Typical value = 10."^^rdf:XMLLiteral .
<ExcIEEEAC4C.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcIEEEAC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator numerator (lead) time constant (Tc) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC4C.vimax> rdf:type rdfs:Property ;
	rdfs:label "vimax"@en ;
	rdfs:domain <ExcIEEEAC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator input (voltage error) maximum limit (Vimax). Typical value = 10."^^rdf:XMLLiteral .
<ExcIEEEAC4C.vimin> rdf:type rdfs:Property ;
	rdfs:label "vimin"@en ;
	rdfs:domain <ExcIEEEAC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator input (voltage error) minimum limit (Vimin). Typical value = -10."^^rdf:XMLLiteral .
<ExcIEEEAC4C.voel> rdf:type rdfs:Property ;
	rdfs:label "voel"@en ;
	rdfs:domain <ExcIEEEAC4C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate OEL input locations (Voel). True means summation point. False means take-over."^^rdf:XMLLiteral .
<ExcIEEEAC4C.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEAC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum regulator output (Vrmax). Typical value = 5,64."^^rdf:XMLLiteral .
<ExcIEEEAC4C.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEAC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum regulator output (Vrmin). Typical value = -4,53."^^rdf:XMLLiteral .
<ExcIEEEAC4C.vscl> rdf:type rdfs:Property ;
	rdfs:label "vscl"@en ;
	rdfs:domain <ExcIEEEAC4C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate SCL input locations (Vscl). True means summation point. False means take-over."^^rdf:XMLLiteral .
<ExcIEEEAC4C.vuel> rdf:type rdfs:Property ;
	rdfs:label "vuel"@en ;
	rdfs:domain <ExcIEEEAC4C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate UEL input locations (Vuel). True means summation point. False means take-over."^^rdf:XMLLiteral .

<ExcIEEEST6C> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEST6C"@en ;
	rdfs:comment "IEEE 421.5-2016 ST6C excitation system model. It consists of a PI voltage regulator with an inner loop field voltage regulator and pre-control. The field voltage regulator implements a proportional control. The pre-control and the delay in the feedback circuit increase the dynamic response.\n\nReference: IEEE 421.5-2016, 8.13."^^rdf:XMLLiteral .
<ExcIEEEST6C.ilr> rdf:type rdfs:Property ;
	rdfs:label "ilr"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output current limit reference (Ilr). Typical value = 4,164."^^rdf:XMLLiteral .
<ExcIEEEST6C.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST6C.kci> rdf:type rdfs:Property ;
	rdfs:label "kci"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output current limit adjustment (Kci). Typical value = 1,0577."^^rdf:XMLLiteral .
<ExcIEEEST6C.kff> rdf:type rdfs:Property ;
	rdfs:label "kff"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pre-control gain constant of the inner loop field voltage regulator (Kff). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST6C.kg> rdf:type rdfs:Property ;
	rdfs:label "kg"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Feedback gain constant of the inner loop field voltage regulator (Kg). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST6C.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Compound circuit (current) gain coefficient (Ki). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST6C.kia> rdf:type rdfs:Property ;
	rdfs:label "kia"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain (Kia). Typical value = 45,094."^^rdf:XMLLiteral .
<ExcIEEEST6C.klr> rdf:type rdfs:Property ;
	rdfs:label "klr"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output current limiter gain (Klr). Typical value = 17,33."^^rdf:XMLLiteral .
<ExcIEEEST6C.km> rdf:type rdfs:Property ;
	rdfs:label "km"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Forward gain constant of the inner loop field voltage regulator (Km). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST6C.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit (voltage) gain coefficient (Kp). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST6C.kpa> rdf:type rdfs:Property ;
	rdfs:label "kpa"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (Kpa). Typical value = 18,038."^^rdf:XMLLiteral .
<ExcIEEEST6C.sw1> rdf:type rdfs:Property ;
	rdfs:label "sw1"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Power source selector (SW1). True means position A. False means position B. Typical value = true."^^rdf:XMLLiteral .
<ExcIEEEST6C.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Thyristor bridge firing control equivalent time constant (Ta) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<ExcIEEEST6C.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Feedback time constant of inner loop field voltage regulator (Tg) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<ExcIEEEST6C.titap> rdf:type rdfs:Property ;
	rdfs:label "titap"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit phase angle (degrees) (Titap). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST6C.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (Vamax). Typical value = 4,81."^^rdf:XMLLiteral .
<ExcIEEEST6C.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (Vamin). Typical value = -3,85."^^rdf:XMLLiteral .
<ExcIEEEST6C.vbmax> rdf:type rdfs:Property ;
	rdfs:label "vbmax"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum available exciter voltage (Vbmax). Typical value = 99."^^rdf:XMLLiteral .
<ExcIEEEST6C.vmmax> rdf:type rdfs:Property ;
	rdfs:label "vmmax"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum rectifier output limit (Vmmax). Typical value = 4,81."^^rdf:XMLLiteral .
<ExcIEEEST6C.vmmin> rdf:type rdfs:Property ;
	rdfs:label "vmmin"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum rectifier output limit (Vmmin). Typical value = -3,85."^^rdf:XMLLiteral .
<ExcIEEEST6C.voelInputKind> rdf:type rdfs:Property ;
	rdfs:label "voelInputKind"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate OEL input locations (Voel)."^^rdf:XMLLiteral .
<ExcIEEEST6C.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum regulator output (Vrmax). Typical value = 4,81."^^rdf:XMLLiteral .
<ExcIEEEST6C.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum regulator output (Vrmin). Typical value = -3,85."^^rdf:XMLLiteral .
<ExcIEEEST6C.vsclInputKind> rdf:type rdfs:Property ;
	rdfs:label "vsclInputKind"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate SCL input locations (Vscl)."^^rdf:XMLLiteral .
<ExcIEEEST6C.vuelInputKind> rdf:type rdfs:Property ;
	rdfs:label "vuelInputKind"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate UEL input locations (Vuel)."^^rdf:XMLLiteral .
<ExcIEEEST6C.xl> rdf:type rdfs:Property ;
	rdfs:label "xl"@en ;
	rdfs:domain <ExcIEEEST6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactance associated with potential source (Xl). Typical value = 0."^^rdf:XMLLiteral .

<ExcIEEEST8C> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEST8C"@en ;
	rdfs:comment "IEEE 421.5-2016 ST8C excitation system model. It has a PI Type voltage regulator\nfollowed by a PI current regulator in cascade. Both regulator blocks have non-windup limits. The cascaded AVR model is based on IEC 60034-16:1991.\n\nReference: IEEE 421.5-2016, 8.16."^^rdf:XMLLiteral .
<ExcIEEEST8C.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field current regulator proportional gain (Ka). Typical value = 4,295."^^rdf:XMLLiteral .
<ExcIEEEST8C.kc1> rdf:type rdfs:Property ;
	rdfs:label "kc1"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc1). Typical value = 0,062."^^rdf:XMLLiteral .
<ExcIEEEST8C.kc2> rdf:type rdfs:Property ;
	rdfs:label "kc2"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc2). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST8C.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current feedback gain (Kf). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST8C.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit (current) gain coefficient (Ki). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST8C.ki2> rdf:type rdfs:Property ;
	rdfs:label "ki2"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit (current) gain coefficient (Ki2). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST8C.kia> rdf:type rdfs:Property ;
	rdfs:label "kia"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field current regulator integral gain (Kia). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST8C.kir> rdf:type rdfs:Property ;
	rdfs:label "kir"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain (Kir). Typical value = 30."^^rdf:XMLLiteral .
<ExcIEEEST8C.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit (voltage) gain coefficient (Kp). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST8C.kpa> rdf:type rdfs:Property ;
	rdfs:label "kpa"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field current regulator proportional gain (Kpa). Typical value = 2,38."^^rdf:XMLLiteral .
<ExcIEEEST8C.kpr> rdf:type rdfs:Property ;
	rdfs:label "kpr"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (Kpr). Typical value = 6,6."^^rdf:XMLLiteral .
<ExcIEEEST8C.sw1> rdf:type rdfs:Property ;
	rdfs:label "sw1"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Power source selector (SW1). True means position A. False means position B. Typical value = true."^^rdf:XMLLiteral .
<ExcIEEEST8C.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Controlled rectifier bridge equivalent time constant (Tia) (>=0). Typical value = 0,0017."^^rdf:XMLLiteral .
<ExcIEEEST8C.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Field current feedback time constant (Tf) (>=0). Typical value = 0,0226."^^rdf:XMLLiteral .
<ExcIEEEST8C.titap> rdf:type rdfs:Property ;
	rdfs:label "titap"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit phase angle (degrees) (Titap). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST8C.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum field current regulator output (Vamax). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST8C.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum field current regulator output (Vamin). Typical value = -1."^^rdf:XMLLiteral .
<ExcIEEEST8C.vbmax1> rdf:type rdfs:Property ;
	rdfs:label "vbmax1"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum available exciter voltage (Vbmax1). Typical value = 2."^^rdf:XMLLiteral .
<ExcIEEEST8C.vbmax2> rdf:type rdfs:Property ;
	rdfs:label "vbmax2"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum available exciter voltage (Vbmax2). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST8C.voel> rdf:type rdfs:Property ;
	rdfs:label "voel"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate OEL input locations (Voel). True means summation point (voltage error). False means take-over."^^rdf:XMLLiteral .
<ExcIEEEST8C.vpimax> rdf:type rdfs:Property ;
	rdfs:label "vpimax"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage regulator output (Vpimax). Typical value = 16."^^rdf:XMLLiteral .
<ExcIEEEST8C.vpimin> rdf:type rdfs:Property ;
	rdfs:label "vpimin"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage regulator output (Vpimax). Typical value = -16."^^rdf:XMLLiteral .
<ExcIEEEST8C.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum field current regulator output (Vrmax). Typical value = 4,27."^^rdf:XMLLiteral .
<ExcIEEEST8C.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum field current regulator output (Vrmin). Typical value = -3,64."^^rdf:XMLLiteral .
<ExcIEEEST8C.vscl> rdf:type rdfs:Property ;
	rdfs:label "vscl"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate SCL input locations (Vscl). True means summation point (voltge error).False means take-over."^^rdf:XMLLiteral .
<ExcIEEEST8C.vuel> rdf:type rdfs:Property ;
	rdfs:label "vuel"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate UEL input locations (Vuel). True means summation point (voltge error). False means take-over."^^rdf:XMLLiteral .
<ExcIEEEST8C.xl> rdf:type rdfs:Property ;
	rdfs:label "xl"@en ;
	rdfs:domain <ExcIEEEST8C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactance associated with potential source (Xl). Typical value = 0."^^rdf:XMLLiteral .

<ExcIEEEAC2C> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEAC2C"@en ;
	rdfs:comment "IEEE 421.5-2016 AC2C excitation system model. It represents a high initial response field controlled alternator-rectifier excitation system. The alternator main exciter is used, feeding its output via non-controlled rectifiers.\n\nReference: IEEE 421.5-2016, 7.5."^^rdf:XMLLiteral .
<ExcIEEEAC2C.efemax> rdf:type rdfs:Property ;
	rdfs:label "efemax"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum exciter field voltage (Efemax). Typical value = 105."^^rdf:XMLLiteral .
<ExcIEEEAC2C.efemin> rdf:type rdfs:Property ;
	rdfs:label "efemin"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter field voltage (Efemin). Typical value = -95."^^rdf:XMLLiteral .
<ExcIEEEAC2C.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator output gain (Ka). Typical value = 400."^^rdf:XMLLiteral .
<ExcIEEEAC2C.kb> rdf:type rdfs:Property ;
	rdfs:label "kb"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second stage regulator gain (Kb). Typical value = 25."^^rdf:XMLLiteral .
<ExcIEEEAC2C.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc). Typical value = 0,28."^^rdf:XMLLiteral .
<ExcIEEEAC2C.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Demagnetizing factor, function of exciter alternator reactances (Kd). Typical value = 0,35."^^rdf:XMLLiteral .
<ExcIEEEAC2C.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field proportional constant (Ke). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC2C.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback excitation system stabilizer gain (Kf). Typical value = 0,03."^^rdf:XMLLiteral .
<ExcIEEEAC2C.kh> rdf:type rdfs:Property ;
	rdfs:label "kh"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current regulator feedback gain (Kh). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC2C.seve1> rdf:type rdfs:Property ;
	rdfs:label "seve1"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage Ve1, Se(Ve1). Typical value = 0,037."^^rdf:XMLLiteral .
<ExcIEEEAC2C.seve2> rdf:type rdfs:Property ;
	rdfs:label "seve2"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage Ve2, Se(Ve2). Typical value = 0,012."^^rdf:XMLLiteral .
<ExcIEEEAC2C.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator output time constant (Ta) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<ExcIEEEAC2C.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator denominator (lag) time constant (Tb) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC2C.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator numerator (lead) time constant (Tc) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC2C.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field time constant (Te) (>=0). Typical value = 0,6."^^rdf:XMLLiteral .
<ExcIEEEAC2C.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback time constant (Tf) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC2C.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum regulator output (Vamax). Typical value = 8."^^rdf:XMLLiteral .
<ExcIEEEAC2C.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum regulator output (Vamin). Typical value = -8."^^rdf:XMLLiteral .
<ExcIEEEAC2C.ve1> rdf:type rdfs:Property ;
	rdfs:label "ve1"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(Ve1), (Ve1). Typical value = 4,4."^^rdf:XMLLiteral .
<ExcIEEEAC2C.ve2> rdf:type rdfs:Property ;
	rdfs:label "ve2"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(Ve2), (Ve2). Typical value = 3,3."^^rdf:XMLLiteral .
<ExcIEEEAC2C.vemin> rdf:type rdfs:Property ;
	rdfs:label "vemin"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter output voltage (Vemin). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC2C.vfemax> rdf:type rdfs:Property ;
	rdfs:label "vfemax"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum exciter field current limit reference (Vfemax). Typical value = 4,4."^^rdf:XMLLiteral .
<ExcIEEEAC2C.voel> rdf:type rdfs:Property ;
	rdfs:label "voel"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate OEL input locations (Voel). True means summation point. False means take-over."^^rdf:XMLLiteral .
<ExcIEEEAC2C.vscl> rdf:type rdfs:Property ;
	rdfs:label "vscl"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate SCL input locations (Vscl). True means summation point. False means take-over."^^rdf:XMLLiteral .
<ExcIEEEAC2C.vuel> rdf:type rdfs:Property ;
	rdfs:label "vuel"@en ;
	rdfs:domain <ExcIEEEAC2C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate UEL input locations (Vuel). True means summation point. False means take-over."^^rdf:XMLLiteral .

<ExcIEEEAC1C> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEAC1C"@en ;
	rdfs:comment "IEEE 421.5-2016 AC1C excitation system model. It consists of an alternator main exciter feeding its output via non-controlled rectifiers. The exciter does not employ self-excitation, and the voltage regulator power is taken from a source that is not affected by external transients.\n\nReference: IEEE 421.5-2016, 7.3."^^rdf:XMLLiteral .
<ExcIEEEAC1C.efemax> rdf:type rdfs:Property ;
	rdfs:label "efemax"@en ;
	rdfs:domain <ExcIEEEAC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum exciter field voltage (Efemax). Typical value = 6,3."^^rdf:XMLLiteral .
<ExcIEEEAC1C.efemin> rdf:type rdfs:Property ;
	rdfs:label "efemin"@en ;
	rdfs:domain <ExcIEEEAC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter field voltage (Efemin). Typical value = -5,43."^^rdf:XMLLiteral .
<ExcIEEEAC1C.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEAC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator output gain (Ka). Typical value = 400."^^rdf:XMLLiteral .
<ExcIEEEAC1C.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEAC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc). Typical value = 0,2."^^rdf:XMLLiteral .
<ExcIEEEAC1C.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcIEEEAC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Demagnetizing factor, function of exciter alternator reactances (Kd). Typical value = 0,38."^^rdf:XMLLiteral .
<ExcIEEEAC1C.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEAC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field proportional constant (Ke). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC1C.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcIEEEAC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback excitation system stabilizer gain (Kf). Typical value = 0,03."^^rdf:XMLLiteral .
<ExcIEEEAC1C.seve1> rdf:type rdfs:Property ;
	rdfs:label "seve1"@en ;
	rdfs:domain <ExcIEEEAC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage Ve1, Se(Ve1). Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEAC1C.seve2> rdf:type rdfs:Property ;
	rdfs:label "seve2"@en ;
	rdfs:domain <ExcIEEEAC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage Ve2, Se(Ve2). Typical value = 0,03."^^rdf:XMLLiteral .
<ExcIEEEAC1C.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEAC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator output time constant (Ta) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<ExcIEEEAC1C.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcIEEEAC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator denominator (lag) time constant (Tb) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC1C.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcIEEEAC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator numerator (lead) time constant (Tc) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC1C.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEAC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field time constant (Te) (>=0). Typical value = 0,8."^^rdf:XMLLiteral .
<ExcIEEEAC1C.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcIEEEAC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback time constant (Tf) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC1C.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcIEEEAC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum regulator output (Vamax). Typical value = 14,5."^^rdf:XMLLiteral .
<ExcIEEEAC1C.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcIEEEAC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum regulator output (Vamin). Typical value = -14,5."^^rdf:XMLLiteral .
<ExcIEEEAC1C.ve1> rdf:type rdfs:Property ;
	rdfs:label "ve1"@en ;
	rdfs:domain <ExcIEEEAC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(Ve1), (Ve1). Typical value = 4,18."^^rdf:XMLLiteral .
<ExcIEEEAC1C.ve2> rdf:type rdfs:Property ;
	rdfs:label "ve2"@en ;
	rdfs:domain <ExcIEEEAC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(Ve2), (Ve2). Typical value = 3,14."^^rdf:XMLLiteral .
<ExcIEEEAC1C.vemin> rdf:type rdfs:Property ;
	rdfs:label "vemin"@en ;
	rdfs:domain <ExcIEEEAC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter output voltage (Vemin). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC1C.vfemax> rdf:type rdfs:Property ;
	rdfs:label "vfemax"@en ;
	rdfs:domain <ExcIEEEAC1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum exciter field current limit reference (Vfemax). Typical value = 99."^^rdf:XMLLiteral .
<ExcIEEEAC1C.voel> rdf:type rdfs:Property ;
	rdfs:label "voel"@en ;
	rdfs:domain <ExcIEEEAC1C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate OEL input locations (Voel). True means summation point. False means take-over."^^rdf:XMLLiteral .
<ExcIEEEAC1C.vscl> rdf:type rdfs:Property ;
	rdfs:label "vscl"@en ;
	rdfs:domain <ExcIEEEAC1C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate SCL input locations (Vscl). True means summation point. False means take-over."^^rdf:XMLLiteral .
<ExcIEEEAC1C.vuel> rdf:type rdfs:Property ;
	rdfs:label "vuel"@en ;
	rdfs:domain <ExcIEEEAC1C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate UEL input locations (Vuel). True means summation point. False means take-over."^^rdf:XMLLiteral .

<ExcIEEEST5C> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEST5C"@en ;
	rdfs:comment "IEEE 421.5-2016 ST5C excitation system model. This model is is a variation of the Type ST1A model, with alternative overexcitation and underexcitation inputs and additional limits.\n\nReference: IEEE 421.5-2016, 8.11."^^rdf:XMLLiteral .
<ExcIEEEST5C.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEST5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc). Typical value = 0,004."^^rdf:XMLLiteral .
<ExcIEEEST5C.kr> rdf:type rdfs:Property ;
	rdfs:label "kr"@en ;
	rdfs:domain <ExcIEEEST5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator gain (Kr). Typical value = 200."^^rdf:XMLLiteral .
<ExcIEEEST5C.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <ExcIEEEST5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Thyristor bridge firing control equivalent time constant (T1) (>=0). Typical value = 0,004."^^rdf:XMLLiteral .
<ExcIEEEST5C.tb1> rdf:type rdfs:Property ;
	rdfs:label "tb1"@en ;
	rdfs:domain <ExcIEEEST5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator denominator (lag) time constant (first block) (Tb1) (>=0). Typical value = 6."^^rdf:XMLLiteral .
<ExcIEEEST5C.tb2> rdf:type rdfs:Property ;
	rdfs:label "tb2"@en ;
	rdfs:domain <ExcIEEEST5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator denominator (lag) time constant (second block) (Tb2) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<ExcIEEEST5C.tc1> rdf:type rdfs:Property ;
	rdfs:label "tc1"@en ;
	rdfs:domain <ExcIEEEST5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator numerator (lead) time constant (first block) (Tc1) (>=0). Typical value = 0,8."^^rdf:XMLLiteral .
<ExcIEEEST5C.tc2> rdf:type rdfs:Property ;
	rdfs:label "tc2"@en ;
	rdfs:domain <ExcIEEEST5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator numerator (lead) time constant (second block) (Tc2) (>=0). Typical value = 0,08."^^rdf:XMLLiteral .
<ExcIEEEST5C.tob1> rdf:type rdfs:Property ;
	rdfs:label "tob1"@en ;
	rdfs:domain <ExcIEEEST5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL regulator denominator (lag) time constant (first block) (Tob1) (>=0). Typical value = 2."^^rdf:XMLLiteral .
<ExcIEEEST5C.tob2> rdf:type rdfs:Property ;
	rdfs:label "tob2"@en ;
	rdfs:domain <ExcIEEEST5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL regulator denominator (lag) time constant (second block) (Tob2) (>=0). Typical value = 0,08."^^rdf:XMLLiteral .
<ExcIEEEST5C.toc1> rdf:type rdfs:Property ;
	rdfs:label "toc1"@en ;
	rdfs:domain <ExcIEEEST5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL regulator numerator (lead) time constant (first block) (Toc1) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEST5C.toc2> rdf:type rdfs:Property ;
	rdfs:label "toc2"@en ;
	rdfs:domain <ExcIEEEST5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL regulator numerator (lead) time constant (second block) (Toc2) (>=0). Typical value = 0,08."^^rdf:XMLLiteral .
<ExcIEEEST5C.tub1> rdf:type rdfs:Property ;
	rdfs:label "tub1"@en ;
	rdfs:domain <ExcIEEEST5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL regulator denominator (lag) time constant (first block) (Tub1) (>=0). Typical value = 10."^^rdf:XMLLiteral .
<ExcIEEEST5C.tub2> rdf:type rdfs:Property ;
	rdfs:label "tub2"@en ;
	rdfs:domain <ExcIEEEST5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL regulator denominator (lag) time constant (second block) (Tub2) (>=0). Typical value = 0,05."^^rdf:XMLLiteral .
<ExcIEEEST5C.tuc1> rdf:type rdfs:Property ;
	rdfs:label "tuc1"@en ;
	rdfs:domain <ExcIEEEST5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL regulator numerator (lead) time constant (first block) (Tuc1) (>=0). Typical value = 2."^^rdf:XMLLiteral .
<ExcIEEEST5C.tuc2> rdf:type rdfs:Property ;
	rdfs:label "tuc2"@en ;
	rdfs:domain <ExcIEEEST5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL regulator numerator (lead) time constant (second block) (Tuc2) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<ExcIEEEST5C.voel> rdf:type rdfs:Property ;
	rdfs:label "voel"@en ;
	rdfs:domain <ExcIEEEST5C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate OEL input locations (Voel). True means summation point (voltage error). False means take-over at voltage regulator input."^^rdf:XMLLiteral .
<ExcIEEEST5C.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEST5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum regulator output (Vrmax). Typical value = 5."^^rdf:XMLLiteral .
<ExcIEEEST5C.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEST5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum regulator output (Vrmin). Typical value = -4."^^rdf:XMLLiteral .
<ExcIEEEST5C.vscl> rdf:type rdfs:Property ;
	rdfs:label "vscl"@en ;
	rdfs:domain <ExcIEEEST5C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate SCL input locations (Vscl). True means summation point (voltge error). False means take-over at voltage regulator input."^^rdf:XMLLiteral .
<ExcIEEEST5C.vuel> rdf:type rdfs:Property ;
	rdfs:label "vuel"@en ;
	rdfs:domain <ExcIEEEST5C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate UEL input locations (Vuel). True means summation point (voltge error). False means take-over at voltage regulator input."^^rdf:XMLLiteral .

<ExcIEEEDC4C> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEDC4C"@en ;
	rdfs:comment "IEEE 421.5-2016 DC4C excitation system model. It utilizes a field-controlled DC commutator exciter with a continuously acting voltage regulator having supplies obtained from the generator or auxiliary services bus.\n\nReference: IEEE 421.5-2016, 6.8."^^rdf:XMLLiteral .
<ExcIEEEDC4C.e1> rdf:type rdfs:Property ;
	rdfs:label "e1"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(E1), (E1). Typical value = 4,8."^^rdf:XMLLiteral .
<ExcIEEEDC4C.e2> rdf:type rdfs:Property ;
	rdfs:label "e2"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(E2), (E2). Typical value = 3,6."^^rdf:XMLLiteral .
<ExcIEEEDC4C.efdmin> rdf:type rdfs:Property ;
	rdfs:label "efdmin"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum generator field voltage (Efdmin). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEDC4C.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator output gain (Ka). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEDC4C.kcl> rdf:type rdfs:Property ;
	rdfs:label "kcl"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kcl). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEDC4C.kdr> rdf:type rdfs:Property ;
	rdfs:label "kdr"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator derivative gain (Kdr). Typical value = 20."^^rdf:XMLLiteral .
<ExcIEEEDC4C.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field proportional constant (Ke). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEDC4C.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback gain (Kf). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEDC4C.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit (current) gain coefficient (Ki). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEDC4C.kir> rdf:type rdfs:Property ;
	rdfs:label "kir"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator integral gain (Kir). Typical value = 20."^^rdf:XMLLiteral .
<ExcIEEEDC4C.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit gain coefficient (Kp). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEDC4C.kpr> rdf:type rdfs:Property ;
	rdfs:label "kpr"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator proportional gain (Kpr). Typical value = 80."^^rdf:XMLLiteral .
<ExcIEEEDC4C.se1> rdf:type rdfs:Property ;
	rdfs:label "se1"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage E1, Se(E1). Typical value = 1,54."^^rdf:XMLLiteral .
<ExcIEEEDC4C.se2> rdf:type rdfs:Property ;
	rdfs:label "se2"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage E2, Se(E2). Typical value = 1,26."^^rdf:XMLLiteral .
<ExcIEEEDC4C.sw1> rdf:type rdfs:Property ;
	rdfs:label "sw1"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Logical switch 1. True means position A. False means position B. Typical value = true."^^rdf:XMLLiteral .
<ExcIEEEDC4C.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator time constant (Ta) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<ExcIEEEDC4C.tdr> rdf:type rdfs:Property ;
	rdfs:label "tdr"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator derivative filter time constant (Tdr) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<ExcIEEEDC4C.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field time constant (Te) (>=0). Typical value = 0,8."^^rdf:XMLLiteral .
<ExcIEEEDC4C.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback time constant (Tf) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEDC4C.titap> rdf:type rdfs:Property ;
	rdfs:label "titap"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit phase angle (degrees) (Titap). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEDC4C.vbmax> rdf:type rdfs:Property ;
	rdfs:label "vbmax"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum available exciter field voltage (Vbmax). Typical value = 1,5."^^rdf:XMLLiteral .
<ExcIEEEDC4C.vemin> rdf:type rdfs:Property ;
	rdfs:label "vemin"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter minimum output voltage (Vemin). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEDC4C.voel> rdf:type rdfs:Property ;
	rdfs:label "voel"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate OEL input locations (Voel). True means summation point. False means take-over."^^rdf:XMLLiteral .
<ExcIEEEDC4C.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum controller output (Vrmax). Typical value = 2,7."^^rdf:XMLLiteral .
<ExcIEEEDC4C.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum controller output (Vrmin). Typical value = -2,7."^^rdf:XMLLiteral .
<ExcIEEEDC4C.vscl> rdf:type rdfs:Property ;
	rdfs:label "vscl"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate SCL input locations (Vscl). True means summation point. False means take-over."^^rdf:XMLLiteral .
<ExcIEEEDC4C.vuel> rdf:type rdfs:Property ;
	rdfs:label "vuel"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate UEL input locations (Vuel). True means summation point. False means take-over."^^rdf:XMLLiteral .
<ExcIEEEDC4C.xl> rdf:type rdfs:Property ;
	rdfs:label "xl"@en ;
	rdfs:domain <ExcIEEEDC4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactance associated with potential source (Xl). Typical value = 0."^^rdf:XMLLiteral .

<ExcIEEEAC11C> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEAC11C"@en ;
	rdfs:comment "IEEE 421.5-2016 AC11C excitation system model. It is used to represent a brushless excitation system which is supplied from the generator’s terminals or from a power source independent of the generator (e.g., a permanent magnet generator or a power supply considered independent from the generator terminal conditions). Additionally, it offers a selection of compound circuits, which is added to the exciter field voltage.\n\nReference: IEEE 421.5-2016, 7.20."^^rdf:XMLLiteral .
<ExcIEEEAC11C.kb> rdf:type rdfs:Property ;
	rdfs:label "kb"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage and UEL regulator derivative gain (Kb). Typical value = 3."^^rdf:XMLLiteral .
<ExcIEEEAC11C.kboost> rdf:type rdfs:Property ;
	rdfs:label "kboost"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Additive independent source (Kboost). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC11C.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc). Typical value = 0,173."^^rdf:XMLLiteral .
<ExcIEEEAC11C.kc1> rdf:type rdfs:Property ;
	rdfs:label "kc1"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc1). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC11C.kc2> rdf:type rdfs:Property ;
	rdfs:label "kc2"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc1). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC11C.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Demagnetizing factor, function of exciter alternator reactances (Kd). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC11C.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field proportional constant (Ke). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC11C.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Compound circuit (current) gain coefficient (Ki). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC11C.ki2> rdf:type rdfs:Property ;
	rdfs:label "ki2"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Compound circuit (current) gain coefficient (Ki2). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC11C.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit (voltage) gain coefficient (Kp). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEAC11C.kpa> rdf:type rdfs:Property ;
	rdfs:label "kpa"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (Kpa). Typical value = 30."^^rdf:XMLLiteral .
<ExcIEEEAC11C.kpo> rdf:type rdfs:Property ;
	rdfs:label "kpo"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL regulator proportional gain (Kpo). Typical value = 30."^^rdf:XMLLiteral .
<ExcIEEEAC11C.kpu> rdf:type rdfs:Property ;
	rdfs:label "kpu"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL regulator proportional gain (Kpu). Typical value = 30."^^rdf:XMLLiteral .
<ExcIEEEAC11C.seve1> rdf:type rdfs:Property ;
	rdfs:label "seve1"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage Ve1, Se(Ve1). Typical value = 0,214."^^rdf:XMLLiteral .
<ExcIEEEAC11C.seve2> rdf:type rdfs:Property ;
	rdfs:label "seve2"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage Ve2, Se(Ve2). Typical value = 0,044."^^rdf:XMLLiteral .
<ExcIEEEAC11C.sw1> rdf:type rdfs:Property ;
	rdfs:label "sw1"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Power source selector (SW1). True means position A. False means position B. Typical value = false."^^rdf:XMLLiteral .
<ExcIEEEAC11C.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant for derivative element (Tb) (>=0). Typical value = 0,4."^^rdf:XMLLiteral .
<ExcIEEEAC11C.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field time constant (Te) (>=0). Typical value = 0,4."^^rdf:XMLLiteral .
<ExcIEEEAC11C.tia> rdf:type rdfs:Property ;
	rdfs:label "tia"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral time constant (Tia) (>=0). Typical value = 2."^^rdf:XMLLiteral .
<ExcIEEEAC11C.tio> rdf:type rdfs:Property ;
	rdfs:label "tio"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL regulator integral time constant (Tio) (>=0). Typical value = 2."^^rdf:XMLLiteral .
<ExcIEEEAC11C.titap> rdf:type rdfs:Property ;
	rdfs:label "titap"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit phase angle (degrees) (Titap). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC11C.tiu> rdf:type rdfs:Property ;
	rdfs:label "tiu"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL regulator integral time constant (Tiu) (>=0). Typical value = 2."^^rdf:XMLLiteral .
<ExcIEEEAC11C.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum exciter output (Vamax). Typical value = 20."^^rdf:XMLLiteral .
<ExcIEEEAC11C.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter output (Vamin). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC11C.vb1max> rdf:type rdfs:Property ;
	rdfs:label "vb1max"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum available exciter field voltage (Vb1max). Typical value = 1,5."^^rdf:XMLLiteral .
<ExcIEEEAC11C.vb2max> rdf:type rdfs:Property ;
	rdfs:label "vb2max"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum available compound field voltage (Vb2max). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC11C.vboost> rdf:type rdfs:Property ;
	rdfs:label "vboost"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reference value for applying additive (boost) circuit (Vboost). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC11C.ve1> rdf:type rdfs:Property ;
	rdfs:label "ve1"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(Ve1), (Ve1). Typical value = 7,4."^^rdf:XMLLiteral .
<ExcIEEEAC11C.ve2> rdf:type rdfs:Property ;
	rdfs:label "ve2"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(Ve2), (Ve2). Typical value = 5,55."^^rdf:XMLLiteral .
<ExcIEEEAC11C.vemin> rdf:type rdfs:Property ;
	rdfs:label "vemin"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter output voltage (Vemin). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEAC11C.vfemax> rdf:type rdfs:Property ;
	rdfs:label "vfemax"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum exciter field current limit reference (Vfemax). Typical value = 20."^^rdf:XMLLiteral .
<ExcIEEEAC11C.voelInputKind> rdf:type rdfs:Property ;
	rdfs:label "voelInputKind"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate OEL input locations (Voel). The value takeOverInnerLoop shall not be used in this model type."^^rdf:XMLLiteral .
<ExcIEEEAC11C.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum regulator output (Vrmax). Typical value = 20."^^rdf:XMLLiteral .
<ExcIEEEAC11C.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum regulator output (Vrmin). Typical value = -20."^^rdf:XMLLiteral .
<ExcIEEEAC11C.vrsmax> rdf:type rdfs:Property ;
	rdfs:label "vrsmax"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum PSS regulator output (Vrsmax). Typical value = 3."^^rdf:XMLLiteral .
<ExcIEEEAC11C.vrsmin> rdf:type rdfs:Property ;
	rdfs:label "vrsmin"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum PSS regulator output (Vrsmin). Typical value = -3."^^rdf:XMLLiteral .
<ExcIEEEAC11C.vsclInputKind> rdf:type rdfs:Property ;
	rdfs:label "vsclInputKind"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate SCL input locations (Vscl)."^^rdf:XMLLiteral .
<ExcIEEEAC11C.vsInputKind> rdf:type rdfs:Property ;
	rdfs:label "vsInputKind"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate PSS input locations (Vs)."^^rdf:XMLLiteral .
<ExcIEEEAC11C.vuelInputKind> rdf:type rdfs:Property ;
	rdfs:label "vuelInputKind"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate UEL input locations (Vuel)."^^rdf:XMLLiteral .
<ExcIEEEAC11C.xl> rdf:type rdfs:Property ;
	rdfs:label "xl"@en ;
	rdfs:domain <ExcIEEEAC11C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactance associated with potential source (Xl). Typical value = 0."^^rdf:XMLLiteral .

<ExcIEEEST4C> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEST4C"@en ;
	rdfs:comment "IEEE 421.5-2016 ST4C excitation system model. This model is a variation of the Type ST3C model, with a proportional-integral (PI) regulator block replacing the lag-lead regulator characteristic that was in the ST3C model. Both potential and compound source rectifier excitation systems are modeled. The PI regulator blocks have nonwindup limits.\n\nReference: IEEE 421.5-2016, 8.9."^^rdf:XMLLiteral .
<ExcIEEEST4C.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rectifier loading factor proportional to commutating reactance (Kc). Typical value = 0,113."^^rdf:XMLLiteral .
<ExcIEEEST4C.kg> rdf:type rdfs:Property ;
	rdfs:label "kg"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Feedback gain of field current regulator (Kg). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST4C.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Compound circuit (current) gain coefficient (Ki). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST4C.kim> rdf:type rdfs:Property ;
	rdfs:label "kim"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Forward integral gain of inner loop field regulator (Kim). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST4C.kir> rdf:type rdfs:Property ;
	rdfs:label "kir"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain (Kir)."^^rdf:XMLLiteral ;
	rdf:type rdfs:Property ;
	rdfs:label "kir"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain (Kir). Typical value = 10,75."^^rdf:XMLLiteral .
<ExcIEEEST4C.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit (voltage) gain coefficient (Kp). Typical value = 9,3."^^rdf:XMLLiteral .
<ExcIEEEST4C.kpm> rdf:type rdfs:Property ;
	rdfs:label "kpm"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Forward proportional gain of inner loop field regulator (Kpm). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST4C.kpr> rdf:type rdfs:Property ;
	rdfs:label "kpr"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (Kpr)."^^rdf:XMLLiteral ;
	rdf:type rdfs:Property ;
	rdfs:label "kpr"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (Kpr). Typical value = 10,75."^^rdf:XMLLiteral .
<ExcIEEEST4C.sw1> rdf:type rdfs:Property ;
	rdfs:label "sw1"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Power source selector (SW1). True means position A. False means position B. Typical value = true."^^rdf:XMLLiteral .
<ExcIEEEST4C.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Thyristor bridge firing control equivalent time constant (Ta) (>=0). Typical value = 0,2."^^rdf:XMLLiteral .
<ExcIEEEST4C.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Feedback time constant of field current regulator (Tg) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST4C.titap> rdf:type rdfs:Property ;
	rdfs:label "titap"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Potential circuit phase angle (degrees) (Titap). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEST4C.vamax> rdf:type rdfs:Property ;
	rdfs:label "vamax"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum exciter output (Vamax). Typical value = 99."^^rdf:XMLLiteral .
<ExcIEEEST4C.vamin> rdf:type rdfs:Property ;
	rdfs:label "vamin"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum exciter output (Vamin). Typical value = -99."^^rdf:XMLLiteral .
<ExcIEEEST4C.vbmax> rdf:type rdfs:Property ;
	rdfs:label "vbmax"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum available exciter voltage (Vbmax). Typical value = 11,63."^^rdf:XMLLiteral .
<ExcIEEEST4C.vgmax> rdf:type rdfs:Property ;
	rdfs:label "vgmax"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum feedback voltage for field current regulator (Vgmax). Typical value = 99."^^rdf:XMLLiteral .
<ExcIEEEST4C.vmmax> rdf:type rdfs:Property ;
	rdfs:label "vmmax"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum output of field current regulator (Vmmax). Typical value = 99."^^rdf:XMLLiteral .
<ExcIEEEST4C.vmmin> rdf:type rdfs:Property ;
	rdfs:label "vmmin"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum output of field current regulator (Vmmin). Typical value = -99."^^rdf:XMLLiteral .
<ExcIEEEST4C.voelInputKind> rdf:type rdfs:Property ;
	rdfs:label "voelInputKind"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate OEL input locations (Voel)."^^rdf:XMLLiteral .
<ExcIEEEST4C.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum regulator output (Vrmax). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEST4C.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum regulator output (Vrmin). Typical value = -0,87."^^rdf:XMLLiteral .
<ExcIEEEST4C.vs> rdf:type rdfs:Property ;
	rdfs:label "vs"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate PSS input locations (Vs). True means input at summation point before take-over UEL. False means input at summation point after take-over UEL."^^rdf:XMLLiteral .
<ExcIEEEST4C.vsclInputKind> rdf:type rdfs:Property ;
	rdfs:label "vsclInputKind"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate SCL input locations (Vscl)."^^rdf:XMLLiteral .
<ExcIEEEST4C.vuelInputKind> rdf:type rdfs:Property ;
	rdfs:label "vuelInputKind"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Alternate UEL input locations (Vuel)."^^rdf:XMLLiteral .
<ExcIEEEST4C.xl> rdf:type rdfs:Property ;
	rdfs:label "xl"@en ;
	rdfs:domain <ExcIEEEST4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactance associated with potential source (Xl). Typical value = 0,124."^^rdf:XMLLiteral .

<ExcIEEEDC2C> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcIEEEDC2C"@en ;
	rdfs:comment "IEEE 421.5-2016 DC2C excitation system model. It is used to represent field-controlled DC commutator exciters with continuously acting voltage regulators having power supplies derived from the generator or auxiliaries bus. It differs from the Type DC1A model only in the voltage regulator output limits, which are now proportional to terminal voltage magnitude Vt.\n\nReference: IEEE 421.5-2016, 6.5."^^rdf:XMLLiteral .
<ExcIEEEDC2C.e1> rdf:type rdfs:Property ;
	rdfs:label "e1"@en ;
	rdfs:domain <ExcIEEEDC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(E1), (E1). Typical value = 3,05."^^rdf:XMLLiteral .
<ExcIEEEDC2C.e2> rdf:type rdfs:Property ;
	rdfs:label "e2"@en ;
	rdfs:domain <ExcIEEEDC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter output voltage for saturation factor Se(E2), (E2). Typical value = 2,29."^^rdf:XMLLiteral .
<ExcIEEEDC2C.efdmin> rdf:type rdfs:Property ;
	rdfs:label "efdmin"@en ;
	rdfs:domain <ExcIEEEDC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum generator field voltage (Efdmin). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEDC2C.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <ExcIEEEDC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator output gain (Ka). Typical value = 300."^^rdf:XMLLiteral .
<ExcIEEEDC2C.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <ExcIEEEDC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field proportional constant (Ke). Typical value = 1."^^rdf:XMLLiteral .
<ExcIEEEDC2C.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <ExcIEEEDC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback gain (Kf). Typical value = 0,02."^^rdf:XMLLiteral .
<ExcIEEEDC2C.se1> rdf:type rdfs:Property ;
	rdfs:label "se1"@en ;
	rdfs:domain <ExcIEEEDC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage E1, Se(E1). Typical value = 0,279."^^rdf:XMLLiteral .
<ExcIEEEDC2C.se2> rdf:type rdfs:Property ;
	rdfs:label "se2"@en ;
	rdfs:domain <ExcIEEEDC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter saturation factor at exciter output voltage E2, Se(E2). Typical value = 0,117."^^rdf:XMLLiteral .
<ExcIEEEDC2C.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <ExcIEEEDC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator time constant (Ta) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<ExcIEEEDC2C.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <ExcIEEEDC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator denominator (lag) time constant (Tb) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEDC2C.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <ExcIEEEDC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator numerator (lead) time constant (Tc) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<ExcIEEEDC2C.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <ExcIEEEDC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field time constant (Te) (>=0). Typical value = 1,33."^^rdf:XMLLiteral .
<ExcIEEEDC2C.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <ExcIEEEDC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate feedback time constant (Tf) (>=0). Typical value = 0,675."^^rdf:XMLLiteral .
<ExcIEEEDC2C.voel> rdf:type rdfs:Property ;
	rdfs:label "voel"@en ;
	rdfs:domain <ExcIEEEDC2C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate OEL input locations (Voel). True means summation point. False means take-over."^^rdf:XMLLiteral .
<ExcIEEEDC2C.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <ExcIEEEDC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum controller output (Vrmax). Typical value = 4,95."^^rdf:XMLLiteral .
<ExcIEEEDC2C.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <ExcIEEEDC2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum controller output (Vrmin). Typical value = -4,9."^^rdf:XMLLiteral .
<ExcIEEEDC2C.vscl> rdf:type rdfs:Property ;
	rdfs:label "vscl"@en ;
	rdfs:domain <ExcIEEEDC2C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate SCL input locations (Vscl). True means summation point. False means take-over."^^rdf:XMLLiteral .
<ExcIEEEDC2C.vuel> rdf:type rdfs:Property ;
	rdfs:label "vuel"@en ;
	rdfs:domain <ExcIEEEDC2C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Alternate UEL input locations (Vuel). True means summation point. False means take-over."^^rdf:XMLLiteral .

<OverexcLim2> rdf:type rdfs:Class ;
	rdfs:subClassOf <OverexcitationLimiterDynamics> ;
	rdfs:label "OverexcLim2"@en ;
	rdfs:comment "Overexcitation limiter with a fixed pickup threshold. It reduces the excitation set-point by means of a non-windup integral regulator.\n<i>Irated</i> is the rated machine excitation current (calculated from nameplate conditions: <i>V</i><i><sub>nom</sub></i>, <i>P</i><i><sub>nom</sub></i>, <i>CosPhi</i><i><sub>nom</sub></i>)."^^rdf:XMLLiteral .
<OverexcLim2.ifdlim> rdf:type rdfs:Property ;
	rdfs:label "ifdlim"@en ;
	rdfs:domain <OverexcLim2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limit value of rated field current (<i>I</i><i><sub>FDLIM</sub></i>).  Typical value = 1,05."^^rdf:XMLLiteral .
<OverexcLim2.koi> rdf:type rdfs:Property ;
	rdfs:label "koi"@en ;
	rdfs:domain <OverexcLim2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain Over excitation limiter (<i>K</i><i><sub>OI</sub></i>).  Typical value = 0,1."^^rdf:XMLLiteral .
<OverexcLim2.voimax> rdf:type rdfs:Property ;
	rdfs:label "voimax"@en ;
	rdfs:domain <OverexcLim2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum error signal (<i>V</i><i><sub>OIMAX</sub></i>) (&gt; OverexcLim2.voimin).  Typical value = 0."^^rdf:XMLLiteral .
<OverexcLim2.voimin> rdf:type rdfs:Property ;
	rdfs:label "voimin"@en ;
	rdfs:domain <OverexcLim2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum error signal (<i>V</i><i><sub>OIMIN</sub></i>) (&lt; OverexcLim2.voimax).  Typical value = -9999."^^rdf:XMLLiteral .

<OverexcLimIEEEOEL5C> rdf:type rdfs:Class ;
	rdfs:subClassOf <OverexcitationLimiterDynamics> ;
	rdfs:label "OverexcLimIEEEOEL5C"@en ;
	rdfs:comment "IEEE 421.5-2016 OEL5C overexcitation limiter model. This model represents a take-over type function which replaces the normal input to the firing circuits. The output of the model is the result of either the generator field current regulator or the exciter field current regulator.\n\nReference: IEEE 421.5-2016, 10.8."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.ibias> rdf:type rdfs:Property ;
	rdfs:label "ibias"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL reference bias (Ibias). Typical value = 1."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.ifdlim> rdf:type rdfs:Property ;
	rdfs:label "ifdlim"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL inverse time limit active level (Ifdlim). Typical value = 6,58."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.ifdpu> rdf:type rdfs:Property ;
	rdfs:label "ifdpu"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL inverse time integrator pickup level (Ifdpu). Typical value = 1,02."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.ifdpulev> rdf:type rdfs:Property ;
	rdfs:label "ifdpulev"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL activation logic pickup level (Ifdpulev). Typical value = 1,4."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.ifdref1> rdf:type rdfs:Property ;
	rdfs:label "ifdref1"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL reference 1 (Ifdref1). Typical value = 1,25."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.ifdref2> rdf:type rdfs:Property ;
	rdfs:label "ifdref2"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL reference 2 (Ifdref2). Typical value = 1."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.k> rdf:type rdfs:Property ;
	rdfs:label "k"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL lead-lag gain (K). Typical value = 1."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.k1> rdf:type rdfs:Property ;
	rdfs:label "k1"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exponent for inverse time function (K1). Typical value = 1."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.kifdt> rdf:type rdfs:Property ;
	rdfs:label "kifdt"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL inverse time leak gain (Kifdt). Typical value = 0,0043."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.kioel> rdf:type rdfs:Property ;
	rdfs:label "kioel"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL integral gain (Kioel). Typical value = 17,36."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.kivfe> rdf:type rdfs:Property ;
	rdfs:label "kivfe"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current regulator integral gain (Kivfe). Typical value = 0."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.kpoel> rdf:type rdfs:Property ;
	rdfs:label "kpoel"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL proportional gain (Kpoel). Typical value = 0,46."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.kpvfe> rdf:type rdfs:Property ;
	rdfs:label "kpvfe"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current regulator proportional gain (Kpvfe). Typical value = 0."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.kscale1> rdf:type rdfs:Property ;
	rdfs:label "kscale1"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Scale factor for OEL input (Kscale1). Typical value = 0,295."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.kscale2> rdf:type rdfs:Property ;
	rdfs:label "kscale2"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Scale factor IFEbase/IFErated (Kscale2). Typical value = 0."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.sw1> rdf:type rdfs:Property ;
	rdfs:label "sw1"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "OEL reference logic switch (SW1). True means position A. False means position B. Typical value = true."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.tboel> rdf:type rdfs:Property ;
	rdfs:label "tboel"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL lag time constant (Tboel) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.tcoel> rdf:type rdfs:Property ;
	rdfs:label "tcoel"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL lead time constant (Tcoel) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.tf2> rdf:type rdfs:Property ;
	rdfs:label "tf2"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL input transducer time constant (Tf2) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.tifdlev> rdf:type rdfs:Property ;
	rdfs:label "tifdlev"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL activation logic timer setpoint (Tifdlevl) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.toel> rdf:type rdfs:Property ;
	rdfs:label "toel"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL inverse time integrator time constant (Toel) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.vferef> rdf:type rdfs:Property ;
	rdfs:label "vferef"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current reference setpoint (Vferef). Typical value = 0."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.voelmax> rdf:type rdfs:Property ;
	rdfs:label "voelmax"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL PI control upper limit (Voelmax). Typical value = 1."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.voelmax1> rdf:type rdfs:Property ;
	rdfs:label "voelmax1"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL inverse time time upper limit (Voelmax1). Typical value = 9,49."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.voelmin> rdf:type rdfs:Property ;
	rdfs:label "voelmin"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL PI control lower limit (Voelmin). Typical value = -0,99."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.vvfemax> rdf:type rdfs:Property ;
	rdfs:label "vvfemax"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current regulator upper limit (Vvfemax). Typical value = 1."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL5C.vvfemin> rdf:type rdfs:Property ;
	rdfs:label "vvfemin"@en ;
	rdfs:domain <OverexcLimIEEEOEL5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exciter field current regulator lower limit (Vvfemin). Typical value = -0,99."^^rdf:XMLLiteral .

<OverexcLimX1> rdf:type rdfs:Class ;
	rdfs:subClassOf <OverexcitationLimiterDynamics> ;
	rdfs:label "OverexcLimX1"@en ;
	rdfs:comment "Field voltage over excitation limiter."^^rdf:XMLLiteral .
<OverexcLimX1.efd1> rdf:type rdfs:Property ;
	rdfs:label "efd1"@en ;
	rdfs:domain <OverexcLimX1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low voltage point on the inverse time characteristic (<i>EFD</i><i><sub>1</sub></i>).  Typical value = 1,1."^^rdf:XMLLiteral .
<OverexcLimX1.efd2> rdf:type rdfs:Property ;
	rdfs:label "efd2"@en ;
	rdfs:domain <OverexcLimX1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Mid voltage point on the inverse time characteristic (<i>EFD</i><i><sub>2</sub></i>).  Typical value = 1,2."^^rdf:XMLLiteral .
<OverexcLimX1.efd3> rdf:type rdfs:Property ;
	rdfs:label "efd3"@en ;
	rdfs:domain <OverexcLimX1> ;
	rdfs:range xsd:double ;
	rdfs:comment "High voltage point on the inverse time characteristic (<i>EFD</i><i><sub>3</sub></i>).  Typical value = 1,5."^^rdf:XMLLiteral .
<OverexcLimX1.efddes> rdf:type rdfs:Property ;
	rdfs:label "efddes"@en ;
	rdfs:domain <OverexcLimX1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Desired field voltage (<i>EFD</i><i><sub>DES</sub></i>).  Typical value = 0,9."^^rdf:XMLLiteral .
<OverexcLimX1.efdrated> rdf:type rdfs:Property ;
	rdfs:label "efdrated"@en ;
	rdfs:domain <OverexcLimX1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rated field voltage (<i>EFD</i><i><sub>RATED</sub></i>).  Typical value = 1,05."^^rdf:XMLLiteral .
<OverexcLimX1.kmx> rdf:type rdfs:Property ;
	rdfs:label "kmx"@en ;
	rdfs:domain <OverexcLimX1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K</i><i><sub>MX</sub></i>).  Typical value = 0,01."^^rdf:XMLLiteral .
<OverexcLimX1.mstatus> rdf:type rdfs:Property ;
	rdfs:label "mstatus"@en ;
	rdfs:domain <OverexcLimX1> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Identifies the choice between using the inverse time characteristic and desired field voltage. True means usage of inverse time characteristic. False means usage of desired field voltage. Typical value = false."^^rdf:XMLLiteral .
<OverexcLimX1.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <OverexcLimX1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time to trip the exciter at the low voltage point on the inverse time characteristic (<i>TIME</i><i><sub>1</sub></i>) (&gt;= 0).  Typical value = 120."^^rdf:XMLLiteral .
<OverexcLimX1.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <OverexcLimX1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time to trip the exciter at the mid voltage point on the inverse time characteristic (<i>TIME</i><i><sub>2</sub></i>) (&gt;= 0).  Typical value = 40."^^rdf:XMLLiteral .
<OverexcLimX1.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <OverexcLimX1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time to trip the exciter at the high voltage point on the inverse time characteristic (<i>TIME</i><i><sub>3</sub></i>) (&gt;= 0).  Typical value = 15."^^rdf:XMLLiteral .
<OverexcLimX1.vhigh> rdf:type rdfs:Property ;
	rdfs:label "vhigh"@en ;
	rdfs:domain <OverexcLimX1> ;
	rdfs:range xsd:double ;
	rdfs:comment "High voltage limit (Vhigh) (&gt; Vlow, &gt;=0)."^^rdf:XMLLiteral .
<OverexcLimX1.vlow> rdf:type rdfs:Property ;
	rdfs:label "vlow"@en ;
	rdfs:domain <OverexcLimX1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low voltage limit (<i>V</i><i><sub>LOW</sub></i>) (&gt; 0)."^^rdf:XMLLiteral .

<OverexcLimX2> rdf:type rdfs:Class ;
	rdfs:subClassOf <OverexcitationLimiterDynamics> ;
	rdfs:label "OverexcLimX2"@en ;
	rdfs:comment "Field voltage or current overexcitation limiter designed to protect the generator field of an AC machine with automatic excitation control from overheating due to prolonged overexcitation."^^rdf:XMLLiteral .
<OverexcLimX2.efd1> rdf:type rdfs:Property ;
	rdfs:label "efd1"@en ;
	rdfs:domain <OverexcLimX2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low voltage or current point on the inverse time characteristic (<i>EFD</i><i><sub>1</sub></i>).  Typical value = 1,1."^^rdf:XMLLiteral .
<OverexcLimX2.efd2> rdf:type rdfs:Property ;
	rdfs:label "efd2"@en ;
	rdfs:domain <OverexcLimX2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Mid voltage or current point on the inverse time characteristic (<i>EFD</i><i><sub>2</sub></i>).  Typical value = 1,2."^^rdf:XMLLiteral .
<OverexcLimX2.efd3> rdf:type rdfs:Property ;
	rdfs:label "efd3"@en ;
	rdfs:domain <OverexcLimX2> ;
	rdfs:range xsd:double ;
	rdfs:comment "High voltage or current point on the inverse time characteristic (<i>EFD</i><i><sub>3</sub></i>).  Typical value = 1,5."^^rdf:XMLLiteral .
<OverexcLimX2.efddes> rdf:type rdfs:Property ;
	rdfs:label "efddes"@en ;
	rdfs:domain <OverexcLimX2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Desired field voltage if <i>m</i> = false or desired field current if <i>m </i>= true (<i>EFD</i><i><sub>DES</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<OverexcLimX2.efdrated> rdf:type rdfs:Property ;
	rdfs:label "efdrated"@en ;
	rdfs:domain <OverexcLimX2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rated field voltage if m = false or rated field current if m = true (<i>EFD</i><i><sub>RATED</sub></i>).  Typical value = 1,05."^^rdf:XMLLiteral .
<OverexcLimX2.kmx> rdf:type rdfs:Property ;
	rdfs:label "kmx"@en ;
	rdfs:domain <OverexcLimX2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K</i><i><sub>MX</sub></i>).  Typical value = 0,002."^^rdf:XMLLiteral .
<OverexcLimX2.m> rdf:type rdfs:Property ;
	rdfs:label "m"@en ;
	rdfs:domain <OverexcLimX2> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "(<i>m</i>).\ntrue = IFD limiting\nfalse = EFD limiting."^^rdf:XMLLiteral .
<OverexcLimX2.mstatus> rdf:type rdfs:Property ;
	rdfs:label "mstatus"@en ;
	rdfs:domain <OverexcLimX2> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Identifies the choice between using the inverse time characteristic and desired field voltage. True means usage of inverse time characteristic. False means usage of desired field voltage. Typical value = false."^^rdf:XMLLiteral .
<OverexcLimX2.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <OverexcLimX2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time to trip the exciter at the low voltage or current point on the inverse time characteristic (<i>TIME</i><i><sub>1</sub></i>) (&gt;= 0).  Typical value = 120."^^rdf:XMLLiteral .
<OverexcLimX2.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <OverexcLimX2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time to trip the exciter at the mid voltage or current point on the inverse time characteristic (<i>TIME</i><i><sub>2</sub></i>) (&gt;= 0).  Typical value = 40."^^rdf:XMLLiteral .
<OverexcLimX2.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <OverexcLimX2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time to trip the exciter at the high voltage or current point on the inverse time characteristic (<i>TIME</i><i><sub>3</sub></i>) (&gt;= 0).  Typical value = 15."^^rdf:XMLLiteral .
<OverexcLimX2.vhigh> rdf:type rdfs:Property ;
	rdfs:label "vhigh"@en ;
	rdfs:domain <OverexcLimX2> ;
	rdfs:range xsd:double ;
	rdfs:comment "High voltage limit (Vhigh) (&gt; Vlow, &gt;=0)."^^rdf:XMLLiteral .
<OverexcLimX2.vlow> rdf:type rdfs:Property ;
	rdfs:label "vlow"@en ;
	rdfs:domain <OverexcLimX2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low voltage limit (<i>V</i><i><sub>LOW</sub></i>) (&gt; 0)."^^rdf:XMLLiteral .

<OverexcLimIEEEOEL2C> rdf:type rdfs:Class ;
	rdfs:subClassOf <OverexcitationLimiterDynamics> ;
	rdfs:label "OverexcLimIEEEOEL2C"@en ;
	rdfs:comment "IEEE 421.5-2016 OEL2C overexcitation limiter model. This model is an extension of the OEL model proposed by the IEEE Task Force on Excitation Limiters. This model allows the representation of different OEL actions, such as instantaneous and inverse-time responses. Also, the timed response could follow fixed ramp rates (definite time response) or use ramp rates proportional to the level of overexcitation. Furthermore, this model can represent summation point or takeover OEL implementations.\n\nReference: IEEE 421.5-2016, 10.5."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.c1> rdf:type rdfs:Property ;
	rdfs:label "c1"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL exponent for calculation of IERRinv1 (c1). Typical value = 0."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.c2> rdf:type rdfs:Property ;
	rdfs:label "c2"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL exponent for calculation of IERRinv2 (c2). Typical value = 2."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.fixedrd> rdf:type rdfs:Property ;
	rdfs:label "fixedrd"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL fixed cooling-down time output (Fixedrd). Typical value = -0,001."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.fixedru> rdf:type rdfs:Property ;
	rdfs:label "fixedru"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL fixed delay time output (Fixedru). Typical value = 0."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.ifdrated> rdf:type rdfs:Property ;
	rdfs:label "ifdrated"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rated field current (Ifdrated). Typical value = 3."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.iinst> rdf:type rdfs:Property ;
	rdfs:label "iinst"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL instantaneous field current limit (Iinst). Typical value = 6."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.ilim> rdf:type rdfs:Property ;
	rdfs:label "ilim"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL thermal field current limit (Ilim). Typical value = 3."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.ireset> rdf:type rdfs:Property ;
	rdfs:label "ireset"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL reset-reference, if OEL is inactive (Ireset). Typical value = 100."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.itfpu> rdf:type rdfs:Property ;
	rdfs:label "itfpu"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL reference for inverse time calculations (Itfpu). Typical value = 3."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.ithoff> rdf:type rdfs:Property ;
	rdfs:label "ithoff"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL reset threshold value (Ithoff). Typical value = 0,05."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.k1> rdf:type rdfs:Property ;
	rdfs:label "k1"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL gain for calculation of IERRinv1 (K1). Typical value = 0."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.k2> rdf:type rdfs:Property ;
	rdfs:label "k2"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL gain for calculation of IERRinv2 (K2). Typical value = 0,0296."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.kact> rdf:type rdfs:Property ;
	rdfs:label "kact"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL actual value scaling factor (Kact). Typical value = 1."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.kdoel> rdf:type rdfs:Property ;
	rdfs:label "kdoel"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL PID regulator differential gain (Kdoel). Typical value = 0."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.kfb> rdf:type rdfs:Property ;
	rdfs:label "kfb"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL timer feedback gain (Kfb). Typical value = 0."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.kioel> rdf:type rdfs:Property ;
	rdfs:label "kioel"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL PID regulator integral gain (Kioel). Typical value = 0."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.kpoel> rdf:type rdfs:Property ;
	rdfs:label "kpoel"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL PID regulator proportional gain (Kpoel). Typical value = 0,5."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.krd> rdf:type rdfs:Property ;
	rdfs:label "krd"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL reference ramp-down rate (Krd). Typical value = -1000."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.kru> rdf:type rdfs:Property ;
	rdfs:label "kru"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL reference ramp-up rate (Kru). Typical value = 1000."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.kscale> rdf:type rdfs:Property ;
	rdfs:label "kscale"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL input signal scaling factor (Kscale). Typical value = 1."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.kzru> rdf:type rdfs:Property ;
	rdfs:label "kzru"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL thermal reference release threshold (Kzru). Typical value = 0,99."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.taoel> rdf:type rdfs:Property ;
	rdfs:label "taoel"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL reference filter time constant (Taoel) (>=0). Typical value = 0,04."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.tb1oel> rdf:type rdfs:Property ;
	rdfs:label "tb1oel"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL regulator numerator (lead) time constant 1 (Tb1oel) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.tb2oel> rdf:type rdfs:Property ;
	rdfs:label "tb2oel"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL regulator numerator (lead) time constant 2 (Tb2oel) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.tc1oel> rdf:type rdfs:Property ;
	rdfs:label "tc1oel"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL regulator denominator (lag) time constant 1 (Tc1oel) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.tc2oel> rdf:type rdfs:Property ;
	rdfs:label "tc2oel"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL regulator denominator (lag) time constant 2 (Tc2oel) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.tdoel> rdf:type rdfs:Property ;
	rdfs:label "tdoel"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL PID regulator differential time constant (Tdoel) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.ten> rdf:type rdfs:Property ;
	rdfs:label "ten"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL activation delay time (Ten) (>=0). Typical value = 0,2."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.tfcl> rdf:type rdfs:Property ;
	rdfs:label "tfcl"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL timer reference (Tfcl). Typical value = 10."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.tmax> rdf:type rdfs:Property ;
	rdfs:label "tmax"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL timer maximum level (Tmax). Typical value = 10."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.tmin> rdf:type rdfs:Property ;
	rdfs:label "tmin"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL timer minimum level (Tmin). Typical value = 0."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.toff> rdf:type rdfs:Property ;
	rdfs:label "toff"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL reset delay time (Toff) (>=0). Typical value = 5."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.troel> rdf:type rdfs:Property ;
	rdfs:label "troel"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL input signal filter time constant (Troel) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.vinvmax> rdf:type rdfs:Property ;
	rdfs:label "vinvmax"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL maximum inverse time output (Vinvmax). Typical value = 100."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.vinvmin> rdf:type rdfs:Property ;
	rdfs:label "vinvmin"@en ;
