	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL minimum inverse time output (Vinvmin). Typical value = 0."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.voelmax1> rdf:type rdfs:Property ;
	rdfs:label "voelmax1"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum OEL output limit (Voelmax1). Typical value = 10."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.voelmax2> rdf:type rdfs:Property ;
	rdfs:label "voelmax2"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum OEL lead-lag 1 output limit (Voelmax2). Typical value = 100."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.voelmax3> rdf:type rdfs:Property ;
	rdfs:label "voelmax3"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum OEL PID output limit (Voelmax3). Typical value = 100."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.voelmin1> rdf:type rdfs:Property ;
	rdfs:label "voelmin1"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum OEL output limit (Voelmin1). Typical value = -10."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.voelmin2> rdf:type rdfs:Property ;
	rdfs:label "voelmin2"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum OEL lead-lag 1 output limit (Voelmin2). Typical value = -100."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL2C.voelmin3> rdf:type rdfs:Property ;
	rdfs:label "voelmin3"@en ;
	rdfs:domain <OverexcLimIEEEOEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum OEL PID output limit (Voelmin3). Typical value = -100."^^rdf:XMLLiteral .

<OverexcitationLimiterDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "OverexcitationLimiterDynamics"@en ;
	rdfs:comment "Overexcitation limiter function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"^^rdf:XMLLiteral .
<OverexcitationLimiterDynamics.ExcitationSystemDynamics> rdf:type rdfs:Property ;
	rdfs:label "ExcitationSystemDynamics"@en ;
	rdfs:domain <OverexcitationLimiterDynamics> ;
	rdfs:range <ExcitationSystemDynamics> ;
	rdfs:comment "Excitation system model with which this overexcitation limiter model is associated."^^rdf:XMLLiteral .

<OverexcLimIEEEOEL4C> rdf:type rdfs:Class ;
	rdfs:subClassOf <OverexcitationLimiterDynamics> ;
	rdfs:label "OverexcLimIEEEOEL4C"@en ;
	rdfs:comment "IEEE 421.5-2016 OEL4C overexcitation limiter model. This model acts to modify system excitation to limit reactive power from the generator. When generator reactive power output becomes greater than the adjustable pick-up value, the limiter\nshould act to decrease excitation after a fixed-time delay. This limiter is also sometimes referred to as a var limiter. When applied to a conventional synchronous machine, this var limiter would modify the shape of the capability curve of the equipment and, possibly, reduce the reactive capability in the overexcited region.\n\nReference: IEEE 421.5-2016, 10.7."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL4C.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <OverexcLimIEEEOEL4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL integral gain (Ki). Typical value = 1."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL4C.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <OverexcLimIEEEOEL4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL proportional gain (Kp). Typical value = 1."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL4C.qref> rdf:type rdfs:Property ;
	rdfs:label "qref"@en ;
	rdfs:domain <OverexcLimIEEEOEL4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL timed reactive power limiter pick up level (Qref). Typical value = 0,4."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL4C.tdelay> rdf:type rdfs:Property ;
	rdfs:label "tdelay"@en ;
	rdfs:domain <OverexcLimIEEEOEL4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL integral time constant (Tdelay) (>=0). Typical value = 20."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL4C.vmin> rdf:type rdfs:Property ;
	rdfs:label "vmin"@en ;
	rdfs:domain <OverexcLimIEEEOEL4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL minimum output (Vmin). Typical value = -0,2."^^rdf:XMLLiteral .

<OverexcLimIEEE> rdf:type rdfs:Class ;
	rdfs:subClassOf <OverexcitationLimiterDynamics> ;
	rdfs:label "OverexcLimIEEE"@en ;
	rdfs:comment "The over excitation limiter model is intended to represent the significant features of OELs necessary for some large-scale system studies. It is the result of a pragmatic approach to obtain a model that can be widely applied with attainable data from generator owners. An attempt to include all variations in the functionality of OELs and duplicate how they interact with the rest of the excitation systems would likely result in a level of application insufficient for the studies for which they are intended.\nReference: IEEE 421.5-2005, 9 and IEEE 421.5-2016, 10.4. "^^rdf:XMLLiteral .
<OverexcLimIEEE.hyst> rdf:type rdfs:Property ;
	rdfs:label "hyst"@en ;
	rdfs:domain <OverexcLimIEEE> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL pickup/drop-out hysteresis (<i>HYST</i>).  Typical value = 0,03."^^rdf:XMLLiteral .
<OverexcLimIEEE.ifdlim> rdf:type rdfs:Property ;
	rdfs:label "ifdlim"@en ;
	rdfs:domain <OverexcLimIEEE> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL timed field current limit (<i>I</i><i><sub>FDLIM</sub></i>).  Typical value = 1,05."^^rdf:XMLLiteral .
<OverexcLimIEEE.ifdmax> rdf:type rdfs:Property ;
	rdfs:label "ifdmax"@en ;
	rdfs:domain <OverexcLimIEEE> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL instantaneous field current limit (<i>I</i><i><sub>FDMAX</sub></i>).  Typical value = 1,5."^^rdf:XMLLiteral .
<OverexcLimIEEE.ifdrated> rdf:type rdfs:Property ;
	rdfs:label "ifdrated"@en ;
	rdfs:domain <OverexcLimIEEE> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rated field current (<i>I</i><i><sub>FDrated</sub></i>).  Typical value = 2,5."^^rdf:XMLLiteral .
<OverexcLimIEEE.itfpu> rdf:type rdfs:Property ;
	rdfs:label "itfpu"@en ;
	rdfs:domain <OverexcLimIEEE> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL timed field current limiter pickup level (<i>I</i><i><sub>TFPU</sub></i>).  Typical value = 1,05."^^rdf:XMLLiteral .
<OverexcLimIEEE.kcd> rdf:type rdfs:Property ;
	rdfs:label "kcd"@en ;
	rdfs:domain <OverexcLimIEEE> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL cooldown gain (<i>K</i><i><sub>CD</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<OverexcLimIEEE.kramp> rdf:type rdfs:Property ;
	rdfs:label "kramp"@en ;
	rdfs:domain <OverexcLimIEEE> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL ramped limit rate (<i>K</i><i><sub>RAMP</sub></i>).  Unit = PU / s.  Typical value = 10."^^rdf:XMLLiteral .

<OverexcLimIEEEOEL3C> rdf:type rdfs:Class ;
	rdfs:subClassOf <OverexcitationLimiterDynamics> ;
	rdfs:label "OverexcLimIEEEOEL3C"@en ;
	rdfs:comment "IEEE 421.5-2016 OEL3C overexcitation limiter model. This model reduces voltage reference and thus terminal voltage in order to reduce field current according to an adjustable time characteristic. The reduction in voltage reference occurs whenever the actual excitation (field current) is greater than a pickup (reference) value. The pickup value is a constant value, which should be sufficient for representation of an OEL system in system studies. It should be recognized that the pickup value could be a function of the cold gas temperature of the generator, but that effect is not represented in this model.\n\nReference: IEEE 421.5-2016, 10.6."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL3C.itfpu> rdf:type rdfs:Property ;
	rdfs:label "itfpu"@en ;
	rdfs:domain <OverexcLimIEEEOEL3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL timed field current limiter pick up level (Itfpu). Typically, Itfpu is expressed in per unit of the rated value for the selected input variable for the OEL model. Typical value = 3,7."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL3C.k1> rdf:type rdfs:Property ;
	rdfs:label "k1"@en ;
	rdfs:domain <OverexcLimIEEEOEL3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Exponent for OEL error calculation (K1). Typical value = 1."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL3C.koel> rdf:type rdfs:Property ;
	rdfs:label "koel"@en ;
	rdfs:domain <OverexcLimIEEEOEL3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL gain (Koel). Typical value = 1."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL3C.kpoel> rdf:type rdfs:Property ;
	rdfs:label "kpoel"@en ;
	rdfs:domain <OverexcLimIEEEOEL3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL proportional gain (Kpoel). Typical value = 1."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL3C.kscale> rdf:type rdfs:Property ;
	rdfs:label "kscale"@en ;
	rdfs:domain <OverexcLimIEEEOEL3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL input signal scaling factor (Kscale). The parameter should be calculated based on the selection of the OEL input signal, to match the base value used for\nexpressing Itfpu."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL3C.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <OverexcLimIEEEOEL3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL field current measurement time constant (Tf) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL3C.toel> rdf:type rdfs:Property ;
	rdfs:label "toel"@en ;
	rdfs:domain <OverexcLimIEEEOEL3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL integral time constant (Toel) (>=0). Typical value = 24."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL3C.voelmax1> rdf:type rdfs:Property ;
	rdfs:label "voelmax1"@en ;
	rdfs:domain <OverexcLimIEEEOEL3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL integrator maximum output (Voelmax1). Typical value = 0,66."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL3C.voelmax2> rdf:type rdfs:Property ;
	rdfs:label "voelmax2"@en ;
	rdfs:domain <OverexcLimIEEEOEL3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL maximum output (Voelmax2). Typical value = 0."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL3C.voelmin1> rdf:type rdfs:Property ;
	rdfs:label "voelmin1"@en ;
	rdfs:domain <OverexcLimIEEEOEL3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL integrator minimum output (Voelmin1). Typical value = -1."^^rdf:XMLLiteral .
<OverexcLimIEEEOEL3C.voelmin2> rdf:type rdfs:Property ;
	rdfs:label "voelmin2"@en ;
	rdfs:domain <OverexcLimIEEEOEL3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "OEL minimum output (Voelmin2). Typical value = -1."^^rdf:XMLLiteral .

<UnderexcLimIEEE1> rdf:type rdfs:Class ;
	rdfs:subClassOf <UnderexcitationLimiterDynamics> ;
	rdfs:label "UnderexcLimIEEE1"@en ;
	rdfs:comment "Type UEL1 model which has a circular limit boundary when plotted in terms of machine reactive power vs. real power output.\nParameter details:\n<ol>\n	<li>Vf signal applies only if the under excitation limiter is used in combination with IEEE 421.5 models.</li>\n</ol>\nReference: IEEE 421.5-2005, 10.1 and IEEE 421.5-2016, 11.2. "^^rdf:XMLLiteral .
<UnderexcLimIEEE1.kuc> rdf:type rdfs:Property ;
	rdfs:label "kuc"@en ;
	rdfs:domain <UnderexcLimIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL centre setting (<i>K</i><i><sub>UC</sub></i>).  Typical value = 1,38."^^rdf:XMLLiteral .
<UnderexcLimIEEE1.kuf> rdf:type rdfs:Property ;
	rdfs:label "kuf"@en ;
	rdfs:domain <UnderexcLimIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL excitation system stabilizer gain (<i>K</i><i><sub>UF</sub></i>).  Typical value = 3,3."^^rdf:XMLLiteral .
<UnderexcLimIEEE1.kui> rdf:type rdfs:Property ;
	rdfs:label "kui"@en ;
	rdfs:domain <UnderexcLimIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL integral gain (<i>K</i><i><sub>UI</sub></i>).  Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEE1.kul> rdf:type rdfs:Property ;
	rdfs:label "kul"@en ;
	rdfs:domain <UnderexcLimIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL proportional gain (<i>K</i><i><sub>UL</sub></i>).  Typical value = 100."^^rdf:XMLLiteral .
<UnderexcLimIEEE1.kur> rdf:type rdfs:Property ;
	rdfs:label "kur"@en ;
	rdfs:domain <UnderexcLimIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL radius setting (<i>K</i><i><sub>UR</sub></i>).  Typical value = 1,95."^^rdf:XMLLiteral .
<UnderexcLimIEEE1.tu1> rdf:type rdfs:Property ;
	rdfs:label "tu1"@en ;
	rdfs:domain <UnderexcLimIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lead time constant (<i>T</i><i><sub>U1</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEE1.tu2> rdf:type rdfs:Property ;
	rdfs:label "tu2"@en ;
	rdfs:domain <UnderexcLimIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lag time constant (<i>T</i><i><sub>U2</sub></i>) (&gt;= 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<UnderexcLimIEEE1.tu3> rdf:type rdfs:Property ;
	rdfs:label "tu3"@en ;
	rdfs:domain <UnderexcLimIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lead time constant (<i>T</i><i><sub>U3</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEE1.tu4> rdf:type rdfs:Property ;
	rdfs:label "tu4"@en ;
	rdfs:domain <UnderexcLimIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lag time constant (<i>T</i><i><sub>U4</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEE1.vucmax> rdf:type rdfs:Property ;
	rdfs:label "vucmax"@en ;
	rdfs:domain <UnderexcLimIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL maximum limit for operating point phasor magnitude (<i>V</i><i><sub>UCMAX</sub></i>).  Typical value = 5,8."^^rdf:XMLLiteral .
<UnderexcLimIEEE1.vuimax> rdf:type rdfs:Property ;
	rdfs:label "vuimax"@en ;
	rdfs:domain <UnderexcLimIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL integrator output maximum limit (<i>V</i><i><sub>UIMAX</sub></i>) (&gt; UnderexcLimIEEE1.vuimin)."^^rdf:XMLLiteral .
<UnderexcLimIEEE1.vuimin> rdf:type rdfs:Property ;
	rdfs:label "vuimin"@en ;
	rdfs:domain <UnderexcLimIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL integrator output minimum limit (<i>V</i><i><sub>UIMIN</sub></i>) (&lt; UnderexcLimIEEE1.vuimax)."^^rdf:XMLLiteral .
<UnderexcLimIEEE1.vulmax> rdf:type rdfs:Property ;
	rdfs:label "vulmax"@en ;
	rdfs:domain <UnderexcLimIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL output maximum limit (<i>V</i><i><sub>ULMAX</sub></i>) (&gt; UnderexcLimIEEE1.vulmin).  Typical value = 18."^^rdf:XMLLiteral .
<UnderexcLimIEEE1.vulmin> rdf:type rdfs:Property ;
	rdfs:label "vulmin"@en ;
	rdfs:domain <UnderexcLimIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL output minimum limit (<i>V</i><i><sub>ULMIN</sub></i>) (&lt; UnderexcLimIEEE1.vulmax).  Typical value = -18."^^rdf:XMLLiteral .
<UnderexcLimIEEE1.vurmax> rdf:type rdfs:Property ;
	rdfs:label "vurmax"@en ;
	rdfs:domain <UnderexcLimIEEE1> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL maximum limit for radius phasor magnitude (<i>V</i><i><sub>URMAX</sub></i>).  Typical value = 5,8."^^rdf:XMLLiteral .

<UnderexcLimX1> rdf:type rdfs:Class ;
	rdfs:subClassOf <UnderexcitationLimiterDynamics> ;
	rdfs:label "UnderexcLimX1"@en ;
	rdfs:comment "<font color=\"#0f0f0f\">Allis-Chalmers minimum excitation limiter.</font>"^^rdf:XMLLiteral .
<UnderexcLimX1.k> rdf:type rdfs:Property ;
	rdfs:label "k"@en ;
	rdfs:domain <UnderexcLimX1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum excitation limit slope (<i>K</i>) (&gt; 0)."^^rdf:XMLLiteral .
<UnderexcLimX1.kf2> rdf:type rdfs:Property ;
	rdfs:label "kf2"@en ;
	rdfs:domain <UnderexcLimX1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Differential gain (<i>K</i><i><sub>F2</sub></i>)."^^rdf:XMLLiteral .
<UnderexcLimX1.km> rdf:type rdfs:Property ;
	rdfs:label "km"@en ;
	rdfs:domain <UnderexcLimX1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum excitation limit gain (<i>K</i><i><sub>M</sub></i>)."^^rdf:XMLLiteral .
<UnderexcLimX1.melmax> rdf:type rdfs:Property ;
	rdfs:label "melmax"@en ;
	rdfs:domain <UnderexcLimX1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum excitation limit value (<i>MELMAX</i>)."^^rdf:XMLLiteral .
<UnderexcLimX1.tf2> rdf:type rdfs:Property ;
	rdfs:label "tf2"@en ;
	rdfs:domain <UnderexcLimX1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Differential time constant (<i>T</i><i><sub>F2</sub></i>) (&gt;= 0)."^^rdf:XMLLiteral .
<UnderexcLimX1.tm> rdf:type rdfs:Property ;
	rdfs:label "tm"@en ;
	rdfs:domain <UnderexcLimX1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum excitation limit time constant (<i>T</i><i><sub>M</sub></i>) (&gt;= 0)."^^rdf:XMLLiteral .

<UnderexcLimX2> rdf:type rdfs:Class ;
	rdfs:subClassOf <UnderexcitationLimiterDynamics> ;
	rdfs:label "UnderexcLimX2"@en ;
	rdfs:comment "<font color=\"#0f0f0f\">Westinghouse minimum excitation limiter.</font>"^^rdf:XMLLiteral .
<UnderexcLimX2.kf2> rdf:type rdfs:Property ;
	rdfs:label "kf2"@en ;
	rdfs:domain <UnderexcLimX2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Differential gain (<i>K</i><i><sub>F2</sub></i>)."^^rdf:XMLLiteral .
<UnderexcLimX2.km> rdf:type rdfs:Property ;
	rdfs:label "km"@en ;
	rdfs:domain <UnderexcLimX2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum excitation limit gain (<i>K</i><i><sub>M</sub></i>)."^^rdf:XMLLiteral .
<UnderexcLimX2.melmax> rdf:type rdfs:Property ;
	rdfs:label "melmax"@en ;
	rdfs:domain <UnderexcLimX2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum excitation limit value (<i>MELMAX</i>)."^^rdf:XMLLiteral .
<UnderexcLimX2.qo> rdf:type rdfs:Property ;
	rdfs:label "qo"@en ;
	rdfs:domain <UnderexcLimX2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation centre setting (<i>Q</i><i><sub>O</sub></i>)."^^rdf:XMLLiteral .
<UnderexcLimX2.r> rdf:type rdfs:Property ;
	rdfs:label "r"@en ;
	rdfs:domain <UnderexcLimX2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Excitation radius (<i>R</i>)."^^rdf:XMLLiteral .
<UnderexcLimX2.tf2> rdf:type rdfs:Property ;
	rdfs:label "tf2"@en ;
	rdfs:domain <UnderexcLimX2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Differential time constant (<i>T</i><i><sub>F2</sub></i>) (&gt;= 0)."^^rdf:XMLLiteral .
<UnderexcLimX2.tm> rdf:type rdfs:Property ;
	rdfs:label "tm"@en ;
	rdfs:domain <UnderexcLimX2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum excitation limit time constant (<i>T</i><i><sub>M</sub></i>) (&gt;= 0)."^^rdf:XMLLiteral .

<UnderexcLimIEEE2> rdf:type rdfs:Class ;
	rdfs:subClassOf <UnderexcitationLimiterDynamics> ;
	rdfs:label "UnderexcLimIEEE2"@en ;
	rdfs:comment "Type UEL2 underexcitation limiter which has either a straight-line or multi-segment characteristic when plotted in terms of machine reactive power output vs. real power output.\nParameter details:\n<ol>\n	<li>Vf signal applies only if the under excitation limiter is used in combination with IEEE 421.5 models.</li>\n</ol>\nReference: IEEE 421.5-2005, 10.2 (limit characteristic lookup table shown in Figure 10.4).\nAccording to IEEE 421.5-2016, 11.3 the UEL2 underexcitation limiter model is being superseded by the model UEL2C (UnderexcLimIEEEUEL2C)."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.k1> rdf:type rdfs:Property ;
	rdfs:label "k1"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL terminal voltage exponent applied to real power input to UEL limit look-up table (<i>k1</i>).  Typical value = 2."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.k2> rdf:type rdfs:Property ;
	rdfs:label "k2"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL terminal voltage exponent applied to reactive power output from UEL limit look-up table (<i>k2</i>).  Typical value = 2."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.kfb> rdf:type rdfs:Property ;
	rdfs:label "kfb"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain associated with optional integrator feedback input signal to UEL (<i>K</i><i><sub>FB</sub></i>).  Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.kuf> rdf:type rdfs:Property ;
	rdfs:label "kuf"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL excitation system stabilizer gain (<i>K</i><i><sub>UF</sub></i>).  Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.kui> rdf:type rdfs:Property ;
	rdfs:label "kui"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL integral gain (<i>K</i><i><sub>UI</sub></i>).  Typical value = 0,5."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.kul> rdf:type rdfs:Property ;
	rdfs:label "kul"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL proportional gain (<i>K</i><i><sub>UL</sub></i>).  Typical value = 0,8."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.p0> rdf:type rdfs:Property ;
	rdfs:label "p0"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Real power values for endpoints (<i>P</i><i><sub>0</sub></i>).  Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.p1> rdf:type rdfs:Property ;
	rdfs:label "p1"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Real power values for endpoints (<i>P</i><i><sub>1</sub></i>).  Typical value = 0,3."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.p10> rdf:type rdfs:Property ;
	rdfs:label "p10"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Real power values for endpoints (<i>P</i><i><sub>10</sub></i>). "^^rdf:XMLLiteral .
<UnderexcLimIEEE2.p2> rdf:type rdfs:Property ;
	rdfs:label "p2"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Real power values for endpoints (<i>P</i><i><sub>2</sub></i>).  Typical value = 0,6."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.p3> rdf:type rdfs:Property ;
	rdfs:label "p3"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Real power values for endpoints (<i>P</i><i><sub>3</sub></i>).  Typical value = 0,9."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.p4> rdf:type rdfs:Property ;
	rdfs:label "p4"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Real power values for endpoints (<i>P</i><i><sub>4</sub></i>).  Typical value = 1,02."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.p5> rdf:type rdfs:Property ;
	rdfs:label "p5"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Real power values for endpoints (<i>P</i><i><sub>5</sub></i>). "^^rdf:XMLLiteral .
<UnderexcLimIEEE2.p6> rdf:type rdfs:Property ;
	rdfs:label "p6"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Real power values for endpoints (<i>P</i><i><sub>6</sub></i>)."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.p7> rdf:type rdfs:Property ;
	rdfs:label "p7"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Real power values for endpoints (<i>P</i><i><sub>7</sub></i>). "^^rdf:XMLLiteral .
<UnderexcLimIEEE2.p8> rdf:type rdfs:Property ;
	rdfs:label "p8"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Real power values for endpoints (<i>P</i><i><sub>8</sub></i>). "^^rdf:XMLLiteral .
<UnderexcLimIEEE2.p9> rdf:type rdfs:Property ;
	rdfs:label "p9"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Real power values for endpoints (<i>P</i><i><sub>9</sub></i>). "^^rdf:XMLLiteral .
<UnderexcLimIEEE2.q0> rdf:type rdfs:Property ;
	rdfs:label "q0"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power values for endpoints (<i>Q</i><i><sub>0</sub></i>).  Typical value = -0,31."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.q1> rdf:type rdfs:Property ;
	rdfs:label "q1"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power values for endpoints (<i>Q</i><i><sub>1</sub></i>).  Typical value = -0,31."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.q10> rdf:type rdfs:Property ;
	rdfs:label "q10"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power values for endpoints (<i>Q</i><i><sub>10</sub></i>). "^^rdf:XMLLiteral .
<UnderexcLimIEEE2.q2> rdf:type rdfs:Property ;
	rdfs:label "q2"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power values for endpoints (<i>Q</i><i><sub>2</sub></i>).  Typical value = -0,28."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.q3> rdf:type rdfs:Property ;
	rdfs:label "q3"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power values for endpoints (<i>Q</i><i><sub>3</sub></i>).  Typical value = -0,21."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.q4> rdf:type rdfs:Property ;
	rdfs:label "q4"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power values for endpoints (<i>Q</i><i><sub>4</sub></i>).  Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.q5> rdf:type rdfs:Property ;
	rdfs:label "q5"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power values for endpoints (<i>Q</i><i><sub>5</sub></i>). "^^rdf:XMLLiteral .
<UnderexcLimIEEE2.q6> rdf:type rdfs:Property ;
	rdfs:label "q6"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power values for endpoints (<i>Q</i><i><sub>6</sub></i>). "^^rdf:XMLLiteral .
<UnderexcLimIEEE2.q7> rdf:type rdfs:Property ;
	rdfs:label "q7"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power values for endpoints (<i>Q</i><i><sub>7</sub></i>). "^^rdf:XMLLiteral .
<UnderexcLimIEEE2.q8> rdf:type rdfs:Property ;
	rdfs:label "q8"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power values for endpoints (<i>Q</i><i><sub>8</sub></i>). "^^rdf:XMLLiteral .
<UnderexcLimIEEE2.q9> rdf:type rdfs:Property ;
	rdfs:label "q9"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power values for endpoints (<i>Q</i><i><sub>9</sub></i>). "^^rdf:XMLLiteral .
<UnderexcLimIEEE2.tu1> rdf:type rdfs:Property ;
	rdfs:label "tu1"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lead time constant (<i>T</i><i><sub>U1</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.tu2> rdf:type rdfs:Property ;
	rdfs:label "tu2"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lag time constant (<i>T</i><i><sub>U2</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.tu3> rdf:type rdfs:Property ;
	rdfs:label "tu3"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lead time constant (<i>T</i><i><sub>U3</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.tu4> rdf:type rdfs:Property ;
	rdfs:label "tu4"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lag time constant (<i>T</i><i><sub>U4</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.tul> rdf:type rdfs:Property ;
	rdfs:label "tul"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant associated with optional integrator feedback input signal to UEL (<i>T</i><i><sub>UL</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.tup> rdf:type rdfs:Property ;
	rdfs:label "tup"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Real power filter time constant (<i>T</i><i><sub>UP</sub></i>) (&gt;= 0).  Typical value = 5."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.tuq> rdf:type rdfs:Property ;
	rdfs:label "tuq"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power filter time constant (<i>T</i><i><sub>UQ</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.tuv> rdf:type rdfs:Property ;
	rdfs:label "tuv"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage filter time constant (<i>T</i><i><sub>UV</sub></i>) (&gt;= 0).  Typical value = 5."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.vuimax> rdf:type rdfs:Property ;
	rdfs:label "vuimax"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL integrator output maximum limit (<i>V</i><i><sub>UIMAX</sub></i>) (&gt; UnderexcLimIEEE2.vuimin).  Typical value = 0,25."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.vuimin> rdf:type rdfs:Property ;
	rdfs:label "vuimin"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL integrator output minimum limit (<i>V</i><i><sub>UIMIN</sub></i>) (&lt; UnderexcLimIEEE2.vuimax).  Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.vulmax> rdf:type rdfs:Property ;
	rdfs:label "vulmax"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL output maximum limit (<i>V</i><i><sub>ULMAX</sub></i>) (&gt; UnderexcLimIEEE2.vulmin).  Typical value = 0,25."^^rdf:XMLLiteral .
<UnderexcLimIEEE2.vulmin> rdf:type rdfs:Property ;
	rdfs:label "vulmin"@en ;
	rdfs:domain <UnderexcLimIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL output minimum limit (<i>V</i><i><sub>ULMIN</sub></i>) (&lt; UnderexcLimIEEE2.vulmax).  Typical value = 0."^^rdf:XMLLiteral .

<UnderexcitationLimiterDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "UnderexcitationLimiterDynamics"@en ;
	rdfs:comment "Underexcitation limiter function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"^^rdf:XMLLiteral .
<UnderexcitationLimiterDynamics.ExcitationSystemDynamics> rdf:type rdfs:Property ;
	rdfs:label "ExcitationSystemDynamics"@en ;
	rdfs:domain <UnderexcitationLimiterDynamics> ;
	rdfs:range <ExcitationSystemDynamics> ;
	rdfs:comment "Excitation system model with which this underexcitation limiter model is associated."^^rdf:XMLLiteral .

<UnderexcLimIEEEUEL2C> rdf:type rdfs:Class ;
	rdfs:subClassOf <UnderexcitationLimiterDynamics> ;
	rdfs:label "UnderexcLimIEEEUEL2C"@en ;
	rdfs:comment "IEEE 421.5-2016 UEL2C underexcitation limiter model. For this model, the UEL limit has either a straight-line or multisegment characteristic (piecewise linear) when plotted in terms of machine reactive power output versus real power output.\n\nReference: IEEE 421.5-2016, 11.4."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.k1> rdf:type rdfs:Property ;
	rdfs:label "k1"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage exponent for real power input to UEL table (K1). Typical value = 2."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.k2> rdf:type rdfs:Property ;
	rdfs:label "k2"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage exponent for reactive power output of UEL table (K2). Typical value = 2."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.kfb> rdf:type rdfs:Property ;
	rdfs:label "kfb"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL gain (Kfb). It is specific for the application of the IEEE UEL2C model in\nconjunction with the IEEE ST7C."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.kfix> rdf:type rdfs:Property ;
	rdfs:label "kfix"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL fixed gain reduction factor (Kfix). Typical value = 1."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.kuf> rdf:type rdfs:Property ;
	rdfs:label "kuf"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL excitation system stabilizer gain (Kuf). Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.kui> rdf:type rdfs:Property ;
	rdfs:label "kui"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL integral gain (Kui). Typical value = 0,5."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.kul> rdf:type rdfs:Property ;
	rdfs:label "kul"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL proportional gain (Kul). Typical value = 0,8."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.p0> rdf:type rdfs:Property ;
	rdfs:label "p0"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lookup table real power (first point) (P0). Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.p1> rdf:type rdfs:Property ;
	rdfs:label "p1"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lookup table real power (second point) (P1). Typical value = 0,3."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.p2> rdf:type rdfs:Property ;
	rdfs:label "p2"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lookup table real power (third point) (P2). Typical value = 0,6."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.p3> rdf:type rdfs:Property ;
	rdfs:label "p3"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lookup table real power (fourth point) (P3). Typical value = 0,9."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.p4> rdf:type rdfs:Property ;
	rdfs:label "p4"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lookup table real power (fifth point) (P4). Typical value = 1,02."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.p5> rdf:type rdfs:Property ;
	rdfs:label "p5"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lookup table real power (sixth point) (P5). "^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.p6> rdf:type rdfs:Property ;
	rdfs:label "p6"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lookup table real power (seventh point) (P6). "^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.q0> rdf:type rdfs:Property ;
	rdfs:label "q0"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lookup table reactive power (first point) (Q0). Typical value = -0,31."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.q1> rdf:type rdfs:Property ;
	rdfs:label "q1"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lookup table reactive power (second point) (Q1). Typical value = -0,31."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.q2> rdf:type rdfs:Property ;
	rdfs:label "q2"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lookup table reactive power (third point) (Q2). Typical value = -0,28."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.q3> rdf:type rdfs:Property ;
	rdfs:label "q3"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lookup table reactive power (fourth point) (Q3). Typical value = -0,21."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.q4> rdf:type rdfs:Property ;
	rdfs:label "q4"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lookup table reactive power (fifth point) (Q4). Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.q5> rdf:type rdfs:Property ;
	rdfs:label "q5"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lookup table reactive power (sixth point) (Q5). "^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.q6> rdf:type rdfs:Property ;
	rdfs:label "q6"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL lookup table reactive power (seventh point) (Q6). "^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.sw1> rdf:type rdfs:Property ;
	rdfs:label "sw1"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "UEL logic switch for adjustable gain reduction (SW1). True means position A. False means position B. Typical value = true."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.tadj> rdf:type rdfs:Property ;
	rdfs:label "tadj"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL adjustable gain reduction time constant (Tadj) (>=0). Typical value = 3."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.tqref> rdf:type rdfs:Property ;
	rdfs:label "tqref"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL reactive power reference time constant (Tqref) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.tu1> rdf:type rdfs:Property ;
	rdfs:label "tu1"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL numerator (lead) time constant (first block) (Tu1) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.tu2> rdf:type rdfs:Property ;
	rdfs:label "tu2"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL denominator (lag) time constant (first block) (Tu2) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.tu3> rdf:type rdfs:Property ;
	rdfs:label "tu3"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL numerator (lead) time constant (second block) (Tu3) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.tu4> rdf:type rdfs:Property ;
	rdfs:label "tu4"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL denominator (lag) time constant (second block) (Tu4) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.tul> rdf:type rdfs:Property ;
	rdfs:label "tul"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL time constant (Tul) (>=0). It is specific for the application of the IEEE UEL2C model in conjunction with the IEEE ST7C."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.tup> rdf:type rdfs:Property ;
	rdfs:label "tup"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL real power filter time constant (Tup) (>=0). Typical value = 5."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.tuq> rdf:type rdfs:Property ;
	rdfs:label "tuq"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL reactive power filter time constant (Tuq) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.tuv> rdf:type rdfs:Property ;
	rdfs:label "tuv"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL voltage filter time constant (Tuv) (>=0). Typical value = 5."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.vbias> rdf:type rdfs:Property ;
	rdfs:label "vbias"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL voltage bias (Vbias). Typical value = 1."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.vuelmax1> rdf:type rdfs:Property ;
	rdfs:label "vuelmax1"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL maximum output (Vuelmax1). Typical value = 0,25."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.vuelmax2> rdf:type rdfs:Property ;
	rdfs:label "vuelmax2"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL maximum output (Vuelmax2). Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.vuelmin1> rdf:type rdfs:Property ;
	rdfs:label "vuelmin1"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL minimum output (Vuelmin1). Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.vuelmin2> rdf:type rdfs:Property ;
	rdfs:label "vuelmin2"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL minimum output (Vuelmin2). Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.vulmax> rdf:type rdfs:Property ;
	rdfs:label "vulmax"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL PI control maximum output (Vulmax). Typical value = 0,25."^^rdf:XMLLiteral .
<UnderexcLimIEEEUEL2C.vulmin> rdf:type rdfs:Property ;
	rdfs:label "vulmin"@en ;
	rdfs:domain <UnderexcLimIEEEUEL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "UEL PI control minimum output (Vulmin). Typical value = 0."^^rdf:XMLLiteral .

<UnderexcLim2Simplified> rdf:type rdfs:Class ;
	rdfs:subClassOf <UnderexcitationLimiterDynamics> ;
	rdfs:label "UnderexcLim2Simplified"@en ;
	rdfs:comment "Simplified type UEL2 underexcitation limiter. This model can be derived from UnderexcLimIEEE2. The limit characteristic (look-up table) is a single straight-line, the same as UnderexcLimIEEE2 (see Figure 10.4, IEEE 421.5-2005, Section 10.2)."^^rdf:XMLLiteral .
<UnderexcLim2Simplified.kui> rdf:type rdfs:Property ;
	rdfs:label "kui"@en ;
	rdfs:domain <UnderexcLim2Simplified> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain Under excitation limiter (<i>K</i><i><sub>UI</sub></i>).  Typical value = 0,1."^^rdf:XMLLiteral .
<UnderexcLim2Simplified.p0> rdf:type rdfs:Property ;
	rdfs:label "p0"@en ;
	rdfs:domain <UnderexcLim2Simplified> ;
	rdfs:range xsd:double ;
	rdfs:comment "Segment P initial point (<i>P</i><i><sub>0</sub></i>).  Typical value = 0."^^rdf:XMLLiteral .
<UnderexcLim2Simplified.p1> rdf:type rdfs:Property ;
	rdfs:label "p1"@en ;
	rdfs:domain <UnderexcLim2Simplified> ;
	rdfs:range xsd:double ;
	rdfs:comment "Segment P end point (<i>P</i><i><sub>1</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<UnderexcLim2Simplified.q0> rdf:type rdfs:Property ;
	rdfs:label "q0"@en ;
	rdfs:domain <UnderexcLim2Simplified> ;
	rdfs:range xsd:double ;
	rdfs:comment "Segment Q initial point (<i>Q</i><i><sub>0</sub></i>).  Typical value = -0,31."^^rdf:XMLLiteral .
<UnderexcLim2Simplified.q1> rdf:type rdfs:Property ;
	rdfs:label "q1"@en ;
	rdfs:domain <UnderexcLim2Simplified> ;
	rdfs:range xsd:double ;
	rdfs:comment "Segment Q end point (<i>Q</i><i><sub>1</sub></i>).  Typical value = -0,1."^^rdf:XMLLiteral .
<UnderexcLim2Simplified.vuimax> rdf:type rdfs:Property ;
	rdfs:label "vuimax"@en ;
	rdfs:domain <UnderexcLim2Simplified> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum error signal (<i>V</i><i><sub>UIMAX</sub></i>) (&gt; UnderexcLim2Simplified.vuimin).  Typical value = 1."^^rdf:XMLLiteral .
<UnderexcLim2Simplified.vuimin> rdf:type rdfs:Property ;
	rdfs:label "vuimin"@en ;
	rdfs:domain <UnderexcLim2Simplified> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum error signal (<i>V</i><i><sub>UIMIN</sub></i>) (&lt; UnderexcLim2Simplified.vuimax).  Typical value = 0."^^rdf:XMLLiteral .

<PssSB4> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "PssSB4"@en ;
	rdfs:comment "Power sensitive stabilizer model."^^rdf:XMLLiteral .
<PssSB4.kx> rdf:type rdfs:Property ;
	rdfs:label "kx"@en ;
	rdfs:domain <PssSB4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>Kx</i>).  Typical value = 2,7."^^rdf:XMLLiteral .
<PssSB4.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <PssSB4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>Ta</i>) (&gt;= 0).  Typical value = 0,37."^^rdf:XMLLiteral .
<PssSB4.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <PssSB4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 0,37."^^rdf:XMLLiteral .
<PssSB4.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <PssSB4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 0,035."^^rdf:XMLLiteral .
<PssSB4.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <PssSB4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>Td</i>) (&gt;= 0).  Typical value = 0,0."^^rdf:XMLLiteral .
<PssSB4.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <PssSB4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>Te</i>) (&gt;= 0).  Typical value = 0,0169."^^rdf:XMLLiteral .
<PssSB4.tt> rdf:type rdfs:Property ;
	rdfs:label "tt"@en ;
	rdfs:domain <PssSB4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>Tt</i>) (&gt;= 0).  Typical value = 0,18."^^rdf:XMLLiteral .
<PssSB4.tx1> rdf:type rdfs:Property ;
	rdfs:label "tx1"@en ;
	rdfs:domain <PssSB4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reset time constant (<i>Tx1</i>) (&gt;= 0).  Typical value = 0,035."^^rdf:XMLLiteral .
<PssSB4.tx2> rdf:type rdfs:Property ;
	rdfs:label "tx2"@en ;
	rdfs:domain <PssSB4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>Tx2</i>) (&gt;= 0).  Typical value = 5,0."^^rdf:XMLLiteral .
<PssSB4.vsmax> rdf:type rdfs:Property ;
	rdfs:label "vsmax"@en ;
	rdfs:domain <PssSB4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limiter (<i>Vsmax</i>) (&gt; PssSB4.vsmin).  Typical value = 0,062."^^rdf:XMLLiteral .
<PssSB4.vsmin> rdf:type rdfs:Property ;
	rdfs:label "vsmin"@en ;
	rdfs:domain <PssSB4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limiter (<i>Vsmin</i>) (&lt; PssSB4.vsmax).  Typical value = -0,062."^^rdf:XMLLiteral .

<PssWECC> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "PssWECC"@en ;
	rdfs:comment "Dual input power system stabilizer, based on IEEE type 2, with modified output limiter defined by WECC (Western Electricity Coordinating Council, USA)."^^rdf:XMLLiteral .
<PssWECC.inputSignal1Type> rdf:type rdfs:Property ;
	rdfs:label "inputSignal1Type"@en ;
	rdfs:domain <PssWECC> ;
	rdfs:range xsd:string ;
	rdfs:comment "Type of input signal #1 (rotorAngularFrequencyDeviation, busFrequencyDeviation, generatorElectricalPower, generatorAcceleratingPower, busVoltage, or busVoltageDerivative - shall be different than PssWECC.inputSignal2Type).  Typical value = rotorAngularFrequencyDeviation."^^rdf:XMLLiteral .
<PssWECC.inputSignal2Type> rdf:type rdfs:Property ;
	rdfs:label "inputSignal2Type"@en ;
	rdfs:domain <PssWECC> ;
	rdfs:range xsd:string ;
	rdfs:comment "Type of input signal #2 (rotorAngularFrequencyDeviation, busFrequencyDeviation, generatorElectricalPower, generatorAcceleratingPower, busVoltage, busVoltageDerivative - shall be different than PssWECC.inputSignal1Type).  Typical value = generatorElectricalPower."^^rdf:XMLLiteral .
<PssWECC.k1> rdf:type rdfs:Property ;
	rdfs:label "k1"@en ;
	rdfs:domain <PssWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal 1 gain (<i>K</i><i><sub>1</sub></i>).  Typical value = 1,13. "^^rdf:XMLLiteral .
<PssWECC.k2> rdf:type rdfs:Property ;
	rdfs:label "k2"@en ;
	rdfs:domain <PssWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal 2 gain (<i>K</i><i><sub>2</sub></i>).  Typical value = 0,0."^^rdf:XMLLiteral .
<PssWECC.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <PssWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal 1 transducer time constant (<i>T</i><i><sub>1</sub></i>) (&gt;= 0).  Typical value = 0,037."^^rdf:XMLLiteral .
<PssWECC.t10> rdf:type rdfs:Property ;
	rdfs:label "t10"@en ;
	rdfs:domain <PssWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant (<i>T</i><i><sub>10</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssWECC.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <PssWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal 2 transducer time constant (<i>T</i><i><sub>2</sub></i>) (&gt;= 0).  Typical value = 0,0."^^rdf:XMLLiteral .
<PssWECC.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <PssWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer washout time constant (<i>T</i><i><sub>3</sub></i>) (&gt;= 0).  Typical value = 9,5."^^rdf:XMLLiteral .
<PssWECC.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <PssWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer washout time lag constant (<i>T</i><i><sub>4</sub></i>) (&gt;= 0).  Typical value = 9,5."^^rdf:XMLLiteral .
<PssWECC.t5> rdf:type rdfs:Property ;
	rdfs:label "t5"@en ;
	rdfs:domain <PssWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead time constant (<i>T</i><i><sub>5</sub></i>) (&gt;= 0).  Typical value = 1,7."^^rdf:XMLLiteral .
<PssWECC.t6> rdf:type rdfs:Property ;
	rdfs:label "t6"@en ;
	rdfs:domain <PssWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant (<i>T</i><i><sub>6</sub></i>) (&gt;= 0).  Typical value = 1,5."^^rdf:XMLLiteral .
<PssWECC.t7> rdf:type rdfs:Property ;
	rdfs:label "t7"@en ;
	rdfs:domain <PssWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead time constant (<i>T</i><i><sub>7</sub></i>) (&gt;= 0).  Typical value = 1,7."^^rdf:XMLLiteral .
<PssWECC.t8> rdf:type rdfs:Property ;
	rdfs:label "t8"@en ;
	rdfs:domain <PssWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant (<i>T</i><i><sub>8</sub></i>) (&gt;= 0).  Typical value = 1,5."^^rdf:XMLLiteral .
<PssWECC.t9> rdf:type rdfs:Property ;
	rdfs:label "t9"@en ;
	rdfs:domain <PssWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead time constant (<i>T</i><i><sub>9</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssWECC.vcl> rdf:type rdfs:Property ;
	rdfs:label "vcl"@en ;
	rdfs:domain <PssWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum value for voltage output (<i>V</i><i><sub>CL</sub></i>). Typical value = 0."^^rdf:XMLLiteral .
<PssWECC.vcu> rdf:type rdfs:Property ;
	rdfs:label "vcu"@en ;
	rdfs:domain <PssWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum value for voltage output (<i>V</i><i><sub>CU</sub></i>). Typical value = 0."^^rdf:XMLLiteral .
<PssWECC.vsmax> rdf:type rdfs:Property ;
	rdfs:label "vsmax"@en ;
	rdfs:domain <PssWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum output signal (<i>Vsmax</i>) (&gt; PssWECC.vsmin). Typical value = 0,05."^^rdf:XMLLiteral .
<PssWECC.vsmin> rdf:type rdfs:Property ;
	rdfs:label "vsmin"@en ;
	rdfs:domain <PssWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum output signal (<i>Vsmin</i>) (&lt; PssWECC.vsmax).  Typical value = -0,05."^^rdf:XMLLiteral .

<PssIEEE3B> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "PssIEEE3B"@en ;
	rdfs:comment "IEEE 421.5-2005 type PSS3B power system stabilizer model. The PSS model PSS3B has dual inputs of electrical power and rotor angular frequency deviation. The signals are used to derive an equivalent mechanical power signal.\nThis model has 2 input signals. They have the following fixed types (expressed in terms of InputSignalKind values): the first one is of generatorElectricalPower type and the second one is of rotorAngleFrequencyDeviation type.\nReference: IEEE 421.5-2005, 8.3. \nAccording to IEEE 421.5-2016, 9.6 the PSS3B power system stabilizer model is being superseded by the model PSS3C (PssIEEE3C)."^^rdf:XMLLiteral .
<PssIEEE3B.a1> rdf:type rdfs:Property ;
	rdfs:label "a1"@en ;
	rdfs:domain <PssIEEE3B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter parameter (<i>A1</i>).  Typical value = 0,359."^^rdf:XMLLiteral .
<PssIEEE3B.a2> rdf:type rdfs:Property ;
	rdfs:label "a2"@en ;
	rdfs:domain <PssIEEE3B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter parameter (<i>A2</i>).  Typical value = 0,586."^^rdf:XMLLiteral .
<PssIEEE3B.a3> rdf:type rdfs:Property ;
	rdfs:label "a3"@en ;
	rdfs:domain <PssIEEE3B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter parameter (<i>A3</i>).  Typical value = 0,429."^^rdf:XMLLiteral .
<PssIEEE3B.a4> rdf:type rdfs:Property ;
	rdfs:label "a4"@en ;
	rdfs:domain <PssIEEE3B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter parameter (<i>A4</i>).  Typical value = 0,564."^^rdf:XMLLiteral .
<PssIEEE3B.a5> rdf:type rdfs:Property ;
	rdfs:label "a5"@en ;
	rdfs:domain <PssIEEE3B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter parameter (<i>A5</i>).  Typical value = 0,001."^^rdf:XMLLiteral .
<PssIEEE3B.a6> rdf:type rdfs:Property ;
	rdfs:label "a6"@en ;
	rdfs:domain <PssIEEE3B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter parameter (<i>A6</i>).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE3B.a7> rdf:type rdfs:Property ;
	rdfs:label "a7"@en ;
	rdfs:domain <PssIEEE3B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter parameter (<i>A7</i>).  Typical value = 0,031."^^rdf:XMLLiteral .
<PssIEEE3B.a8> rdf:type rdfs:Property ;
	rdfs:label "a8"@en ;
	rdfs:domain <PssIEEE3B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter parameter (<i>A8</i>).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE3B.ks1> rdf:type rdfs:Property ;
	rdfs:label "ks1"@en ;
	rdfs:domain <PssIEEE3B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain on signal # 1 (<i>Ks1</i>).  Typical value = -0,602."^^rdf:XMLLiteral .
<PssIEEE3B.ks2> rdf:type rdfs:Property ;
	rdfs:label "ks2"@en ;
	rdfs:domain <PssIEEE3B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain on signal # 2 (<i>Ks2</i>).  Typical value = 30,12."^^rdf:XMLLiteral .
<PssIEEE3B.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <PssIEEE3B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Transducer time constant (<i>T1</i>) (&gt;= 0).  Typical value = 0,012."^^rdf:XMLLiteral .
<PssIEEE3B.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <PssIEEE3B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Transducer time constant (<i>T2</i>) (&gt;= 0).  Typical value = 0,012."^^rdf:XMLLiteral .
<PssIEEE3B.tw1> rdf:type rdfs:Property ;
	rdfs:label "tw1"@en ;
	rdfs:domain <PssIEEE3B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Washout time constant (<i>Tw1</i>) (&gt;= 0).  Typical value = 0,3."^^rdf:XMLLiteral .
<PssIEEE3B.tw2> rdf:type rdfs:Property ;
	rdfs:label "tw2"@en ;
	rdfs:domain <PssIEEE3B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Washout time constant (<i>Tw2</i>) (&gt;= 0).  Typical value = 0,3."^^rdf:XMLLiteral .
<PssIEEE3B.tw3> rdf:type rdfs:Property ;
	rdfs:label "tw3"@en ;
	rdfs:domain <PssIEEE3B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Washout time constant (<i>Tw3</i>) (&gt;= 0).  Typical value = 0,6."^^rdf:XMLLiteral .
<PssIEEE3B.vstmax> rdf:type rdfs:Property ;
	rdfs:label "vstmax"@en ;
	rdfs:domain <PssIEEE3B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer output maximum limit (<i>Vstmax</i>) (&gt; PssIEEE3B.vstmin).  Typical value = 0,1."^^rdf:XMLLiteral .
<PssIEEE3B.vstmin> rdf:type rdfs:Property ;
	rdfs:label "vstmin"@en ;
	rdfs:domain <PssIEEE3B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer output minimum limit (<i>Vstmin</i>) (&lt; PssIEEE3B.vstmax).  Typical value = -0,1."^^rdf:XMLLiteral .

<Pss1A> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "Pss1A"@en ;
	rdfs:comment "Single input power system stabilizer. It is a modified version in order to allow representation of various vendors' implementations on PSS type 1A."^^rdf:XMLLiteral .
<Pss1A.a1> rdf:type rdfs:Property ;
	rdfs:label "a1"@en ;
	rdfs:domain <Pss1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter parameter (<i>A</i><i><sub>1</sub></i>)."^^rdf:XMLLiteral .
<Pss1A.a2> rdf:type rdfs:Property ;
	rdfs:label "a2"@en ;
	rdfs:domain <Pss1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter parameter (<i>A</i><i><sub>2</sub></i>). "^^rdf:XMLLiteral .
<Pss1A.a3> rdf:type rdfs:Property ;
	rdfs:label "a3"@en ;
	rdfs:domain <Pss1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter parameter (<i>A</i><i><sub>3</sub></i>). "^^rdf:XMLLiteral .
<Pss1A.a4> rdf:type rdfs:Property ;
	rdfs:label "a4"@en ;
	rdfs:domain <Pss1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter parameter (<i>A</i><i><sub>4</sub></i>). "^^rdf:XMLLiteral .
<Pss1A.a5> rdf:type rdfs:Property ;
	rdfs:label "a5"@en ;
	rdfs:domain <Pss1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter parameter (<i>A</i><i><sub>5</sub></i>). "^^rdf:XMLLiteral .
<Pss1A.a6> rdf:type rdfs:Property ;
	rdfs:label "a6"@en ;
	rdfs:domain <Pss1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter parameter (<i>A</i><i><sub>6</sub></i>). "^^rdf:XMLLiteral .
<Pss1A.a7> rdf:type rdfs:Property ;
	rdfs:label "a7"@en ;
	rdfs:domain <Pss1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter parameter (<i>A</i><i><sub>7</sub></i>). "^^rdf:XMLLiteral .
<Pss1A.a8> rdf:type rdfs:Property ;
	rdfs:label "a8"@en ;
	rdfs:domain <Pss1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter parameter (<i>A</i><i><sub>8</sub></i>). "^^rdf:XMLLiteral .
<Pss1A.inputSignalType> rdf:type rdfs:Property ;
	rdfs:label "inputSignalType"@en ;
	rdfs:domain <Pss1A> ;
	rdfs:range xsd:string ;
	rdfs:comment "Type of input signal (rotorAngularFrequencyDeviation, busFrequencyDeviation, generatorElectricalPower, generatorAcceleratingPower, busVoltage, or busVoltageDerivative)."^^rdf:XMLLiteral .
<Pss1A.kd> rdf:type rdfs:Property ;
	rdfs:label "kd"@en ;
	rdfs:domain <Pss1A> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Selector (<i>Kd</i>). \ntrue = e<sup>-sTdelay</sup> used\nfalse = e<sup>-sTdelay</sup> not used."^^rdf:XMLLiteral .
<Pss1A.ks> rdf:type rdfs:Property ;
	rdfs:label "ks"@en ;
	rdfs:domain <Pss1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer gain (<i>K</i><i><sub>s</sub></i>). "^^rdf:XMLLiteral .
<Pss1A.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <Pss1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T</i><i><sub>1</sub></i>) (&gt;= 0). "^^rdf:XMLLiteral .
<Pss1A.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <Pss1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T</i><i><sub>2</sub></i>) (&gt;= 0). "^^rdf:XMLLiteral .
<Pss1A.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <Pss1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T</i><i><sub>3</sub></i>) (&gt;= 0). "^^rdf:XMLLiteral .
<Pss1A.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <Pss1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T</i><i><sub>4</sub></i>) (&gt;= 0). "^^rdf:XMLLiteral .
<Pss1A.t5> rdf:type rdfs:Property ;
	rdfs:label "t5"@en ;
	rdfs:domain <Pss1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Washout time constant (<i>T</i><i><sub>5</sub></i>) (&gt;= 0). "^^rdf:XMLLiteral .
<Pss1A.t6> rdf:type rdfs:Property ;
	rdfs:label "t6"@en ;
	rdfs:domain <Pss1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Transducer time constant (<i>T</i><i><sub>6</sub></i>) (&gt;= 0). "^^rdf:XMLLiteral .
<Pss1A.tdelay> rdf:type rdfs:Property ;
	rdfs:label "tdelay"@en ;
	rdfs:domain <Pss1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>Tdelay</i>) (&gt;= 0). "^^rdf:XMLLiteral .
<Pss1A.vcl> rdf:type rdfs:Property ;
	rdfs:label "vcl"@en ;
	rdfs:domain <Pss1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer input cutoff threshold (<i>Vcl</i>). "^^rdf:XMLLiteral .
<Pss1A.vcu> rdf:type rdfs:Property ;
	rdfs:label "vcu"@en ;
	rdfs:domain <Pss1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer input cutoff threshold (<i>Vcu</i>). "^^rdf:XMLLiteral .
<Pss1A.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <Pss1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum stabilizer output (<i>Vrmax</i>) (&gt; Pss1A.vrmin). "^^rdf:XMLLiteral .
<Pss1A.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <Pss1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum stabilizer output (<i>Vrmin</i>) (&lt; Pss1A.vrmax). "^^rdf:XMLLiteral .

<Pss2B> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "Pss2B"@en ;
	rdfs:comment "Modified IEEE PSS2B.  Extra lead/lag (or rate) block added at end (up to 4 lead/lags total)."^^rdf:XMLLiteral .
<Pss2B.a> rdf:type rdfs:Property ;
	rdfs:label "a"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Numerator constant (<i>a</i>).  Typical value = 1."^^rdf:XMLLiteral .
<Pss2B.inputSignal1Type> rdf:type rdfs:Property ;
	rdfs:label "inputSignal1Type"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:string ;
	rdfs:comment "Type of input signal #1 (rotorAngularFrequencyDeviation, busFrequencyDeviation).  Typical value = rotorAngularFrequencyDeviation."^^rdf:XMLLiteral .
<Pss2B.inputSignal2Type> rdf:type rdfs:Property ;
	rdfs:label "inputSignal2Type"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:string ;
	rdfs:comment "Type of input signal #2 (generatorElectricalPower).  Typical value = generatorElectricalPower."^^rdf:XMLLiteral .
<Pss2B.ks1> rdf:type rdfs:Property ;
	rdfs:label "ks1"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer gain (<i>Ks1</i>).  Typical value = 12."^^rdf:XMLLiteral .
<Pss2B.ks2> rdf:type rdfs:Property ;
	rdfs:label "ks2"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain on signal #2 (<i>Ks2</i>).  Typical value = 0,2."^^rdf:XMLLiteral .
<Pss2B.ks3> rdf:type rdfs:Property ;
	rdfs:label "ks3"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain on signal #2 input before ramp-tracking filter (<i>Ks3</i>).  Typical value = 1."^^rdf:XMLLiteral .
<Pss2B.ks4> rdf:type rdfs:Property ;
	rdfs:label "ks4"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain on signal #2 input after ramp-tracking filter (<i>Ks4</i>).  Typical value = 1."^^rdf:XMLLiteral .
<Pss2B.m> rdf:type rdfs:Property ;
	rdfs:label "m"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:integer ;
	rdfs:comment "Denominator order of ramp tracking filter (<i>m</i>).  Typical value = 5."^^rdf:XMLLiteral .
<Pss2B.n> rdf:type rdfs:Property ;
	rdfs:label "n"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:integer ;
	rdfs:comment "Order of ramp tracking filter (<i>n</i>).  Typical value = 1."^^rdf:XMLLiteral .
<Pss2B.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T</i><i><sub>1</sub></i>) (&gt;= 0).  Typical value = 0,12."^^rdf:XMLLiteral .
<Pss2B.t10> rdf:type rdfs:Property ;
	rdfs:label "t10"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T</i><i><sub>10</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<Pss2B.t11> rdf:type rdfs:Property ;
	rdfs:label "t11"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T</i><i><sub>11</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<Pss2B.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T</i><i><sub>2</sub></i>) (&gt;= 0).  Typical value = 0,02."^^rdf:XMLLiteral .
<Pss2B.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T</i><i><sub>3</sub></i>) (&gt;= 0).  Typical value = 0,3."^^rdf:XMLLiteral .
<Pss2B.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T</i><i><sub>4</sub></i>) (&gt;= 0).  Typical value = 0,02."^^rdf:XMLLiteral .
<Pss2B.t6> rdf:type rdfs:Property ;
	rdfs:label "t6"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant on signal #1 (<i>T</i><i><sub>6</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<Pss2B.t7> rdf:type rdfs:Property ;
	rdfs:label "t7"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant on signal #2 (<i>T</i><i><sub>7</sub></i>) (&gt;= 0).  Typical value = 2."^^rdf:XMLLiteral .
<Pss2B.t8> rdf:type rdfs:Property ;
	rdfs:label "t8"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead of ramp tracking filter (<i>T</i><i><sub>8</sub></i>) (&gt;= 0).  Typical value = 0,2."^^rdf:XMLLiteral .
<Pss2B.t9> rdf:type rdfs:Property ;
	rdfs:label "t9"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag of ramp tracking filter (<i>T</i><i><sub>9</sub></i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<Pss2B.ta> rdf:type rdfs:Property ;
	rdfs:label "ta"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead constant (<i>T</i><i><sub>a</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<Pss2B.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant (<i>T</i><i><sub>b</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<Pss2B.tw1> rdf:type rdfs:Property ;
	rdfs:label "tw1"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "First washout on signal #1 (<i>T</i><i><sub>w1</sub></i>) (&gt;= 0).  Typical value = 2."^^rdf:XMLLiteral .
<Pss2B.tw2> rdf:type rdfs:Property ;
	rdfs:label "tw2"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second washout on signal #1 (<i>T</i><i><sub>w2</sub></i>) (&gt;= 0).  Typical value = 2."^^rdf:XMLLiteral .
<Pss2B.tw3> rdf:type rdfs:Property ;
	rdfs:label "tw3"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "First washout on signal #2 (<i>T</i><i><sub>w3</sub></i>) (&gt;= 0).  Typical value = 2."^^rdf:XMLLiteral .
<Pss2B.tw4> rdf:type rdfs:Property ;
	rdfs:label "tw4"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second washout on signal #2 (<i>T</i><i><sub>w4</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<Pss2B.vsi1max> rdf:type rdfs:Property ;
	rdfs:label "vsi1max"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal #1 maximum limit (<i>Vsi1max</i>) (&gt; Pss2B.vsi1min).  Typical value = 2."^^rdf:XMLLiteral .
<Pss2B.vsi1min> rdf:type rdfs:Property ;
	rdfs:label "vsi1min"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal #1 minimum limit (<i>Vsi1min</i>) (&lt; Pss2B.vsi1max).  Typical value = -2."^^rdf:XMLLiteral .
<Pss2B.vsi2max> rdf:type rdfs:Property ;
	rdfs:label "vsi2max"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal #2 maximum limit (<i>Vsi2max</i>) (&gt; Pss2B.vsi2min).  Typical value = 2."^^rdf:XMLLiteral .
<Pss2B.vsi2min> rdf:type rdfs:Property ;
	rdfs:label "vsi2min"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal #2 minimum limit (<i>Vsi2min</i>) (&lt; Pss2B.vsi2max).  Typical value = -2."^^rdf:XMLLiteral .
<Pss2B.vstmax> rdf:type rdfs:Property ;
	rdfs:label "vstmax"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer output maximum limit (<i>Vstmax</i>) (&gt; Pss2B.vstmin).  Typical value = 0,1."^^rdf:XMLLiteral .
<Pss2B.vstmin> rdf:type rdfs:Property ;
	rdfs:label "vstmin"@en ;
	rdfs:domain <Pss2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer output minimum limit (<i>Vstmin</i>) (&lt; Pss2B.vstmax).  Typical value = -0,1."^^rdf:XMLLiteral .

<Pss2ST> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "Pss2ST"@en ;
	rdfs:comment "PTI microprocessor-based stabilizer type 1."^^rdf:XMLLiteral .
<Pss2ST.inputSignal1Type> rdf:type rdfs:Property ;
	rdfs:label "inputSignal1Type"@en ;
	rdfs:domain <Pss2ST> ;
	rdfs:range xsd:string ;
	rdfs:comment "Type of input signal #1 (rotorAngularFrequencyDeviation, busFrequencyDeviation, generatorElectricalPower, generatorAcceleratingPower, busVoltage, or busVoltageDerivative - shall be different than Pss2ST.inputSignal2Type).  Typical value = rotorAngularFrequencyDeviation."^^rdf:XMLLiteral .
<Pss2ST.inputSignal2Type> rdf:type rdfs:Property ;
	rdfs:label "inputSignal2Type"@en ;
	rdfs:domain <Pss2ST> ;
	rdfs:range xsd:string ;
	rdfs:comment "Type of input signal #2 (rotorAngularFrequencyDeviation, busFrequencyDeviation, generatorElectricalPower, generatorAcceleratingPower, busVoltage, or busVoltageDerivative - shall be different than Pss2ST.inputSignal1Type).  Typical value = generatorElectricalPower."^^rdf:XMLLiteral .
<Pss2ST.k1> rdf:type rdfs:Property ;
	rdfs:label "k1"@en ;
	rdfs:domain <Pss2ST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K</i><i><sub>1</sub></i>). "^^rdf:XMLLiteral .
<Pss2ST.k2> rdf:type rdfs:Property ;
	rdfs:label "k2"@en ;
	rdfs:domain <Pss2ST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K</i><i><sub>2</sub></i>). "^^rdf:XMLLiteral .
<Pss2ST.lsmax> rdf:type rdfs:Property ;
	rdfs:label "lsmax"@en ;
	rdfs:domain <Pss2ST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limiter (<i>L</i><i><sub>SMAX</sub></i>) (&gt; Pss2ST.lsmin). "^^rdf:XMLLiteral .
<Pss2ST.lsmin> rdf:type rdfs:Property ;
	rdfs:label "lsmin"@en ;
	rdfs:domain <Pss2ST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limiter (<i>L</i><i><sub>SMIN</sub></i>) (&lt; Pss2ST.lsmax). "^^rdf:XMLLiteral .
<Pss2ST.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <Pss2ST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>1</sub></i>) (&gt;= 0). "^^rdf:XMLLiteral .
<Pss2ST.t10> rdf:type rdfs:Property ;
	rdfs:label "t10"@en ;
	rdfs:domain <Pss2ST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>10</sub></i>) (&gt;= 0). "^^rdf:XMLLiteral .
<Pss2ST.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <Pss2ST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>2</sub></i>) (&gt;= 0)."^^rdf:XMLLiteral .
<Pss2ST.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <Pss2ST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>3</sub></i>) (&gt;= 0). "^^rdf:XMLLiteral .
<Pss2ST.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <Pss2ST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>4</sub></i>) (&gt;= 0)."^^rdf:XMLLiteral .
<Pss2ST.t5> rdf:type rdfs:Property ;
	rdfs:label "t5"@en ;
	rdfs:domain <Pss2ST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>5</sub></i>) (&gt;= 0). "^^rdf:XMLLiteral .
<Pss2ST.t6> rdf:type rdfs:Property ;
	rdfs:label "t6"@en ;
	rdfs:domain <Pss2ST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>6</sub></i>) (&gt;= 0). "^^rdf:XMLLiteral .
<Pss2ST.t7> rdf:type rdfs:Property ;
	rdfs:label "t7"@en ;
	rdfs:domain <Pss2ST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>7</sub></i>) (&gt;= 0). "^^rdf:XMLLiteral .
<Pss2ST.t8> rdf:type rdfs:Property ;
	rdfs:label "t8"@en ;
	rdfs:domain <Pss2ST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>8</sub></i>) (&gt;= 0). "^^rdf:XMLLiteral .
<Pss2ST.t9> rdf:type rdfs:Property ;
	rdfs:label "t9"@en ;
	rdfs:domain <Pss2ST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>9</sub></i>) (&gt;= 0). "^^rdf:XMLLiteral .
<Pss2ST.vcl> rdf:type rdfs:Property ;
	rdfs:label "vcl"@en ;
	rdfs:domain <Pss2ST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Cutoff limiter (<i>V</i><i><sub>CL</sub></i>). "^^rdf:XMLLiteral .
<Pss2ST.vcu> rdf:type rdfs:Property ;
	rdfs:label "vcu"@en ;
	rdfs:domain <Pss2ST> ;
	rdfs:range xsd:double ;
	rdfs:comment "Cutoff limiter (<i>V</i><i><sub>CU</sub></i>). "^^rdf:XMLLiteral .

<PssIEEE4B> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "PssIEEE4B"@en ;
	rdfs:comment "IEEE 421.5-2005 type PSS4B power system stabilizer. The PSS4B model represents a structure based on multiple working frequency bands. Three separate bands, respectively dedicated to the low-, intermediate- and high-frequency modes of oscillations, are used in this delta omega (speed input) PSS.\nParameter details:\n1. This model has 2 input signals. They have the following fixed types (expressed in terms of InputSignalKind values): the first one is of rotorAngleFrequencyDeviation type and the second one is of generatorElectricalPower type.\n2. The transducers shall be implemented as PSS4C from IEEE 421.5-2016.\n3. The H is the RotatingMachineDynamics.inertia.\n4. There is an error in the in IEEE 421.5-2005 PSS4B model: the <i>Pe</i> input should read –<i>Pe</i>. This implies that the input <i>Pe</i> needs to be multiplied by -1.\nReference: IEEE 421.5-2005, 8.4. \nAccording to IEEE 421.5-2016, 9.8 the PSS4B power system stabilizer model is being superseded by the model PSS4C (PssIEEE4C)."^^rdf:XMLLiteral .
<PssIEEE4B.bwh1> rdf:type rdfs:Property ;
	rdfs:label "bwh1"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter 1 (high-frequency band): three dB bandwidth (<i>B</i><i><sub>wi</sub></i>). "^^rdf:XMLLiteral .
<PssIEEE4B.bwh2> rdf:type rdfs:Property ;
	rdfs:label "bwh2"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter 2 (high-frequency band): three dB bandwidth (<i>B</i><i><sub>wi</sub></i>). "^^rdf:XMLLiteral .
<PssIEEE4B.bwl1> rdf:type rdfs:Property ;
	rdfs:label "bwl1"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter 1 (low-frequency band): three dB bandwidth (<i>B</i><i><sub>wi</sub></i>). "^^rdf:XMLLiteral .
<PssIEEE4B.bwl2> rdf:type rdfs:Property ;
	rdfs:label "bwl2"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter 2 (low-frequency band): three dB bandwidth (<i>B</i><i><sub>wi</sub></i>). "^^rdf:XMLLiteral .
<PssIEEE4B.kh> rdf:type rdfs:Property ;
	rdfs:label "kh"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band gain (<i>K</i><i><sub>H</sub></i>).  Typical value = 120."^^rdf:XMLLiteral .
<PssIEEE4B.kh1> rdf:type rdfs:Property ;
	rdfs:label "kh1"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band differential filter gain (<i>K</i><i><sub>H1</sub></i>).  Typical value = 66."^^rdf:XMLLiteral .
<PssIEEE4B.kh11> rdf:type rdfs:Property ;
	rdfs:label "kh11"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band first lead-lag blocks coefficient (<i>K</i><i><sub>H11</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE4B.kh17> rdf:type rdfs:Property ;
	rdfs:label "kh17"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band first lead-lag blocks coefficient (<i>K</i><i><sub>H17</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE4B.kh2> rdf:type rdfs:Property ;
	rdfs:label "kh2"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band differential filter gain (<i>K</i><i><sub>H2</sub></i>).  Typical value = 66."^^rdf:XMLLiteral .
<PssIEEE4B.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band gain (<i>K</i><i><sub>I</sub></i>).  Typical value = 30."^^rdf:XMLLiteral .
<PssIEEE4B.ki1> rdf:type rdfs:Property ;
	rdfs:label "ki1"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band differential filter gain (<i>K</i><i><sub>I1</sub></i>).  Typical value = 66."^^rdf:XMLLiteral .
<PssIEEE4B.ki11> rdf:type rdfs:Property ;
	rdfs:label "ki11"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band first lead-lag blocks coefficient (<i>K</i><i><sub>I11</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE4B.ki17> rdf:type rdfs:Property ;
	rdfs:label "ki17"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band first lead-lag blocks coefficient (<i>K</i><i><sub>I17</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE4B.ki2> rdf:type rdfs:Property ;
	rdfs:label "ki2"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band differential filter gain (<i>K</i><i><sub>I2</sub></i>).  Typical value = 66."^^rdf:XMLLiteral .
<PssIEEE4B.kl> rdf:type rdfs:Property ;
	rdfs:label "kl"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band gain (<i>K</i><i><sub>L</sub></i>).  Typical value = 7,5."^^rdf:XMLLiteral .
<PssIEEE4B.kl1> rdf:type rdfs:Property ;
	rdfs:label "kl1"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band differential filter gain (<i>K</i><i><sub>L1</sub></i>).  Typical value = 66."^^rdf:XMLLiteral .
<PssIEEE4B.kl11> rdf:type rdfs:Property ;
	rdfs:label "kl11"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band first lead-lag blocks coefficient (<i>K</i><i><sub>L11</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE4B.kl17> rdf:type rdfs:Property ;
	rdfs:label "kl17"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band first lead-lag blocks coefficient (<i>K</i><i><sub>L17</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE4B.kl2> rdf:type rdfs:Property ;
	rdfs:label "kl2"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band differential filter gain (<i>K</i><i><sub>L2</sub></i>).  Typical value = 66."^^rdf:XMLLiteral .
<PssIEEE4B.omeganh1> rdf:type rdfs:Property ;
	rdfs:label "omeganh1"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter 1 (high-frequency band): filter frequency (<i>omega</i><i><sub>ni</sub></i>)."^^rdf:XMLLiteral .
<PssIEEE4B.omeganh2> rdf:type rdfs:Property ;
	rdfs:label "omeganh2"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter 2 (high-frequency band): filter frequency (<i>omega</i><i><sub>ni</sub></i>)."^^rdf:XMLLiteral .
<PssIEEE4B.omeganl1> rdf:type rdfs:Property ;
	rdfs:label "omeganl1"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter 1 (low-frequency band): filter frequency (<i>omega</i><i><sub>ni</sub></i>)."^^rdf:XMLLiteral .
<PssIEEE4B.omeganl2> rdf:type rdfs:Property ;
	rdfs:label "omeganl2"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter 2 (low-frequency band): filter frequency (<i>omega</i><i><sub>ni</sub></i>)."^^rdf:XMLLiteral .
<PssIEEE4B.th1> rdf:type rdfs:Property ;
	rdfs:label "th1"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band time constant (<i>T</i><i><sub>H1</sub></i>) (&gt;= 0).  Typical value = 0,01513."^^rdf:XMLLiteral .
<PssIEEE4B.th10> rdf:type rdfs:Property ;
	rdfs:label "th10"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band time constant (<i>T</i><i><sub>H10</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4B.th11> rdf:type rdfs:Property ;
	rdfs:label "th11"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band time constant (<i>T</i><i><sub>H11</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4B.th12> rdf:type rdfs:Property ;
	rdfs:label "th12"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band time constant (<i>T</i><i><sub>H12</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4B.th2> rdf:type rdfs:Property ;
	rdfs:label "th2"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band time constant (<i>T</i><i><sub>H2</sub></i>) (&gt;= 0).  Typical value = 0,01816."^^rdf:XMLLiteral .
<PssIEEE4B.th3> rdf:type rdfs:Property ;
	rdfs:label "th3"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band time constant (<i>T</i><i><sub>H3</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4B.th4> rdf:type rdfs:Property ;
	rdfs:label "th4"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band time constant (<i>T</i><i><sub>H4</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4B.th5> rdf:type rdfs:Property ;
	rdfs:label "th5"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band time constant (<i>T</i><i><sub>H5</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4B.th6> rdf:type rdfs:Property ;
	rdfs:label "th6"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band time constant (<i>T</i><i><sub>H6</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4B.th7> rdf:type rdfs:Property ;
	rdfs:label "th7"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band time constant (<i>T</i><i><sub>H7</sub></i>) (&gt;= 0).  Typical value = 0,01816."^^rdf:XMLLiteral .
<PssIEEE4B.th8> rdf:type rdfs:Property ;
	rdfs:label "th8"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band time constant (<i>T</i><i><sub>H8</sub></i>) (&gt;= 0).  Typical value = 0,02179."^^rdf:XMLLiteral .
<PssIEEE4B.th9> rdf:type rdfs:Property ;
	rdfs:label "th9"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band time constant (<i>T</i><i><sub>H9</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4B.ti1> rdf:type rdfs:Property ;
	rdfs:label "ti1"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band time constant (<i>T</i><i><sub>I1</sub></i>) (&gt;= 0).  Typical value = 0,173."^^rdf:XMLLiteral .
<PssIEEE4B.ti10> rdf:type rdfs:Property ;
	rdfs:label "ti10"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band time constant (<i>T</i><i><sub>I10</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4B.ti11> rdf:type rdfs:Property ;
	rdfs:label "ti11"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band time constant (<i>T</i><i><sub>I11</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4B.ti12> rdf:type rdfs:Property ;
	rdfs:label "ti12"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band time constant (<i>T</i><i><sub>I12</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4B.ti2> rdf:type rdfs:Property ;
	rdfs:label "ti2"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band time constant (<i>T</i><i><sub>I2</sub></i>) (&gt;= 0).  Typical value = 0,2075."^^rdf:XMLLiteral .
<PssIEEE4B.ti3> rdf:type rdfs:Property ;
	rdfs:label "ti3"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band time constant (<i>T</i><i><sub>I3</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4B.ti4> rdf:type rdfs:Property ;
	rdfs:label "ti4"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band time constant (<i>T</i><i><sub>I4</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4B.ti5> rdf:type rdfs:Property ;
	rdfs:label "ti5"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band time constant (<i>T</i><i><sub>I5</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4B.ti6> rdf:type rdfs:Property ;
	rdfs:label "ti6"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band time constant (<i>T</i><i><sub>I6</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4B.ti7> rdf:type rdfs:Property ;
	rdfs:label "ti7"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band time constant (<i>T</i><i><sub>I7</sub></i>) (&gt;= 0).  Typical value = 0,2075."^^rdf:XMLLiteral .
<PssIEEE4B.ti8> rdf:type rdfs:Property ;
	rdfs:label "ti8"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band time constant (<i>T</i><i><sub>I8</sub></i>) (&gt;= 0).  Typical value = 0,2491."^^rdf:XMLLiteral .
<PssIEEE4B.ti9> rdf:type rdfs:Property ;
	rdfs:label "ti9"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band time constant (<i>T</i><i><sub>I9</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4B.tl1> rdf:type rdfs:Property ;
	rdfs:label "tl1"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band time constant (<i>T</i><i><sub>L1</sub></i>) (&gt;= 0).  Typical value = 1,73."^^rdf:XMLLiteral .
<PssIEEE4B.tl10> rdf:type rdfs:Property ;
	rdfs:label "tl10"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band time constant (<i>T</i><i><sub>L10</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4B.tl11> rdf:type rdfs:Property ;
	rdfs:label "tl11"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band time constant (<i>T</i><i><sub>L11</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4B.tl12> rdf:type rdfs:Property ;
	rdfs:label "tl12"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band time constant (<i>T</i><i><sub>L12</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4B.tl2> rdf:type rdfs:Property ;
	rdfs:label "tl2"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band time constant (<i>T</i><i><sub>L2</sub></i>) (&gt;= 0).  Typical value = 2,075."^^rdf:XMLLiteral .
<PssIEEE4B.tl3> rdf:type rdfs:Property ;
	rdfs:label "tl3"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band time constant (<i>T</i><i><sub>L3</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4B.tl4> rdf:type rdfs:Property ;
	rdfs:label "tl4"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band time constant (<i>T</i><i><sub>L4</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4B.tl5> rdf:type rdfs:Property ;
	rdfs:label "tl5"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band time constant (<i>T</i><i><sub>L5</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4B.tl6> rdf:type rdfs:Property ;
	rdfs:label "tl6"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band time constant (<i>T</i><i><sub>L6</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4B.tl7> rdf:type rdfs:Property ;
	rdfs:label "tl7"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band time constant (<i>T</i><i><sub>L7</sub></i>) (&gt;= 0).  Typical value = 2,075."^^rdf:XMLLiteral .
<PssIEEE4B.tl8> rdf:type rdfs:Property ;
	rdfs:label "tl8"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band time constant (<i>T</i><i><sub>L8</sub></i>) (&gt;= 0).  Typical value = 2,491."^^rdf:XMLLiteral .
<PssIEEE4B.tl9> rdf:type rdfs:Property ;
	rdfs:label "tl9"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band time constant (<i>T</i><i><sub>L9</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4B.vhmax> rdf:type rdfs:Property ;
	rdfs:label "vhmax"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band output maximum limit (<i>V</i><i><sub>Hmax</sub></i>) (&gt; PssIEEE4B.vhmin).  Typical value = 0,6."^^rdf:XMLLiteral .
<PssIEEE4B.vhmin> rdf:type rdfs:Property ;
	rdfs:label "vhmin"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band output minimum limit (<i>V</i><i><sub>Hmin</sub></i>) (&lt; PssIEEE4V.vhmax).  Typical value = -0,6."^^rdf:XMLLiteral .
<PssIEEE4B.vimax> rdf:type rdfs:Property ;
	rdfs:label "vimax"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band output maximum limit (<i>V</i><i><sub>Imax</sub></i>) (&gt; PssIEEE4B.vimin).  Typical value = 0,6."^^rdf:XMLLiteral .
<PssIEEE4B.vimin> rdf:type rdfs:Property ;
	rdfs:label "vimin"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band output minimum limit (<i>V</i><i><sub>Imin</sub></i>) (&lt; PssIEEE4B.vimax).  Typical value = -0,6."^^rdf:XMLLiteral .
<PssIEEE4B.vlmax> rdf:type rdfs:Property ;
	rdfs:label "vlmax"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band output maximum limit (<i>V</i><i><sub>Lmax</sub></i>) (&gt; PssIEEE4B.vlmin).  Typical value = 0,075."^^rdf:XMLLiteral .
<PssIEEE4B.vlmin> rdf:type rdfs:Property ;
	rdfs:label "vlmin"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band output minimum limit (<i>V</i><i><sub>Lmin</sub></i>) (&lt; PssIEEE4B.vlmax).  Typical value = -0,075."^^rdf:XMLLiteral .
<PssIEEE4B.vstmax> rdf:type rdfs:Property ;
	rdfs:label "vstmax"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS output maximum limit (<i>V</i><i><sub>STmax</sub></i>) (&gt; PssIEEE4B.vstmin).  Typical value = 0,15."^^rdf:XMLLiteral .
<PssIEEE4B.vstmin> rdf:type rdfs:Property ;
	rdfs:label "vstmin"@en ;
	rdfs:domain <PssIEEE4B> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS output minimum limit (<i>V</i><i><sub>STmin</sub></i>) (&lt; PssIEEE4B.vstmax).  Typical value = -0,15."^^rdf:XMLLiteral .

<PssIEEE5C> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "PssIEEE5C"@en ;
	rdfs:comment "IEEE 421.5-2016 PSS5C power system stabilizer model. It represents a simplifying model of the PSS4C. The principal difference is the transducer for which only one input rotorAngleFrequencyDeviation (expressed in terms of InputSignalKind values). Compared with the PSS4C model, this model is easier for tuning studies but it has a limitation as it cannot represent the rate of change of electrical power\n(MW/minute) which affects the output of the on-site stabilizer. For studying and stability software where f = 3 Hz, the notch filters could be omitted.\n\nReference: IEEE 421.5-2016, 9.10."^^rdf:XMLLiteral .
<PssIEEE5C.fh> rdf:type rdfs:Property ;
	rdfs:label "fh"@en ;
	rdfs:domain <PssIEEE5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band central frequency (Fh). Typical value = 9."^^rdf:XMLLiteral .
<PssIEEE5C.fi> rdf:type rdfs:Property ;
	rdfs:label "fi"@en ;
	rdfs:domain <PssIEEE5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band central frequency (Fi). Typical value = 0,6."^^rdf:XMLLiteral .
<PssIEEE5C.fl> rdf:type rdfs:Property ;
	rdfs:label "fl"@en ;
	rdfs:domain <PssIEEE5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band central frequency (Fl). Typical value = 0,07."^^rdf:XMLLiteral .
<PssIEEE5C.fvl> rdf:type rdfs:Property ;
	rdfs:label "fvl"@en ;
	rdfs:domain <PssIEEE5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Very low band central frequency (Fvl). Typical value = 0,01."^^rdf:XMLLiteral .
<PssIEEE5C.kh> rdf:type rdfs:Property ;
	rdfs:label "kh"@en ;
	rdfs:domain <PssIEEE5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band gain (Kh). Typical value = 80."^^rdf:XMLLiteral .
<PssIEEE5C.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <PssIEEE5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band gain (Ki). Typical value = 20."^^rdf:XMLLiteral .
<PssIEEE5C.kl> rdf:type rdfs:Property ;
	rdfs:label "kl"@en ;
	rdfs:domain <PssIEEE5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band gain (Kl). Typical value = 3."^^rdf:XMLLiteral .
<PssIEEE5C.kvl> rdf:type rdfs:Property ;
	rdfs:label "kvl"@en ;
	rdfs:domain <PssIEEE5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Very low band gain (Kvl). Typical value = 0,5."^^rdf:XMLLiteral .
<PssIEEE5C.r> rdf:type rdfs:Property ;
	rdfs:label "r"@en ;
	rdfs:domain <PssIEEE5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Constant (R). Typical value = 1,2."^^rdf:XMLLiteral .
<PssIEEE5C.vhmax> rdf:type rdfs:Property ;
	rdfs:label "vhmax"@en ;
	rdfs:domain <PssIEEE5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band upper limit (Vhmax). Typical value = 0,6."^^rdf:XMLLiteral .
<PssIEEE5C.vhmin> rdf:type rdfs:Property ;
	rdfs:label "vhmin"@en ;
	rdfs:domain <PssIEEE5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band lower limit (Vhmin). Typical value = -0,6."^^rdf:XMLLiteral .
<PssIEEE5C.vimax> rdf:type rdfs:Property ;
	rdfs:label "vimax"@en ;
	rdfs:domain <PssIEEE5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band upper limit (Vimax). Typical value = 0,6."^^rdf:XMLLiteral .
<PssIEEE5C.vimin> rdf:type rdfs:Property ;
	rdfs:label "vimin"@en ;
	rdfs:domain <PssIEEE5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band lower limit (Vimin). Typical value = -0,6."^^rdf:XMLLiteral .
<PssIEEE5C.vlmax> rdf:type rdfs:Property ;
	rdfs:label "vlmax"@en ;
	rdfs:domain <PssIEEE5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band upper limit (Vlmax). Typical value = 0,075."^^rdf:XMLLiteral .
<PssIEEE5C.vlmin> rdf:type rdfs:Property ;
	rdfs:label "vlmin"@en ;
	rdfs:domain <PssIEEE5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band lower limit (Vlmin). Typical value = -0,075."^^rdf:XMLLiteral .
<PssIEEE5C.vstmax> rdf:type rdfs:Property ;
	rdfs:label "vstmax"@en ;
	rdfs:domain <PssIEEE5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum PSS output (Vstmax). Typical value = 0,15."^^rdf:XMLLiteral .
<PssIEEE5C.vstmin> rdf:type rdfs:Property ;
	rdfs:label "vstmin"@en ;
	rdfs:domain <PssIEEE5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum PSS output (Vstmin). Typical value = -0,15."^^rdf:XMLLiteral .
<PssIEEE5C.vvlmax> rdf:type rdfs:Property ;
	rdfs:label "vvlmax"@en ;
	rdfs:domain <PssIEEE5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Very low band upper limit (Vvlmax). Typical value = 0,01."^^rdf:XMLLiteral .
<PssIEEE5C.vvlmin> rdf:type rdfs:Property ;
	rdfs:label "vvlmin"@en ;
	rdfs:domain <PssIEEE5C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Very low band lower limit (Vvlmin). Typical value = -0,01."^^rdf:XMLLiteral .

<PssIEEE2C> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "PssIEEE2C"@en ;
	rdfs:comment "IEEE 421.5-2016 PSS2C power system stabilizer model. It is is designed to represent a variety of dual-input stabilizers, which normally use combinations of power and speed (or frequency, or compensated frequency) to derive the stabilizing signal.\n\nReference: IEEE 421.5-2016, 9.5."^^rdf:XMLLiteral .
<PssIEEE2C.inputSignal1Kind> rdf:type rdfs:Property ;
	rdfs:label "inputSignal1Kind"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Type of input signal #1 (rotorSpeed, rotorAngularFrequencyDeviation, busFrequencyDeviation, busFrequency).  Typical value = rotorAngularFrequencyDeviation."^^rdf:XMLLiteral .
<PssIEEE2C.inputSignal2Kind> rdf:type rdfs:Property ;
	rdfs:label "inputSignal2Kind"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Type of input signal #2 (generatorElectricalPower).  Typical value = generatorElectricalPower."^^rdf:XMLLiteral .
<PssIEEE2C.ks1> rdf:type rdfs:Property ;
	rdfs:label "ks1"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS gain (Ks1). Typical value = 20."^^rdf:XMLLiteral .
<PssIEEE2C.ks2> rdf:type rdfs:Property ;
	rdfs:label "ks2"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS gain (Ks2). The gain KS2 should be calculated as T7/2H, where H is the total shaft inertia of all mechanically connected rotating components of\nthe unit (MW-s/MVA)."^^rdf:XMLLiteral .
<PssIEEE2C.ks3> rdf:type rdfs:Property ;
	rdfs:label "ks3"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS gain (Ks3). Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE2C.m> rdf:type rdfs:Property ;
	rdfs:label "m"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:integer ;
	rdfs:comment "PSS transducer time constant (M). Typical value = 2."^^rdf:XMLLiteral .
<PssIEEE2C.n> rdf:type rdfs:Property ;
	rdfs:label "n"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:integer ;
	rdfs:comment "PSS washout time constant (N). Typical value = 4."^^rdf:XMLLiteral .
<PssIEEE2C.ppssoff> rdf:type rdfs:Property ;
	rdfs:label "ppssoff"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Generator MW threshold for PSS activation (Ppssoff). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE2C.ppsson> rdf:type rdfs:Property ;
	rdfs:label "ppsson"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Generator MW threshold for PSS activation (Ppsson). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE2C.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS numerator (lead) compensating time constant (first block) (T1) (>=0). Typical value = 0,16."^^rdf:XMLLiteral .
<PssIEEE2C.t10> rdf:type rdfs:Property ;
	rdfs:label "t10"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS numerator (lead) compensating time constant (third block) (T10) (>=0). "^^rdf:XMLLiteral .
<PssIEEE2C.t11> rdf:type rdfs:Property ;
	rdfs:label "t11"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS denominator (lag) compensating time constant (third block) (T11) (>=0). "^^rdf:XMLLiteral .
<PssIEEE2C.t12> rdf:type rdfs:Property ;
	rdfs:label "t12"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS numerator (lead) compensating time constant (fourth block) (T12) (>=0). "^^rdf:XMLLiteral .
<PssIEEE2C.t13> rdf:type rdfs:Property ;
	rdfs:label "t13"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS denominator (lag) compensating time constant (fourth block) (T13) (>=0). "^^rdf:XMLLiteral .
<PssIEEE2C.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS denominator (lag) compensating time constant (first block) (T2) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<PssIEEE2C.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS numerator (lead) compensating time constant (second block) (T3) (>=0). Typical value = 0,16."^^rdf:XMLLiteral .
<PssIEEE2C.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS numerator (lag) compensating time constant (second block) (T4) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<PssIEEE2C.t6> rdf:type rdfs:Property ;
	rdfs:label "t6"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS transducer time constant (T6) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE2C.t7> rdf:type rdfs:Property ;
	rdfs:label "t7"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS transducer time constant (T7) (>=0). It should be equal to Tw2. Typical value = 10."^^rdf:XMLLiteral .
<PssIEEE2C.t8> rdf:type rdfs:Property ;
	rdfs:label "t8"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS transducer time constant (T8) (>=0). Typical value = 0,3."^^rdf:XMLLiteral .
<PssIEEE2C.t9> rdf:type rdfs:Property ;
	rdfs:label "t9"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS washout time constant (T9) (>=0). Typical value = 0,15."^^rdf:XMLLiteral .
<PssIEEE2C.tw1> rdf:type rdfs:Property ;
	rdfs:label "tw1"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS washout time constant (Tw1) (>=0). Typical value = 10."^^rdf:XMLLiteral .
<PssIEEE2C.tw2> rdf:type rdfs:Property ;
	rdfs:label "tw2"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS washout time constant (Tw2) (>=0). Typical value = 10."^^rdf:XMLLiteral .
<PssIEEE2C.tw3> rdf:type rdfs:Property ;
	rdfs:label "tw3"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS washout time constant (Tw3) (>=0). Typical value = 10."^^rdf:XMLLiteral .
<PssIEEE2C.tw4> rdf:type rdfs:Property ;
	rdfs:label "tw4"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS washout time constant (Tw4) (>=0). "^^rdf:XMLLiteral .
<PssIEEE2C.vsi1max> rdf:type rdfs:Property ;
	rdfs:label "vsi1max"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal #1 maximum limit (Vsi1max). Typical value = 2."^^rdf:XMLLiteral .
<PssIEEE2C.vsi1min> rdf:type rdfs:Property ;
	rdfs:label "vsi1min"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal #1 minimum limit (Vsi1min). Typical value = -2."^^rdf:XMLLiteral .
<PssIEEE2C.vsi2max> rdf:type rdfs:Property ;
	rdfs:label "vsi2max"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal #2 maximum limit (Vsi2max). Typical value = 2."^^rdf:XMLLiteral .
<PssIEEE2C.vsi2min> rdf:type rdfs:Property ;
	rdfs:label "vsi2min"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal #2 minimum limit (Vsi2min). Typical value = -2."^^rdf:XMLLiteral .
<PssIEEE2C.vstmax> rdf:type rdfs:Property ;
	rdfs:label "vstmax"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum PSS output (Vstmax). Typical value = 0,2."^^rdf:XMLLiteral .
<PssIEEE2C.vstmin> rdf:type rdfs:Property ;
	rdfs:label "vstmin"@en ;
	rdfs:domain <PssIEEE2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum PSS output (Vstmin). Typical value = -0,066."^^rdf:XMLLiteral .

<PssIEEE3C> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "PssIEEE3C"@en ;
	rdfs:comment "IEEE 421.5-2016 PSS3C power system stabilizer model. It has dual inputs, usually generator electrical power output (VSI1 = PT) and rotor angular speed deviation (VSI2 = delta omega). The signals are used to derive an equivalent mechanical power signal.\n\nReference: IEEE 421.5-2016, 9.7."^^rdf:XMLLiteral .
<PssIEEE3C.a1> rdf:type rdfs:Property ;
	rdfs:label "a1"@en ;
	rdfs:domain <PssIEEE3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS numerator coefficient (first block) (A1). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE3C.a2> rdf:type rdfs:Property ;
	rdfs:label "a2"@en ;
	rdfs:domain <PssIEEE3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS numerator coefficient (first block) (A2). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE3C.a3> rdf:type rdfs:Property ;
	rdfs:label "a3"@en ;
	rdfs:domain <PssIEEE3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS denominator coefficient (first block) (A3). Typical value = 0,02."^^rdf:XMLLiteral .
<PssIEEE3C.a4> rdf:type rdfs:Property ;
	rdfs:label "a4"@en ;
	rdfs:domain <PssIEEE3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS denominator coefficient (first block) (A4). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE3C.a5> rdf:type rdfs:Property ;
	rdfs:label "a5"@en ;
	rdfs:domain <PssIEEE3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS numerator coefficient (second block) (A5). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE3C.a6> rdf:type rdfs:Property ;
	rdfs:label "a6"@en ;
	rdfs:domain <PssIEEE3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS numerator coefficient (second block) (A6). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE3C.a7> rdf:type rdfs:Property ;
	rdfs:label "a7"@en ;
	rdfs:domain <PssIEEE3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS denominator coefficient (second block) (A7). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE3C.a8> rdf:type rdfs:Property ;
	rdfs:label "a8"@en ;
	rdfs:domain <PssIEEE3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS denominator coefficient (second block) (A8). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE3C.inputSignal1Kind> rdf:type rdfs:Property ;
	rdfs:label "inputSignal1Kind"@en ;
	rdfs:domain <PssIEEE3C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Type of input signal #1 (generatorElectricalPower).  Typical value = generatorElectricalPower."^^rdf:XMLLiteral .
<PssIEEE3C.inputSignal2Kind> rdf:type rdfs:Property ;
	rdfs:label "inputSignal2Kind"@en ;
	rdfs:domain <PssIEEE3C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Type of input signal #2 (rotorAngularFrequencyDeviation).  Typical value = rotorAngularFrequencyDeviation."^^rdf:XMLLiteral .
<PssIEEE3C.ks1> rdf:type rdfs:Property ;
	rdfs:label "ks1"@en ;
	rdfs:domain <PssIEEE3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power system stabilizer gain for input channel 1 (Ks1). Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE3C.ks2> rdf:type rdfs:Property ;
	rdfs:label "ks2"@en ;
	rdfs:domain <PssIEEE3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power system stabilizer gain for input channel 2 (Ks2). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE3C.ppssoff> rdf:type rdfs:Property ;
	rdfs:label "ppssoff"@en ;
	rdfs:domain <PssIEEE3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Generator MW threshold for PSS activation (Ppssoff). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE3C.ppsson> rdf:type rdfs:Property ;
	rdfs:label "ppsson"@en ;
	rdfs:domain <PssIEEE3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Generator MW threshold for PSS activation (Ppsson). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE3C.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <PssIEEE3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS transducer time constant for input channel 1 (T1) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<PssIEEE3C.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <PssIEEE3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS transducer time constant for input channel 2 (T2) (>=0). Typical value = 1,5."^^rdf:XMLLiteral .
<PssIEEE3C.tw1> rdf:type rdfs:Property ;
	rdfs:label "tw1"@en ;
	rdfs:domain <PssIEEE3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Washout time constant (input channel 1) (Tw1) (>=0). Typical value = 1,5."^^rdf:XMLLiteral .
<PssIEEE3C.tw2> rdf:type rdfs:Property ;
	rdfs:label "tw2"@en ;
	rdfs:domain <PssIEEE3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Washout time constant (input channel 2) (Tw2) (>=0). Typical value = 1,5."^^rdf:XMLLiteral .
<PssIEEE3C.tw3> rdf:type rdfs:Property ;
	rdfs:label "tw3"@en ;
	rdfs:domain <PssIEEE3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Washout time constant (combined channels) (Tw3) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE3C.vstmax> rdf:type rdfs:Property ;
	rdfs:label "vstmax"@en ;
	rdfs:domain <PssIEEE3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum PSS output (Vstmax). Typical value = 0,1."^^rdf:XMLLiteral .
<PssIEEE3C.vstmin> rdf:type rdfs:Property ;
	rdfs:label "vstmin"@en ;
	rdfs:domain <PssIEEE3C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum PSS output (Vstmin). Typical value = -0,1."^^rdf:XMLLiteral .

<PowerSystemStabilizerDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "PowerSystemStabilizerDynamics"@en ;
	rdfs:comment "Power system stabilizer function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"^^rdf:XMLLiteral .
<PowerSystemStabilizerDynamics.ExcitationSystemDynamics> rdf:type rdfs:Property ;
	rdfs:label "ExcitationSystemDynamics"@en ;
	rdfs:domain <PowerSystemStabilizerDynamics> ;
	rdfs:range <ExcitationSystemDynamics> ;
	rdfs:comment "Excitation system model with which this power system stabilizer model is associated."^^rdf:XMLLiteral .

<PssPTIST3> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "PssPTIST3"@en ;
	rdfs:comment "PTI microprocessor-based stabilizer type 3."^^rdf:XMLLiteral .
<PssPTIST3.a0> rdf:type rdfs:Property ;
	rdfs:label "a0"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter coefficient (<i>A0</i>). "^^rdf:XMLLiteral .
<PssPTIST3.a1> rdf:type rdfs:Property ;
	rdfs:label "a1"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limiter (<i>Al</i>). "^^rdf:XMLLiteral .
<PssPTIST3.a2> rdf:type rdfs:Property ;
	rdfs:label "a2"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter coefficient (<i>A2</i>). "^^rdf:XMLLiteral .
<PssPTIST3.a3> rdf:type rdfs:Property ;
	rdfs:label "a3"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter coefficient (<i>A3</i>). "^^rdf:XMLLiteral .
<PssPTIST3.a4> rdf:type rdfs:Property ;
	rdfs:label "a4"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter coefficient (<i>A4</i>). "^^rdf:XMLLiteral .
<PssPTIST3.a5> rdf:type rdfs:Property ;
	rdfs:label "a5"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter coefficient (<i>A5</i>). "^^rdf:XMLLiteral .
<PssPTIST3.al> rdf:type rdfs:Property ;
	rdfs:label "al"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limiter (<i>Al</i>)."^^rdf:XMLLiteral .
<PssPTIST3.athres> rdf:type rdfs:Property ;
	rdfs:label "athres"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Threshold value above which output averaging will be bypassed (<i>Athres</i>).  Typical value = 0,005."^^rdf:XMLLiteral .
<PssPTIST3.b0> rdf:type rdfs:Property ;
	rdfs:label "b0"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter coefficient (<i>B0</i>). "^^rdf:XMLLiteral .
<PssPTIST3.b1> rdf:type rdfs:Property ;
	rdfs:label "b1"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter coefficient (<i>B1</i>). "^^rdf:XMLLiteral .
<PssPTIST3.b2> rdf:type rdfs:Property ;
	rdfs:label "b2"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter coefficient (<i>B2</i>). "^^rdf:XMLLiteral .
<PssPTIST3.b3> rdf:type rdfs:Property ;
	rdfs:label "b3"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter coefficient (<i>B3</i>). "^^rdf:XMLLiteral .
<PssPTIST3.b4> rdf:type rdfs:Property ;
	rdfs:label "b4"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter coefficient (<i>B4</i>). "^^rdf:XMLLiteral .
<PssPTIST3.b5> rdf:type rdfs:Property ;
	rdfs:label "b5"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter coefficient (<i>B5</i>). "^^rdf:XMLLiteral .
<PssPTIST3.dl> rdf:type rdfs:Property ;
	rdfs:label "dl"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limiter (<i>Dl</i>). "^^rdf:XMLLiteral .
<PssPTIST3.dtc> rdf:type rdfs:Property ;
	rdfs:label "dtc"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Delay for torsional filter output (<i>deltatc</i>) (&gt;= 0).  Typical value = 0,025 for 60 Hz system and 0,03 for 50 Hz system."^^rdf:XMLLiteral .
<PssPTIST3.dtf> rdf:type rdfs:Property ;
	rdfs:label "dtf"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Delay for frequency measurement (<i>deltatf</i>) (&gt;= 0).  Typical value = 0,025 for 60 Hz system and 0,03 for 50 Hz system."^^rdf:XMLLiteral .
<PssPTIST3.dtp> rdf:type rdfs:Property ;
	rdfs:label "dtp"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time for moving average filter for active power calculation (<i>deltatp</i>) (&gt;= 0). In cases where <i>deltatp </i>is less than the integration time step the current values will be used, i.e. the value is not filtered anymore. Typical value = 0,0125 for 60 Hz system and 0,015 for 50 Hz system."^^rdf:XMLLiteral .
<PssPTIST3.isw> rdf:type rdfs:Property ;
	rdfs:label "isw"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Digital/analogue output switch (<i>Isw</i>).\ntrue = produce analogue output\nfalse = convert to digital output, using tap selection table. "^^rdf:XMLLiteral .
<PssPTIST3.k> rdf:type rdfs:Property ;
	rdfs:label "k"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K</i>).  Typical value = 9."^^rdf:XMLLiteral .
<PssPTIST3.lthres> rdf:type rdfs:Property ;
	rdfs:label "lthres"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Threshold value (<i>Lthres</i>)."^^rdf:XMLLiteral .
<PssPTIST3.m> rdf:type rdfs:Property ;
	rdfs:label "m"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "(<i>M</i>).  <i>M</i> = 2 x <i>H</i>.  Typical value = 5."^^rdf:XMLLiteral .
<PssPTIST3.nav> rdf:type rdfs:Property ;
	rdfs:label "nav"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Number of control outputs to average (<i>NAV</i>) (1 &lt;=  <i>NAV</i> &lt;= 16).  Typical value = 4."^^rdf:XMLLiteral .
<PssPTIST3.ncl> rdf:type rdfs:Property ;
	rdfs:label "ncl"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Number of counts at limit to active limit function (<i>NCL</i>) (&gt; 0). "^^rdf:XMLLiteral .
<PssPTIST3.ncr> rdf:type rdfs:Property ;
	rdfs:label "ncr"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Number of counts until reset after limit function is triggered (<i>NCR</i>). "^^rdf:XMLLiteral .
<PssPTIST3.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "(<i>Pmin</i>)."^^rdf:XMLLiteral .
<PssPTIST3.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T1</i>) (&gt;= 0).  Typical value = 0,3."^^rdf:XMLLiteral .
<PssPTIST3.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T2</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<PssPTIST3.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T3</i>) (&gt;= 0).  Typical value = 0,2."^^rdf:XMLLiteral .
<PssPTIST3.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T4</i>) (&gt;= 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<PssPTIST3.t5> rdf:type rdfs:Property ;
	rdfs:label "t5"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T5</i>) (&gt;= 0). "^^rdf:XMLLiteral .
<PssPTIST3.t6> rdf:type rdfs:Property ;
	rdfs:label "t6"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T6</i>) (&gt;= 0). "^^rdf:XMLLiteral .
<PssPTIST3.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>Tf</i>) (&gt;= 0).  Typical value = 0,2."^^rdf:XMLLiteral .
<PssPTIST3.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <PssPTIST3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>Tp</i>) (&gt;= 0).  Typical value = 0,2."^^rdf:XMLLiteral .

<PssIEEE6C> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "PssIEEE6C"@en ;
	rdfs:comment "IEEE 421.5-2016 PSS6C power system stabilizer model. This model has 2 input signals. They have the following fixed types (expressed in terms of InputSignalKind values): the first one (Vsi1) is of generatorElectricalPower type and the second one (Vsi2) is of rotorAngleFrequencyDeviation type. The signals are used to derive an equivalent mechanical power signal. By properly combining this signal with electrical power a signal proportional to accelerating power is produced.\n\nReference: IEEE 421.5-2016, 9.11."^^rdf:XMLLiteral .
<PssIEEE6C.k0> rdf:type rdfs:Property ;
	rdfs:label "k0"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS canonical gain 0 (K0). Typical value = 1,3322."^^rdf:XMLLiteral .
<PssIEEE6C.k1> rdf:type rdfs:Property ;
	rdfs:label "k1"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS canonical gain 0 (K1). Typical value = 0,2903."^^rdf:XMLLiteral .
<PssIEEE6C.k2> rdf:type rdfs:Property ;
	rdfs:label "k2"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS canonical gain 0 (K2). Typical value = 0,7371."^^rdf:XMLLiteral .
<PssIEEE6C.k3> rdf:type rdfs:Property ;
	rdfs:label "k3"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS canonical gain 0 (K3). Typical value = 0,0813."^^rdf:XMLLiteral .
<PssIEEE6C.k4> rdf:type rdfs:Property ;
	rdfs:label "k4"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS canonical gain 0 (K4). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE6C.ki3> rdf:type rdfs:Property ;
	rdfs:label "ki3"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS third block gain (Ki3). Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE6C.ki4> rdf:type rdfs:Property ;
	rdfs:label "ki4"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS fourth block gain (Ki4). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE6C.ks> rdf:type rdfs:Property ;
	rdfs:label "ks"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS main gain (Ks). Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE6C.ks1> rdf:type rdfs:Property ;
	rdfs:label "ks1"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS gain for input channel 2 (Ks1). Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE6C.ksi> rdf:type rdfs:Property ;
	rdfs:label "ksi"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS gain for input channel 1 (Ksi). Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE6C.macc> rdf:type rdfs:Property ;
	rdfs:label "macc"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS washout time constant for input channel 2 (Macc). Typical value = 20,6838."^^rdf:XMLLiteral .
<PssIEEE6C.ppssoff> rdf:type rdfs:Property ;
	rdfs:label "ppssoff"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Generator MW threshold for PSS activation (Ppssoff). Typical value = 0,19."^^rdf:XMLLiteral .
<PssIEEE6C.ppsson> rdf:type rdfs:Property ;
	rdfs:label "ppsson"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Generator MW threshold for PSS activation (Ppsson). Typical value = 0,21."^^rdf:XMLLiteral .
<PssIEEE6C.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS transducer time constant for input channel 1 (T1) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<PssIEEE6C.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS transducer time constant for input channel 2 (T2) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<PssIEEE6C.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS time constant for input channel 1 (T3) (>=0). Typical value = 0,4405."^^rdf:XMLLiteral .
<PssIEEE6C.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS time constant for input channel 2 (T4) (>=0). Typical value = 0,4405."^^rdf:XMLLiteral .
<PssIEEE6C.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS washout time constant (Td) (>=0). Typical value = 1,7809."^^rdf:XMLLiteral .
<PssIEEE6C.ti1> rdf:type rdfs:Property ;
	rdfs:label "ti1"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS time constant (first block) (Ti1) (>=0). Typical value = 0,06."^^rdf:XMLLiteral .
<PssIEEE6C.ti2> rdf:type rdfs:Property ;
	rdfs:label "ti2"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS time constant (second block) (Ti2) (>=0). Typical value = 0,5794."^^rdf:XMLLiteral .
<PssIEEE6C.ti3> rdf:type rdfs:Property ;
	rdfs:label "ti3"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS time constant (third block) (Ti3) (>=0). Typical value = 3,5414."^^rdf:XMLLiteral .
<PssIEEE6C.ti4> rdf:type rdfs:Property ;
	rdfs:label "ti4"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS time constant (fourth block) (Ti4) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE6C.vsi1max> rdf:type rdfs:Property ;
	rdfs:label "vsi1max"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal #1 maximum limit (Vsi1max). Typical value = 2."^^rdf:XMLLiteral .
<PssIEEE6C.vsi1min> rdf:type rdfs:Property ;
	rdfs:label "vsi1min"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal #1 minimum limit (Vsi1min). Typical value = -2."^^rdf:XMLLiteral .
<PssIEEE6C.vsi2max> rdf:type rdfs:Property ;
	rdfs:label "vsi2max"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal #2 maximum limit (Vsi2max). Typical value = 2."^^rdf:XMLLiteral .
<PssIEEE6C.vsi2min> rdf:type rdfs:Property ;
	rdfs:label "vsi2min"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal #2 minimum limit (Vsi2min). Typical value = -2."^^rdf:XMLLiteral .
<PssIEEE6C.vstmax> rdf:type rdfs:Property ;
	rdfs:label "vstmax"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum PSS output (Vstmax). Typical value = 0,05."^^rdf:XMLLiteral .
<PssIEEE6C.vstmin> rdf:type rdfs:Property ;
	rdfs:label "vstmin"@en ;
	rdfs:domain <PssIEEE6C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum PSS output (Vstmin). Typical value = -0,05."^^rdf:XMLLiteral .

<PssSTAB2A> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "PssSTAB2A"@en ;
	rdfs:comment "Power system stabilizer part of an ABB excitation system.\n[Footnote: ABB excitation systems are an example of suitable products available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of these products.]."^^rdf:XMLLiteral .
<PssSTAB2A.hlim> rdf:type rdfs:Property ;
	rdfs:label "hlim"@en ;
	rdfs:domain <PssSTAB2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer output limiter (<i>H</i><i><sub>LIM</sub></i>).  Typical value = 0,5."^^rdf:XMLLiteral .
<PssSTAB2A.k2> rdf:type rdfs:Property ;
	rdfs:label "k2"@en ;
	rdfs:domain <PssSTAB2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K2</i>).  Typical value = 1,0."^^rdf:XMLLiteral .
<PssSTAB2A.k3> rdf:type rdfs:Property ;
	rdfs:label "k3"@en ;
	rdfs:domain <PssSTAB2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K3</i>).  Typical value = 0,25."^^rdf:XMLLiteral .
<PssSTAB2A.k4> rdf:type rdfs:Property ;
	rdfs:label "k4"@en ;
	rdfs:domain <PssSTAB2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K4</i>).  Typical value = 0,075."^^rdf:XMLLiteral .
<PssSTAB2A.k5> rdf:type rdfs:Property ;
	rdfs:label "k5"@en ;
	rdfs:domain <PssSTAB2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K5</i>).  Typical value = 2,5."^^rdf:XMLLiteral .
<PssSTAB2A.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <PssSTAB2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T2</i>).  Typical value = 4,0."^^rdf:XMLLiteral .
<PssSTAB2A.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <PssSTAB2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T3</i>).  Typical value = 2,0."^^rdf:XMLLiteral .
<PssSTAB2A.t5> rdf:type rdfs:Property ;
	rdfs:label "t5"@en ;
	rdfs:domain <PssSTAB2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T5</i>).  Typical value = 4,5."^^rdf:XMLLiteral .

<PssIEEE1A> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "PssIEEE1A"@en ;
	rdfs:comment "IEEE type PSS1A power system stabilizer model. PSS1A is the generalized form of a PSS with a single input signal. \nReference: IEEE 421.5-2005, 8.1 and IEEE 421.5-2016, 9.2. \nParameter details:\nIn order to match with the parameters defined in IEEE 421.5-2016, attributes vrmax and vrmin defined in this model shall be considered the same as parameters Vstmax and Vstmin defined by IEEE 421.5-2016, 9.2. "^^rdf:XMLLiteral .
<PssIEEE1A.a1> rdf:type rdfs:Property ;
	rdfs:label "a1"@en ;
	rdfs:domain <PssIEEE1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS signal conditioning frequency filter constant (<i>A1</i>).  Typical value = 0,061."^^rdf:XMLLiteral .
<PssIEEE1A.a2> rdf:type rdfs:Property ;
	rdfs:label "a2"@en ;
	rdfs:domain <PssIEEE1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS signal conditioning frequency filter constant (<i>A2</i>).  Typical value = 0,0017."^^rdf:XMLLiteral .
<PssIEEE1A.inputSignalType> rdf:type rdfs:Property ;
	rdfs:label "inputSignalType"@en ;
	rdfs:domain <PssIEEE1A> ;
	rdfs:range xsd:string ;
	rdfs:comment "Type of input signal (rotorAngularFrequencyDeviation, generatorElectricalPower, rotorSpeed, busFrequency or busFrequencyDeviation).  Typical value = rotorAngularFrequencyDeviation."^^rdf:XMLLiteral .
<PssIEEE1A.ks> rdf:type rdfs:Property ;
	rdfs:label "ks"@en ;
	rdfs:domain <PssIEEE1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer gain (<i>Ks</i>).  Typical value = 5."^^rdf:XMLLiteral .
<PssIEEE1A.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <PssIEEE1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T1</i>) (&gt;= 0).  Typical value = 0,3."^^rdf:XMLLiteral .
<PssIEEE1A.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <PssIEEE1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T2</i>) (&gt;= 0).  Typical value = 0,03."^^rdf:XMLLiteral .
<PssIEEE1A.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <PssIEEE1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T3</i>) (&gt;= 0).  Typical value = 0,3."^^rdf:XMLLiteral .
<PssIEEE1A.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <PssIEEE1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T4</i>) (&gt;= 0).  Typical value = 0,03."^^rdf:XMLLiteral .
<PssIEEE1A.t5> rdf:type rdfs:Property ;
	rdfs:label "t5"@en ;
	rdfs:domain <PssIEEE1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Washout time constant (<i>T5</i>) (&gt;= 0).  Typical value = 10."^^rdf:XMLLiteral .
<PssIEEE1A.t6> rdf:type rdfs:Property ;
	rdfs:label "t6"@en ;
	rdfs:domain <PssIEEE1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Transducer time constant (<i>T6</i>) (&gt;= 0).  Typical value = 0,01."^^rdf:XMLLiteral .
<PssIEEE1A.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <PssIEEE1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum stabilizer output (<i>Vrmax</i>) (&gt; PssIEEE1A.vrmin).  Typical value = 0,05."^^rdf:XMLLiteral .
<PssIEEE1A.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <PssIEEE1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum stabilizer output (<i>Vrmin</i>) (&lt; PssIEEE1A.vrmax).  Typical value = -0,05."^^rdf:XMLLiteral .

<Pss5> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "Pss5"@en ;
	rdfs:comment "Detailed Italian PSS."^^rdf:XMLLiteral .
<Pss5.ctw2> rdf:type rdfs:Property ;
	rdfs:label "ctw2"@en ;
	rdfs:domain <Pss5> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Selector for second washout enabling (<i>C</i><i><sub>TW2</sub></i>).\ntrue = second washout filter is bypassed\nfalse = second washout filter in use.\nTypical value = true."^^rdf:XMLLiteral .
<Pss5.deadband> rdf:type rdfs:Property ;
	rdfs:label "deadband"@en ;
	rdfs:domain <Pss5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer output deadband (<i>DEADBAND</i>).  Typical value = 0."^^rdf:XMLLiteral .
<Pss5.isfreq> rdf:type rdfs:Property ;
	rdfs:label "isfreq"@en ;
	rdfs:domain <Pss5> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Selector for frequency/shaft speed input (<i>isFreq</i>).\ntrue = speed (same meaning as InputSignaKind.rotorSpeed)\nfalse = frequency (same meaning as InputSignalKind.busFrequency).\nTypical value = true (same meaning as InputSignalKind.rotorSpeed)."^^rdf:XMLLiteral .
<Pss5.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <Pss5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency/shaft speed input gain (<i>K</i><i><sub>F</sub></i>).  Typical value = 5."^^rdf:XMLLiteral .
<Pss5.kpe> rdf:type rdfs:Property ;
	rdfs:label "kpe"@en ;
	rdfs:domain <Pss5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Electric power input gain (<i>K</i><i><sub>PE</sub></i>).  Typical value = 0,3."^^rdf:XMLLiteral .
<Pss5.kpss> rdf:type rdfs:Property ;
	rdfs:label "kpss"@en ;
	rdfs:domain <Pss5> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS gain (<i>K</i><i><sub>PSS</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<Pss5.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <Pss5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum power PSS enabling (<i>Pmin</i>).  Typical value = 0,25."^^rdf:XMLLiteral .
<Pss5.tl1> rdf:type rdfs:Property ;
	rdfs:label "tl1"@en ;
	rdfs:domain <Pss5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T</i><i><sub>L1</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<Pss5.tl2> rdf:type rdfs:Property ;
	rdfs:label "tl2"@en ;
	rdfs:domain <Pss5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T</i><i><sub>L2</sub></i>) (&gt;= 0).  If = 0, both blocks are bypassed.  Typical value = 0."^^rdf:XMLLiteral .
<Pss5.tl3> rdf:type rdfs:Property ;
	rdfs:label "tl3"@en ;
	rdfs:domain <Pss5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T</i><i><sub>L3</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<Pss5.tl4> rdf:type rdfs:Property ;
	rdfs:label "tl4"@en ;
	rdfs:domain <Pss5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (T<sub>L4</sub>) (&gt;= 0).  If = 0, both blocks are bypassed.  Typical value = 0."^^rdf:XMLLiteral .
<Pss5.tpe> rdf:type rdfs:Property ;
	rdfs:label "tpe"@en ;
	rdfs:domain <Pss5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Electric power filter time constant (<i>T</i><i><sub>PE</sub></i>) (&gt;= 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<Pss5.tw1> rdf:type rdfs:Property ;
	rdfs:label "tw1"@en ;
	rdfs:domain <Pss5> ;
	rdfs:range xsd:double ;
	rdfs:comment "First washout (<i>T</i><i><sub>W1</sub></i>) (&gt;= 0).  Typical value = 3,5."^^rdf:XMLLiteral .
<Pss5.tw2> rdf:type rdfs:Property ;
	rdfs:label "tw2"@en ;
	rdfs:domain <Pss5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second washout (<i>T</i><i><sub>W2</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<Pss5.vsmn> rdf:type rdfs:Property ;
	rdfs:label "vsmn"@en ;
	rdfs:domain <Pss5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer output maximum limit (<i>V</i><i><sub>SMN</sub></i>).  Typical value = -0,1."^^rdf:XMLLiteral .
<Pss5.vsmx> rdf:type rdfs:Property ;
	rdfs:label "vsmx"@en ;
	rdfs:domain <Pss5> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer output minimum limit (<i>V</i><i><sub>SMX</sub></i>).  Typical value = 0,1."^^rdf:XMLLiteral .

<PssIEEE4C> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "PssIEEE4C"@en ;
	rdfs:comment "IEEE 421.5-2016 PSS4C power system stabilizer model. It is based on multiple working frequency bands. Four separate bands respectively dedicated to the very low-, low-, intermediate-, and high-frequency modes of oscillations are used in this delta-omega (speed input) PSS.\nThis model has 2 input signals. They have the following fixed types (expressed in terms of InputSignalKind values): the first one is of rotorAngleFrequencyDeviation type and the second one is of generatorElectricalPower type.\n\nReference: IEEE 421.5-2016, 9.9."^^rdf:XMLLiteral .
<PssIEEE4C.bwh1> rdf:type rdfs:Property ;
	rdfs:label "bwh1"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter 1 (high-frequency band): three dB bandwidth (Bwi). "^^rdf:XMLLiteral .
<PssIEEE4C.bwh2> rdf:type rdfs:Property ;
	rdfs:label "bwh2"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter 2 (high-frequency band): three dB bandwidth (Bwi). "^^rdf:XMLLiteral .
<PssIEEE4C.bwl1> rdf:type rdfs:Property ;
	rdfs:label "bwl1"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter 1 (low-frequency band): three dB bandwidth (Bwi). "^^rdf:XMLLiteral .
<PssIEEE4C.bwl2> rdf:type rdfs:Property ;
	rdfs:label "bwl2"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter 2 (low-frequency band): three dB bandwidth (Bwi). "^^rdf:XMLLiteral .
<PssIEEE4C.kh> rdf:type rdfs:Property ;
	rdfs:label "kh"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band gain (Kh). Typical value = 80."^^rdf:XMLLiteral .
<PssIEEE4C.kh1> rdf:type rdfs:Property ;
	rdfs:label "kh1"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band differential filter gain (Kh1). Typical value = 66."^^rdf:XMLLiteral .
<PssIEEE4C.kh11> rdf:type rdfs:Property ;
	rdfs:label "kh11"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band first lead-lag block coefficient (Kh11). Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE4C.kh17> rdf:type rdfs:Property ;
	rdfs:label "kh17"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band first lead-lag block coefficient (Kh17). Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE4C.kh2> rdf:type rdfs:Property ;
	rdfs:label "kh2"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band differential filter gain (Kh2). Typical value = 66."^^rdf:XMLLiteral .
<PssIEEE4C.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band gain (Ki). Typical value = 20."^^rdf:XMLLiteral .
<PssIEEE4C.ki1> rdf:type rdfs:Property ;
	rdfs:label "ki1"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band differential filter gain (Ki1). Typical value = 66."^^rdf:XMLLiteral .
<PssIEEE4C.ki11> rdf:type rdfs:Property ;
	rdfs:label "ki11"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band first lead-lag block coefficient (Ki11). Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE4C.ki17> rdf:type rdfs:Property ;
	rdfs:label "ki17"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band first lead-lag block coefficient (Ki17). Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE4C.ki2> rdf:type rdfs:Property ;
	rdfs:label "ki2"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band differential filter gain (Ki2). Typical value = 66."^^rdf:XMLLiteral .
<PssIEEE4C.kl> rdf:type rdfs:Property ;
	rdfs:label "kl"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band gain (Kl). Typical value = 3."^^rdf:XMLLiteral .
<PssIEEE4C.kl1> rdf:type rdfs:Property ;
	rdfs:label "kl1"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band differential filter gain (Kl1). Typical value = 66."^^rdf:XMLLiteral .
<PssIEEE4C.kl11> rdf:type rdfs:Property ;
	rdfs:label "kl11"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band first lead-lag block coefficient (Kl11). Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE4C.kl17> rdf:type rdfs:Property ;
	rdfs:label "kl17"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band first lead-lag block coefficient (Kl17). Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE4C.kl2> rdf:type rdfs:Property ;
	rdfs:label "kl2"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band differential filter gain (Kl2). Typical value = 66."^^rdf:XMLLiteral .
<PssIEEE4C.kvl> rdf:type rdfs:Property ;
	rdfs:label "kvl"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Very low band gain (Kvl). Typical value = 0,5."^^rdf:XMLLiteral .
<PssIEEE4C.kvl1> rdf:type rdfs:Property ;
	rdfs:label "kvl1"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Very low band differential filter gain (Kvl1). Typical value = 66."^^rdf:XMLLiteral .
<PssIEEE4C.kvl11> rdf:type rdfs:Property ;
	rdfs:label "kvl11"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Very low band first lead-lag block coefficient (Kvl11). Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE4C.kvl17> rdf:type rdfs:Property ;
	rdfs:label "kvl17"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Very low band first lead-lag block coefficient (Kvl17). Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE4C.kvl2> rdf:type rdfs:Property ;
	rdfs:label "kvl2"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Very low band differential filter gain (Kvl2). Typical value = 66."^^rdf:XMLLiteral .
<PssIEEE4C.omegah1> rdf:type rdfs:Property ;
	rdfs:label "omegah1"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter 1 (high-frequency band): filter frequency (omegani)."^^rdf:XMLLiteral .
<PssIEEE4C.omegah2> rdf:type rdfs:Property ;
	rdfs:label "omegah2"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter 2 (high-frequency band): filter frequency (omegani)."^^rdf:XMLLiteral .
<PssIEEE4C.omegal1> rdf:type rdfs:Property ;
	rdfs:label "omegal1"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter 1 (low-frequency band): filter frequency (omegani)."^^rdf:XMLLiteral .
<PssIEEE4C.omegal2> rdf:type rdfs:Property ;
	rdfs:label "omegal2"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Notch filter 2 (low-frequency band): filter frequency (omegani)."^^rdf:XMLLiteral .
<PssIEEE4C.th1> rdf:type rdfs:Property ;
	rdfs:label "th1"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band numerator time constant (first lead-lag block) (Th1) (>=0). Typical value = 0,01345."^^rdf:XMLLiteral .
<PssIEEE4C.th10> rdf:type rdfs:Property ;
	rdfs:label "th10"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band denominator time constant (second lead-lag block) (Th10) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.th11> rdf:type rdfs:Property ;
	rdfs:label "th11"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band numerator time constant (third lead-lag block) (Th11) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.th12> rdf:type rdfs:Property ;
	rdfs:label "th12"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band denominator time constant (third lead-lag block) (Th12) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.th2> rdf:type rdfs:Property ;
	rdfs:label "th2"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band denominator time constant (first lead-lag block) (Th2) (>=0). Typical value = 0,01614."^^rdf:XMLLiteral .
<PssIEEE4C.th3> rdf:type rdfs:Property ;
	rdfs:label "th3"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band numerator time constant (second lead-lag block) (Th3) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.th4> rdf:type rdfs:Property ;
	rdfs:label "th4"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band denominator time constant (second lead-lag block) (Th4) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.th5> rdf:type rdfs:Property ;
	rdfs:label "th5"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band numerator time constant (third lead-lag block) (Th5) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.th6> rdf:type rdfs:Property ;
	rdfs:label "th6"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band denominator time constant (third lead-lag block) (Th6) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.th7> rdf:type rdfs:Property ;
	rdfs:label "th7"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band numerator time constant (first lead-lag block) (Th7) (>=0). Typical value = 0,01614."^^rdf:XMLLiteral .
<PssIEEE4C.th8> rdf:type rdfs:Property ;
	rdfs:label "th8"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band denominator time constant (first lead-lag block) (Th8) (>=0). Typical value = 0,01937."^^rdf:XMLLiteral .
<PssIEEE4C.th9> rdf:type rdfs:Property ;
	rdfs:label "th9"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band numerator time constant (second lead-lag block) (Th9) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.ti1> rdf:type rdfs:Property ;
	rdfs:label "ti1"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band numerator time constant (first lead-lag block) (Ti1) (>=0). Typical value = 0,2018."^^rdf:XMLLiteral .
<PssIEEE4C.ti10> rdf:type rdfs:Property ;
	rdfs:label "ti10"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band denominator time constant (second block) (Ti10) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.ti11> rdf:type rdfs:Property ;
	rdfs:label "ti11"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band numerator time constant (third lead-lag block) (Ti11) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.ti12> rdf:type rdfs:Property ;
	rdfs:label "ti12"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band denominator time constant (third block) (Ti12) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.ti2> rdf:type rdfs:Property ;
	rdfs:label "ti2"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band denominator time constant (first block) (Ti2) (>=0). Typical value = 0,2421."^^rdf:XMLLiteral .
<PssIEEE4C.ti3> rdf:type rdfs:Property ;
	rdfs:label "ti3"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band numerator time constant (second lead-lag block) (Ti3) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.ti4> rdf:type rdfs:Property ;
	rdfs:label "ti4"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band denominator time constant (second block) (Ti4) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.ti5> rdf:type rdfs:Property ;
	rdfs:label "ti5"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band numerator time constant (third lead-lag block) (Ti5) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.ti6> rdf:type rdfs:Property ;
	rdfs:label "ti6"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band denominator time constant (third block) (Ti6) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.ti7> rdf:type rdfs:Property ;
	rdfs:label "ti7"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band numerator time constant (first lead-lag block) (Ti7) (>=0). Typical value = 0,2421."^^rdf:XMLLiteral .
<PssIEEE4C.ti8> rdf:type rdfs:Property ;
	rdfs:label "ti8"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band denominator time constant (first block) (Ti8) (>=0). Typical value = 0,2906."^^rdf:XMLLiteral .
<PssIEEE4C.ti9> rdf:type rdfs:Property ;
	rdfs:label "ti9"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band numerator time constant (second lead-lag block) (Ti9) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.tl1> rdf:type rdfs:Property ;
	rdfs:label "tl1"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band numerator time constant (first lead-lag block) (Tl1) (>=0). Typical value = 1,73."^^rdf:XMLLiteral .
<PssIEEE4C.tl10> rdf:type rdfs:Property ;
	rdfs:label "tl10"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band denominator time constant (second lead-lag block) (Tl10) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.tl11> rdf:type rdfs:Property ;
	rdfs:label "tl11"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band numerator time constant (third lead-lag block) (Tl11) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.tl12> rdf:type rdfs:Property ;
	rdfs:label "tl12"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band denominator time constant (third lead-lag block) (Tl12) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.tl2> rdf:type rdfs:Property ;
	rdfs:label "tl2"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band denominator time constant (first lead-lag block) (Tl2) (>=0). Typical value = 2,075."^^rdf:XMLLiteral .
<PssIEEE4C.tl3> rdf:type rdfs:Property ;
	rdfs:label "tl3"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band numerator time constant (second lead-lag block) (Tl3) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.tl4> rdf:type rdfs:Property ;
	rdfs:label "tl4"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band denominator time constant (second lead-lag block) (Tl4) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.tl5> rdf:type rdfs:Property ;
	rdfs:label "tl5"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band numerator time constant (third lead-lag block) (Tl5) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.tl6> rdf:type rdfs:Property ;
	rdfs:label "tl6"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band denominator time constant (third lead-lag block) (Tl6) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.tl7> rdf:type rdfs:Property ;
	rdfs:label "tl7"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band numerator time constant (first lead-lag block) (Tl7) (>=0). Typical value = 2,075."^^rdf:XMLLiteral .
<PssIEEE4C.tl8> rdf:type rdfs:Property ;
	rdfs:label "tl8"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band denominator time constant (first lead-lag block) (Tl8) (>=0). Typical value = 2,491."^^rdf:XMLLiteral .
<PssIEEE4C.tl9> rdf:type rdfs:Property ;
	rdfs:label "tl9"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band numerator time constant (second lead-lag block) (Tl9) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.tvl1> rdf:type rdfs:Property ;
	rdfs:label "tvl1"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Very low band numerator time constant (first lead-lag block) (Tvl1) (>=0). Typical value = 12,1."^^rdf:XMLLiteral .
<PssIEEE4C.tvl10> rdf:type rdfs:Property ;
	rdfs:label "tvl10"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Very low band denominator time constant (second lead-lag block) (Tvl10) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.tvl11> rdf:type rdfs:Property ;
	rdfs:label "tvl11"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Very low band numerator time constant (third lead-lag block) (Tvl11) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.tvl12> rdf:type rdfs:Property ;
	rdfs:label "tvl12"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Very low band denominator time constant (third lead-lag block) (Tvl12) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.tvl2> rdf:type rdfs:Property ;
	rdfs:label "tvl2"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Very low band denominator time constant (first lead-lag block) (Tvl2) (>=0). Typical value = 14,5."^^rdf:XMLLiteral .
<PssIEEE4C.tvl3> rdf:type rdfs:Property ;
	rdfs:label "tvl3"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Very low band numerator time constant (second lead-lag block) (Tvl3) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.tvl4> rdf:type rdfs:Property ;
	rdfs:label "tvl4"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Very low band denominator time constant (second lead-lag block) (Tvl4) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.tvl5> rdf:type rdfs:Property ;
	rdfs:label "tvl5"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Very low band numerator time constant (third lead-lag block) (Tvl5) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.tvl6> rdf:type rdfs:Property ;
	rdfs:label "tvl6"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Very low band denominator time constant (third lead-lag block) (Tvl6) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.tvl7> rdf:type rdfs:Property ;
	rdfs:label "tvl7"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Very low band numerator time constant (first lead-lag block) (Tvl7) (>=0). Typical value = 14,5."^^rdf:XMLLiteral .
<PssIEEE4C.tvl8> rdf:type rdfs:Property ;
	rdfs:label "tvl8"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Very low band denominator time constant (first lead-lag block) (Tvl8) (>=0). Typical value = 17,4."^^rdf:XMLLiteral .
<PssIEEE4C.tvl9> rdf:type rdfs:Property ;
	rdfs:label "tvl9"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Very low band numerator time constant (second lead-lag block) (Tvl9) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE4C.vhmax> rdf:type rdfs:Property ;
	rdfs:label "vhmax"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band upper limit (Vhmax). Typical value = 0,6."^^rdf:XMLLiteral .
<PssIEEE4C.vhmin> rdf:type rdfs:Property ;
	rdfs:label "vhmin"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "High band lower limit (Vhmin). Typical value = -0,6."^^rdf:XMLLiteral .
<PssIEEE4C.vimax> rdf:type rdfs:Property ;
	rdfs:label "vimax"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band upper limit (Vimax). Typical value = 0,6."^^rdf:XMLLiteral .
<PssIEEE4C.vimin> rdf:type rdfs:Property ;
	rdfs:label "vimin"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Intermediate band lower limit (Vimin). Typical value = -0,6."^^rdf:XMLLiteral .
<PssIEEE4C.vlmax> rdf:type rdfs:Property ;
	rdfs:label "vlmax"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band upper limit (Vlmax). Typical value = 0,075."^^rdf:XMLLiteral .
<PssIEEE4C.vlmin> rdf:type rdfs:Property ;
	rdfs:label "vlmin"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low band lower limit (Vlmin). Typical value = -0,075."^^rdf:XMLLiteral .
<PssIEEE4C.vstmax> rdf:type rdfs:Property ;
	rdfs:label "vstmax"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum PSS output (Vstmax). Typical value = 0,15."^^rdf:XMLLiteral .
<PssIEEE4C.vstmin> rdf:type rdfs:Property ;
	rdfs:label "vstmin"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum PSS output (Vstmin). Typical value = -0,15."^^rdf:XMLLiteral .
<PssIEEE4C.vvlmax> rdf:type rdfs:Property ;
	rdfs:label "vvlmax"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Very low band upper limit (Vvlmax). Typical value = 0,01."^^rdf:XMLLiteral .
<PssIEEE4C.vvlmin> rdf:type rdfs:Property ;
	rdfs:label "vvlmin"@en ;
	rdfs:domain <PssIEEE4C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Very low band lower limit (Vvlmin). Typical value = -0,01."^^rdf:XMLLiteral .

<PssIEEE7C> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "PssIEEE7C"@en ;
	rdfs:comment "IEEE 421.5-2016 PSS7C power system stabilizer model. This model has has exactly the same structure of the PSS2C model from the dual inputs up to the main PSS gain KS1. The phase compensation, however, is provided by a canonical state equation, similar to what is applied in the PSS6C model.\n\nReference: IEEE 421.5-2016, 9.12."^^rdf:XMLLiteral .
<PssIEEE7C.inputSignal1Kind> rdf:type rdfs:Property ;
	rdfs:label "inputSignal1Kind"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Type of input signal #1 (rotorSpeed, rotorAngularFrequencyDeviation, busFrequencyDeviation, busFrequency).  Typical value = rotorAngularFrequencyDeviation."^^rdf:XMLLiteral .
<PssIEEE7C.inputSignal2Kind> rdf:type rdfs:Property ;
	rdfs:label "inputSignal2Kind"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:string ;
	rdfs:comment "Type of input signal #2 (generatorElectricalPower).  Typical value = generatorElectricalPower."^^rdf:XMLLiteral .
<PssIEEE7C.k0> rdf:type rdfs:Property ;
	rdfs:label "k0"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS canonical gain 0 (K0). Typical value = 0,399."^^rdf:XMLLiteral .
<PssIEEE7C.k1> rdf:type rdfs:Property ;
	rdfs:label "k1"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS canonical gain 1 (K1). Typical value = 1,8462."^^rdf:XMLLiteral .
<PssIEEE7C.k2> rdf:type rdfs:Property ;
	rdfs:label "k2"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS canonical gain 2 (K2). Typical value = 0,4231."^^rdf:XMLLiteral .
<PssIEEE7C.k3> rdf:type rdfs:Property ;
	rdfs:label "k3"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS canonical gain 3 (K3). Typical value = 0,2104."^^rdf:XMLLiteral .
<PssIEEE7C.k4> rdf:type rdfs:Property ;
	rdfs:label "k4"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS canonical gain 4 (K4). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE7C.ki3> rdf:type rdfs:Property ;
	rdfs:label "ki3"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS third block gain (Ki3). Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE7C.ki4> rdf:type rdfs:Property ;
	rdfs:label "ki4"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS fourth block gain (Ki4). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE7C.ks1> rdf:type rdfs:Property ;
	rdfs:label "ks1"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS gain (Ks1). Typical value = 50."^^rdf:XMLLiteral .
<PssIEEE7C.ks2> rdf:type rdfs:Property ;
	rdfs:label "ks2"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS gain (Ks2). The gain KS2 should be calculated as T7/2H, where H is the total shaft inertia of all mechanically connected rotating components of\nthe unit (MW-s/MVA)."^^rdf:XMLLiteral .
<PssIEEE7C.ks3> rdf:type rdfs:Property ;
	rdfs:label "ks3"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS gain (Ks3). Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE7C.m> rdf:type rdfs:Property ;
	rdfs:label "m"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:integer ;
	rdfs:comment "PSS transducer time constant (M). Typical value = 5."^^rdf:XMLLiteral .
<PssIEEE7C.n> rdf:type rdfs:Property ;
	rdfs:label "n"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:integer ;
	rdfs:comment "PSS washout time constant (N). Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE7C.ppssoff> rdf:type rdfs:Property ;
	rdfs:label "ppssoff"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Generator MW threshold for PSS activation (Ppssoff). Typical value = 0,1."^^rdf:XMLLiteral .
<PssIEEE7C.ppsson> rdf:type rdfs:Property ;
	rdfs:label "ppsson"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Generator MW threshold for PSS activation (Ppsson). Typical value = 0,21."^^rdf:XMLLiteral .
<PssIEEE7C.t6> rdf:type rdfs:Property ;
	rdfs:label "t6"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS transducer time constant (T6) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE7C.t7> rdf:type rdfs:Property ;
	rdfs:label "t7"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS transducer time constant (T7) (>=0). It should be equal to Tw2. Typical value = 10."^^rdf:XMLLiteral .
<PssIEEE7C.t8> rdf:type rdfs:Property ;
	rdfs:label "t8"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS transducer time constant (T8) (>=0). Typical value = 0,5."^^rdf:XMLLiteral .
<PssIEEE7C.t9> rdf:type rdfs:Property ;
	rdfs:label "t9"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS washout time constant (T9) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<PssIEEE7C.ti1> rdf:type rdfs:Property ;
	rdfs:label "ti1"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS time constant (first block) (Ti1) (>=0). Typical value = 0,03."^^rdf:XMLLiteral .
<PssIEEE7C.ti2> rdf:type rdfs:Property ;
	rdfs:label "ti2"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS time constant (second block) (Ti2) (>=0). Typical value = 0,0293."^^rdf:XMLLiteral .
<PssIEEE7C.ti3> rdf:type rdfs:Property ;
	rdfs:label "ti3"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS time constant (third block) (Ti3) (>=0). Typical value = 0,2804."^^rdf:XMLLiteral .
<PssIEEE7C.ti4> rdf:type rdfs:Property ;
	rdfs:label "ti4"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS time constant (fourth block) (Ti4) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE7C.tw1> rdf:type rdfs:Property ;
	rdfs:label "tw1"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS washout time constant (Tw1) (>=0). Typical value = 10."^^rdf:XMLLiteral .
<PssIEEE7C.tw2> rdf:type rdfs:Property ;
	rdfs:label "tw2"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS washout time constant (Tw2) (>=0). Typical value = 10."^^rdf:XMLLiteral .
<PssIEEE7C.tw3> rdf:type rdfs:Property ;
	rdfs:label "tw3"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS washout time constant (Tw3) (>=0). Typical value = 10."^^rdf:XMLLiteral .
<PssIEEE7C.tw4> rdf:type rdfs:Property ;
	rdfs:label "tw4"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS washout time constant (Tw4) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE7C.vsi1max> rdf:type rdfs:Property ;
	rdfs:label "vsi1max"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal #1 maximum limit (Vsi1max). Typical value = 2."^^rdf:XMLLiteral .
<PssIEEE7C.vsi1min> rdf:type rdfs:Property ;
	rdfs:label "vsi1min"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal #1 minimum limit (Vsi1min). Typical value = -2."^^rdf:XMLLiteral .
<PssIEEE7C.vsi2max> rdf:type rdfs:Property ;
	rdfs:label "vsi2max"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal #2 maximum limit (Vsi2max). Typical value = 2."^^rdf:XMLLiteral .
<PssIEEE7C.vsi2min> rdf:type rdfs:Property ;
	rdfs:label "vsi2min"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal #2 minimum limit (Vsi2min). Typical value = -2."^^rdf:XMLLiteral .
<PssIEEE7C.vstmax> rdf:type rdfs:Property ;
	rdfs:label "vstmax"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum PSS output (Vstmax). Typical value = 0,05."^^rdf:XMLLiteral .
<PssIEEE7C.vstmin> rdf:type rdfs:Property ;
	rdfs:label "vstmin"@en ;
	rdfs:domain <PssIEEE7C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum PSS output (Vstmin). Typical value = -0,05."^^rdf:XMLLiteral .

<PssELIN2> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "PssELIN2"@en ;
	rdfs:comment "Power system stabilizer typically associated with ExcELIN2 (though PssIEEE2B or Pss2B can also be used)."^^rdf:XMLLiteral .
<PssELIN2.apss> rdf:type rdfs:Property ;
	rdfs:label "apss"@en ;
	rdfs:domain <PssELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient (<i>a_PSS</i>).  Typical value = 0,1."^^rdf:XMLLiteral .
<PssELIN2.ks1> rdf:type rdfs:Property ;
	rdfs:label "ks1"@en ;
	rdfs:domain <PssELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>Ks1</i>).  Typical value = 1."^^rdf:XMLLiteral .
<PssELIN2.ks2> rdf:type rdfs:Property ;
	rdfs:label "ks2"@en ;
	rdfs:domain <PssELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>Ks2</i>).  Typical value = 0,1."^^rdf:XMLLiteral .
<PssELIN2.ppss> rdf:type rdfs:Property ;
	rdfs:label "ppss"@en ;
	rdfs:domain <PssELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient (<i>p_PSS</i>) (&gt;= 0 and &lt;= 4).  Typical value = 0,1."^^rdf:XMLLiteral .
<PssELIN2.psslim> rdf:type rdfs:Property ;
	rdfs:label "psslim"@en ;
	rdfs:domain <PssELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS limiter (<i>psslim</i>).  Typical value = 0,1."^^rdf:XMLLiteral .
<PssELIN2.ts1> rdf:type rdfs:Property ;
	rdfs:label "ts1"@en ;
	rdfs:domain <PssELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>Ts1</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssELIN2.ts2> rdf:type rdfs:Property ;
	rdfs:label "ts2"@en ;
	rdfs:domain <PssELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>Ts2</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<PssELIN2.ts3> rdf:type rdfs:Property ;
	rdfs:label "ts3"@en ;
	rdfs:domain <PssELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>Ts3</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<PssELIN2.ts4> rdf:type rdfs:Property ;
	rdfs:label "ts4"@en ;
	rdfs:domain <PssELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>Ts4</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<PssELIN2.ts5> rdf:type rdfs:Property ;
	rdfs:label "ts5"@en ;
	rdfs:domain <PssELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>Ts5</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssELIN2.ts6> rdf:type rdfs:Property ;
	rdfs:label "ts6"@en ;
	rdfs:domain <PssELIN2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>Ts6</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .

<PssSH> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "PssSH"@en ;
	rdfs:comment "Siemens<sup>TM</sup> “H infinity” power system stabilizer with generator electrical power input.\n[Footnote: Siemens \"H infinity\" power system stabilizers are an example of suitable products available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of these products.]."^^rdf:XMLLiteral .
<PssSH.k> rdf:type rdfs:Property ;
	rdfs:label "k"@en ;
	rdfs:domain <PssSH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Main gain (<i>K</i>).  Typical value = 1."^^rdf:XMLLiteral .
<PssSH.k0> rdf:type rdfs:Property ;
	rdfs:label "k0"@en ;
	rdfs:domain <PssSH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain 0 (<i>K0</i>).  Typical value = 0,012."^^rdf:XMLLiteral .
<PssSH.k1> rdf:type rdfs:Property ;
	rdfs:label "k1"@en ;
	rdfs:domain <PssSH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain 1 (<i>K1</i>).  Typical value = 0,488."^^rdf:XMLLiteral .
<PssSH.k2> rdf:type rdfs:Property ;
	rdfs:label "k2"@en ;
	rdfs:domain <PssSH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain 2 (<i>K2</i>).  Typical value = 0,064."^^rdf:XMLLiteral .
<PssSH.k3> rdf:type rdfs:Property ;
	rdfs:label "k3"@en ;
	rdfs:domain <PssSH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain 3 (<i>K3</i>).  Typical value = 0,224."^^rdf:XMLLiteral .
<PssSH.k4> rdf:type rdfs:Property ;
	rdfs:label "k4"@en ;
	rdfs:domain <PssSH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain 4 (<i>K4</i>).  Typical value = 0,1."^^rdf:XMLLiteral .
<PssSH.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <PssSH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant 1 (<i>T1</i>) (&gt; 0).  Typical value = 0,076."^^rdf:XMLLiteral .
<PssSH.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <PssSH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant 2 (<i>T2</i>) (&gt; 0).  Typical value = 0,086."^^rdf:XMLLiteral .
<PssSH.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <PssSH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant 3 (<i>T3</i>) (&gt; 0).   Typical value = 1,068."^^rdf:XMLLiteral .
<PssSH.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <PssSH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant 4 (<i>T4</i>) (&gt; 0).  Typical value = 1,913."^^rdf:XMLLiteral .
<PssSH.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <PssSH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input time constant (<i>T</i><i><sub>d</sub></i>) (&gt;= 0).  Typical value = 10."^^rdf:XMLLiteral .
<PssSH.vsmax> rdf:type rdfs:Property ;
	rdfs:label "vsmax"@en ;
	rdfs:domain <PssSH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Output maximum limit (<i>Vsmax</i>) (&gt; PssSH.vsmin).  Typical value = 0,1."^^rdf:XMLLiteral .
<PssSH.vsmin> rdf:type rdfs:Property ;
	rdfs:label "vsmin"@en ;
	rdfs:domain <PssSH> ;
	rdfs:range xsd:double ;
	rdfs:comment "Output minimum limit (<i>Vsmin</i>) (&lt; PssSH.vsmax).  Typical value = -0,1."^^rdf:XMLLiteral .

<PssPTIST1> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "PssPTIST1"@en ;
	rdfs:comment "PTI microprocessor-based stabilizer type 1."^^rdf:XMLLiteral .
<PssPTIST1.dtf> rdf:type rdfs:Property ;
	rdfs:label "dtf"@en ;
	rdfs:domain <PssPTIST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Delay for frequency measurement (<i>deltatf</i>) (&gt;= 0).  Typical value = 0,025 for 60 Hz system and 0,03 for 50 Hz system."^^rdf:XMLLiteral .
<PssPTIST1.dtp> rdf:type rdfs:Property ;
	rdfs:label "dtp"@en ;
	rdfs:domain <PssPTIST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time for moving average filter for active power calculation (<i>deltatp</i>) (&gt;= 0). In cases where <i>deltatp </i>is less than the integration time step the current values will be used, i.e. the value is not filtered anymore. Typical value = 0,0125 for 60 Hz system and 0,015 for 50 Hz system."^^rdf:XMLLiteral .
<PssPTIST1.k> rdf:type rdfs:Property ;
	rdfs:label "k"@en ;
	rdfs:domain <PssPTIST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain (<i>K</i>).  Typical value = 9."^^rdf:XMLLiteral .
<PssPTIST1.m> rdf:type rdfs:Property ;
	rdfs:label "m"@en ;
	rdfs:domain <PssPTIST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "(<i>M</i>).  <i>M </i>= 2 x <i>H</i>.  Typical value = 5."^^rdf:XMLLiteral .
<PssPTIST1.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <PssPTIST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T1</i>) (&gt;= 0).  Typical value = 0,3."^^rdf:XMLLiteral .
<PssPTIST1.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <PssPTIST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T2</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<PssPTIST1.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <PssPTIST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T3</i>) (&gt;= 0).  Typical value = 0,2."^^rdf:XMLLiteral .
<PssPTIST1.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <PssPTIST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T4</i>) (&gt;= 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<PssPTIST1.tf> rdf:type rdfs:Property ;
	rdfs:label "tf"@en ;
	rdfs:domain <PssPTIST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>Tf</i>) (&gt;= 0).  Typical value = 0,2."^^rdf:XMLLiteral .
<PssPTIST1.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <PssPTIST1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>Tp</i>) (&gt;= 0).  Typical value = 0,2."^^rdf:XMLLiteral .

<PssRQB> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "PssRQB"@en ;
	rdfs:comment "Power system stabilizer type RQB. This power system stabilizer is intended to be used together with excitation system type ExcRQB, which is primarily used in nuclear or thermal generating units."^^rdf:XMLLiteral .
<PssRQB.kdpm> rdf:type rdfs:Property ;
	rdfs:label "kdpm"@en ;
	rdfs:domain <PssRQB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead lag gain (<i>KDPM</i>). Typical value = 0,185."^^rdf:XMLLiteral .
<PssRQB.ki2> rdf:type rdfs:Property ;
	rdfs:label "ki2"@en ;
	rdfs:domain <PssRQB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed input gain (<i>Ki2</i>). Typical value = 3,43."^^rdf:XMLLiteral .
<PssRQB.ki3> rdf:type rdfs:Property ;
	rdfs:label "ki3"@en ;
	rdfs:domain <PssRQB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Electrical power input gain (<i>Ki3</i>). Typical value = -11,45."^^rdf:XMLLiteral .
<PssRQB.ki4> rdf:type rdfs:Property ;
	rdfs:label "ki4"@en ;
	rdfs:domain <PssRQB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Mechanical power input gain (<i>Ki4</i>). Typical value = 11,86."^^rdf:XMLLiteral .
<PssRQB.sibv> rdf:type rdfs:Property ;
	rdfs:label "sibv"@en ;
	rdfs:domain <PssRQB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed deadband (<i>SIBV</i>). Typical value = 0,006."^^rdf:XMLLiteral .
<PssRQB.t4f> rdf:type rdfs:Property ;
	rdfs:label "t4f"@en ;
	rdfs:domain <PssRQB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead lag time constant (<i>T4F</i>) (&gt;= 0). Typical value = 0,045."^^rdf:XMLLiteral .
<PssRQB.t4m> rdf:type rdfs:Property ;
	rdfs:label "t4m"@en ;
	rdfs:domain <PssRQB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input time constant (<i>T4M</i>) (&gt;= 0). Typical value = 5."^^rdf:XMLLiteral .
<PssRQB.t4mom> rdf:type rdfs:Property ;
	rdfs:label "t4mom"@en ;
	rdfs:domain <PssRQB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed time constant (<i>T4MOM</i>) (&gt;= 0). Typical value = 1,27."^^rdf:XMLLiteral .
<PssRQB.tomd> rdf:type rdfs:Property ;
	rdfs:label "tomd"@en ;
	rdfs:domain <PssRQB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed delay (<i>TOMD</i>) (&gt;= 0). Typical value = 0,02."^^rdf:XMLLiteral .
<PssRQB.tomsl> rdf:type rdfs:Property ;
	rdfs:label "tomsl"@en ;
	rdfs:domain <PssRQB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed time constant (<i>TOMSL</i>) (&gt;= 0). Typical value = 0,04."^^rdf:XMLLiteral .

<PssSK> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "PssSK"@en ;
	rdfs:comment "Slovakian PSS with three inputs."^^rdf:XMLLiteral .
<PssSK.k1> rdf:type rdfs:Property ;
	rdfs:label "k1"@en ;
	rdfs:domain <PssSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain <i>P</i> (<i>K</i><i><sub>1</sub></i>).  Typical value = -0,3."^^rdf:XMLLiteral .
<PssSK.k2> rdf:type rdfs:Property ;
	rdfs:label "k2"@en ;
	rdfs:domain <PssSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain <i>f</i><i><sub>E</sub></i><i> </i>(<i>K</i><i><sub>2</sub></i>).  Typical value = -0,15."^^rdf:XMLLiteral .
<PssSK.k3> rdf:type rdfs:Property ;
	rdfs:label "k3"@en ;
	rdfs:domain <PssSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain <i>I</i><i><sub>f</sub></i><i> </i>(<i>K</i><i><sub>3</sub></i>).  Typical value = 10."^^rdf:XMLLiteral .
<PssSK.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <PssSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Denominator time constant (<i>T</i><i><sub>1</sub></i>) (&gt; 0,005).  Typical value = 0,3."^^rdf:XMLLiteral .
<PssSK.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <PssSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant (<i>T</i><i><sub>2</sub></i>) (&gt; 0,005).  Typical value = 0,35."^^rdf:XMLLiteral .
<PssSK.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <PssSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Denominator time constant (<i>T</i><i><sub>3</sub></i>) (&gt; 0,005).  Typical value = 0,22."^^rdf:XMLLiteral .
<PssSK.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <PssSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant (<i>T</i><i><sub>4</sub></i>) (&gt; 0,005).  Typical value = 0,02."^^rdf:XMLLiteral .
<PssSK.t5> rdf:type rdfs:Property ;
	rdfs:label "t5"@en ;
	rdfs:domain <PssSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Denominator time constant (<i>T</i><i><sub>5</sub></i>) (&gt; 0,005).  Typical value = 0,02."^^rdf:XMLLiteral .
<PssSK.t6> rdf:type rdfs:Property ;
	rdfs:label "t6"@en ;
	rdfs:domain <PssSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant (<i>T</i><i><sub>6</sub></i>) (&gt; 0,005).  Typical value = 0,02."^^rdf:XMLLiteral .
<PssSK.vsmax> rdf:type rdfs:Property ;
	rdfs:label "vsmax"@en ;
	rdfs:domain <PssSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer output maximum limit (<i>V</i><i><sub>SMAX</sub></i>) (&gt; PssSK.vsmin).  Typical value = 0,4."^^rdf:XMLLiteral .
<PssSK.vsmin> rdf:type rdfs:Property ;
	rdfs:label "vsmin"@en ;
	rdfs:domain <PssSK> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer output minimum limit (<i>V</i><i><sub>SMIN</sub></i>) (&lt; PssSK.vsmax).  Typical value = -0,4."^^rdf:XMLLiteral .

<PssIEEE2B> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "PssIEEE2B"@en ;
	rdfs:comment "IEEE 421.5-2005 type PSS2B power system stabilizer model. This stabilizer model is designed to represent a variety of dual-input stabilizers, which normally use combinations of power and speed or frequency to derive the stabilizing signal.\nReference: IEEE 421.5-2005, 8.2.\nAccording to IEEE 421.5-2016, 9.4 the PSS2B power system stabilizer model is being superseded by the model PSS2C (PssIEEE2C)."^^rdf:XMLLiteral .
<PssIEEE2B.inputSignal1Type> rdf:type rdfs:Property ;
	rdfs:label "inputSignal1Type"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:string ;
	rdfs:comment "Type of input signal #1 (rotorAngularFrequencyDeviation, busFrequencyDeviation, rotorSpeed, busFrequency).  Typical value = rotorAngularFrequencyDeviation."^^rdf:XMLLiteral .
<PssIEEE2B.inputSignal2Type> rdf:type rdfs:Property ;
	rdfs:label "inputSignal2Type"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:string ;
	rdfs:comment "Type of input signal #2 (generatorElectricalPower).  Typical value = generatorElectricalPower."^^rdf:XMLLiteral .
<PssIEEE2B.ks1> rdf:type rdfs:Property ;
	rdfs:label "ks1"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer gain (<i>Ks1</i>).  Typical value = 12."^^rdf:XMLLiteral .
<PssIEEE2B.ks2> rdf:type rdfs:Property ;
	rdfs:label "ks2"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain on signal #2 (<i>Ks2</i>).  Typical value = 0,2."^^rdf:XMLLiteral .
<PssIEEE2B.ks3> rdf:type rdfs:Property ;
	rdfs:label "ks3"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain on signal #2 input before ramp-tracking filter (<i>Ks3</i>).  Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE2B.m> rdf:type rdfs:Property ;
	rdfs:label "m"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:integer ;
	rdfs:comment "Denominator order of ramp tracking filter (<i>M</i>).  Typical value = 5."^^rdf:XMLLiteral .
<PssIEEE2B.n> rdf:type rdfs:Property ;
	rdfs:label "n"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:integer ;
	rdfs:comment "Order of ramp tracking filter (<i>N</i>).  Typical value = 1."^^rdf:XMLLiteral .
<PssIEEE2B.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T1</i>) (&gt;= 0).  Typical value = 0,12."^^rdf:XMLLiteral .
<PssIEEE2B.t10> rdf:type rdfs:Property ;
	rdfs:label "t10"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T10</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE2B.t11> rdf:type rdfs:Property ;
	rdfs:label "t11"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T11</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE2B.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T2</i>) (&gt;= 0).  Typical value = 0,02."^^rdf:XMLLiteral .
<PssIEEE2B.t3> rdf:type rdfs:Property ;
	rdfs:label "t3"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T3</i>) (&gt;= 0).  Typical value = 0,3."^^rdf:XMLLiteral .
<PssIEEE2B.t4> rdf:type rdfs:Property ;
	rdfs:label "t4"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T4</i>) (&gt;= 0).  Typical value = 0,02."^^rdf:XMLLiteral .
<PssIEEE2B.t6> rdf:type rdfs:Property ;
	rdfs:label "t6"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant on signal #1 (<i>T6</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE2B.t7> rdf:type rdfs:Property ;
	rdfs:label "t7"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant on signal #2 (<i>T7</i>) (&gt;= 0).  Typical value = 2."^^rdf:XMLLiteral .
<PssIEEE2B.t8> rdf:type rdfs:Property ;
	rdfs:label "t8"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead of ramp tracking filter (<i>T8</i>) (&gt;= 0).  Typical value = 0,2."^^rdf:XMLLiteral .
<PssIEEE2B.t9> rdf:type rdfs:Property ;
	rdfs:label "t9"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag of ramp tracking filter (<i>T9</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<PssIEEE2B.tw1> rdf:type rdfs:Property ;
	rdfs:label "tw1"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "First washout on signal #1 (<i>Tw1</i>) (&gt;= 0).  Typical value = 2."^^rdf:XMLLiteral .
<PssIEEE2B.tw2> rdf:type rdfs:Property ;
	rdfs:label "tw2"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second washout on signal #1 (<i>Tw2</i>) (&gt;= 0).  Typical value = 2."^^rdf:XMLLiteral .
<PssIEEE2B.tw3> rdf:type rdfs:Property ;
	rdfs:label "tw3"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "First washout on signal #2 (<i>Tw3</i>) (&gt;= 0).  Typical value = 2."^^rdf:XMLLiteral .
<PssIEEE2B.tw4> rdf:type rdfs:Property ;
	rdfs:label "tw4"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second washout on signal #2 (<i>Tw4</i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<PssIEEE2B.vsi1max> rdf:type rdfs:Property ;
	rdfs:label "vsi1max"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal #1 maximum limit (<i>Vsi1max</i>) (&gt; PssIEEE2B.vsi1min).  Typical value = 2."^^rdf:XMLLiteral .
<PssIEEE2B.vsi1min> rdf:type rdfs:Property ;
	rdfs:label "vsi1min"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal #1 minimum limit (<i>Vsi1min</i>) (&lt; PssIEEE2B.vsi1max).  Typical value = -2."^^rdf:XMLLiteral .
<PssIEEE2B.vsi2max> rdf:type rdfs:Property ;
	rdfs:label "vsi2max"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal #2 maximum limit (<i>Vsi2max</i>) (&gt; PssIEEE2B.vsi2min).  Typical value = 2."^^rdf:XMLLiteral .
<PssIEEE2B.vsi2min> rdf:type rdfs:Property ;
	rdfs:label "vsi2min"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input signal #2 minimum limit (<i>Vsi2min</i>) (&lt; PssIEEE2B.vsi2max).  Typical value = -2."^^rdf:XMLLiteral .
<PssIEEE2B.vstmax> rdf:type rdfs:Property ;
	rdfs:label "vstmax"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer output maximum limit (<i>Vstmax</i>) (&gt; PssIEEE2B.vstmin).  Typical value = 0,1."^^rdf:XMLLiteral .
<PssIEEE2B.vstmin> rdf:type rdfs:Property ;
	rdfs:label "vstmin"@en ;
	rdfs:domain <PssIEEE2B> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer output minimum limit (<i>Vstmin</i>) (&lt; PssIEEE2B.vstmax).  Typical value = -0,1."^^rdf:XMLLiteral .

<Pss1> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "Pss1"@en ;
	rdfs:comment "Italian PSS with three inputs (speed, frequency, power)."^^rdf:XMLLiteral .
<Pss1.kf> rdf:type rdfs:Property ;
	rdfs:label "kf"@en ;
	rdfs:domain <Pss1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency power input gain (<i>K</i><i><sub>F</sub></i>).  Typical value = 5."^^rdf:XMLLiteral .
<Pss1.komega> rdf:type rdfs:Property ;
	rdfs:label "komega"@en ;
	rdfs:domain <Pss1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Shaft speed power input gain (<i>K</i><i><sub>omega</sub></i>).  Typical value = 0."^^rdf:XMLLiteral .
<Pss1.kpe> rdf:type rdfs:Property ;
	rdfs:label "kpe"@en ;
	rdfs:domain <Pss1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Electric power input gain (<i>K</i><i><sub>PE</sub></i>).  Typical value = 0,3."^^rdf:XMLLiteral .
<Pss1.ks> rdf:type rdfs:Property ;
	rdfs:label "ks"@en ;
	rdfs:domain <Pss1> ;
	rdfs:range xsd:double ;
	rdfs:comment "PSS gain (<i>Ks</i>).  Typical value = 1."^^rdf:XMLLiteral .
<Pss1.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <Pss1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum power PSS enabling (<i>Pmin</i>).  Typical value = 0,25."^^rdf:XMLLiteral .
<Pss1.t10> rdf:type rdfs:Property ;
	rdfs:label "t10"@en ;
	rdfs:domain <Pss1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T</i><i><sub>10</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<Pss1.t5> rdf:type rdfs:Property ;
	rdfs:label "t5"@en ;
	rdfs:domain <Pss1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Washout (<i>T</i><i><sub>5</sub></i>) (&gt;= 0).  Typical value = 3,5."^^rdf:XMLLiteral .
<Pss1.t6> rdf:type rdfs:Property ;
	rdfs:label "t6"@en ;
	rdfs:domain <Pss1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant (<i>T</i><i><sub>6</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<Pss1.t7> rdf:type rdfs:Property ;
	rdfs:label "t7"@en ;
	rdfs:domain <Pss1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T</i><i><sub>7</sub></i>) (&gt;= 0). If = 0, both blocks are bypassed.  Typical value = 0."^^rdf:XMLLiteral .
<Pss1.t8> rdf:type rdfs:Property ;
	rdfs:label "t8"@en ;
	rdfs:domain <Pss1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T</i><i><sub>8</sub></i>) (&gt;= 0).  Typical value = 0."^^rdf:XMLLiteral .
<Pss1.t9> rdf:type rdfs:Property ;
	rdfs:label "t9"@en ;
	rdfs:domain <Pss1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead/lag time constant (<i>T</i><i><sub>9</sub></i>) (&gt;= 0).  If = 0, both blocks are bypassed.  Typical value = 0."^^rdf:XMLLiteral .
<Pss1.tpe> rdf:type rdfs:Property ;
	rdfs:label "tpe"@en ;
	rdfs:domain <Pss1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Electric power filter time constant (<i>T</i><i><sub>PE</sub></i>) (&gt;= 0).  Typical value = 0,05."^^rdf:XMLLiteral .
<Pss1.vsmn> rdf:type rdfs:Property ;
	rdfs:label "vsmn"@en ;
	rdfs:domain <Pss1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer output maximum limit (<i>V</i><i><sub>SMN</sub></i>).  Typical value = -0,06."^^rdf:XMLLiteral .
<Pss1.vsmx> rdf:type rdfs:Property ;
	rdfs:label "vsmx"@en ;
	rdfs:domain <Pss1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stabilizer output minimum limit (<i>V</i><i><sub>SMX</sub></i>).  Typical value = 0,06."^^rdf:XMLLiteral .

<DiscontinuousExcitationControlDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "DiscontinuousExcitationControlDynamics"@en ;
	rdfs:comment "Discontinuous excitation control function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model</font>."^^rdf:XMLLiteral .
<DiscontinuousExcitationControlDynamics.ExcitationSystemDynamics> rdf:type rdfs:Property ;
	rdfs:label "ExcitationSystemDynamics"@en ;
	rdfs:domain <DiscontinuousExcitationControlDynamics> ;
	rdfs:range <ExcitationSystemDynamics> ;
	rdfs:comment "Excitation system model with which this discontinuous excitation control model is associated."^^rdf:XMLLiteral .

<DiscExcContIEEEDEC2A> rdf:type rdfs:Class ;
	rdfs:subClassOf <DiscontinuousExcitationControlDynamics> ;
	rdfs:label "DiscExcContIEEEDEC2A"@en ;
	rdfs:comment "IEEE type DEC2A model for discontinuous excitation control. This system provides transient excitation boosting via an open-loop control as initiated by a trigger signal generated remotely.\nReference: IEEE 421.5-2005, 12.3 and IEEE 421.5-2016, 14.3. "^^rdf:XMLLiteral .
<DiscExcContIEEEDEC2A.sw1> rdf:type rdfs:Property ;
	rdfs:label "sw1"@en ;
	rdfs:domain <DiscExcContIEEEDEC2A> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Indicates the use of user-defined step signal to boost excitation (SW1). True signal Vk is used. False zero is applied."^^rdf:XMLLiteral .
<DiscExcContIEEEDEC2A.td1> rdf:type rdfs:Property ;
	rdfs:label "td1"@en ;
	rdfs:domain <DiscExcContIEEEDEC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Discontinuous controller time constant (<i>T</i><i><sub>D1</sub></i>) (&gt;= 0). "^^rdf:XMLLiteral .
<DiscExcContIEEEDEC2A.td2> rdf:type rdfs:Property ;
	rdfs:label "td2"@en ;
	rdfs:domain <DiscExcContIEEEDEC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Discontinuous controller washout time constant (<i>T</i><i><sub>D2</sub></i>) (&gt;= 0). "^^rdf:XMLLiteral .
<DiscExcContIEEEDEC2A.vdmax> rdf:type rdfs:Property ;
	rdfs:label "vdmax"@en ;
	rdfs:domain <DiscExcContIEEEDEC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limiter (<i>V</i><i><sub>DMAX</sub></i>) (&gt; DiscExcContIEEEDEC2A.vdmin). "^^rdf:XMLLiteral .
<DiscExcContIEEEDEC2A.vdmin> rdf:type rdfs:Property ;
	rdfs:label "vdmin"@en ;
	rdfs:domain <DiscExcContIEEEDEC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limiter (<i>V</i><i><sub>DMIN</sub></i>) (&lt; DiscExcContIEEEDEC2A.vdmax). "^^rdf:XMLLiteral .
<DiscExcContIEEEDEC2A.vk> rdf:type rdfs:Property ;
	rdfs:label "vk"@en ;
	rdfs:domain <DiscExcContIEEEDEC2A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Discontinuous controller input reference (<i>V</i><i><sub>K</sub></i>). "^^rdf:XMLLiteral .

<DiscExcContIEEEDEC1A> rdf:type rdfs:Class ;
	rdfs:subClassOf <DiscontinuousExcitationControlDynamics> ;
	rdfs:label "DiscExcContIEEEDEC1A"@en ;
	rdfs:comment "IEEE type DEC1A discontinuous excitation control model that boosts generator excitation to a level higher than that demanded by the voltage regulator and stabilizer immediately following a system fault.\nReference: IEEE 421.5-2005, 12.2 and IEEE 421.5-2016, 14.2. "^^rdf:XMLLiteral .
<DiscExcContIEEEDEC1A.esc> rdf:type rdfs:Property ;
	rdfs:label "esc"@en ;
	rdfs:domain <DiscExcContIEEEDEC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed change reference (<i>E</i><i><sub>SC</sub></i>).  Typical value = 0,0015."^^rdf:XMLLiteral .
<DiscExcContIEEEDEC1A.kan> rdf:type rdfs:Property ;
	rdfs:label "kan"@en ;
	rdfs:domain <DiscExcContIEEEDEC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Discontinuous controller gain (<i>K</i><i><sub>AN</sub></i>).  Typical value = 400."^^rdf:XMLLiteral .
<DiscExcContIEEEDEC1A.ketl> rdf:type rdfs:Property ;
	rdfs:label "ketl"@en ;
	rdfs:domain <DiscExcContIEEEDEC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Terminal voltage limiter gain (<i>K</i><i><sub>ETL</sub></i>).  Typical value = 47."^^rdf:XMLLiteral .
<DiscExcContIEEEDEC1A.tan> rdf:type rdfs:Property ;
	rdfs:label "tan"@en ;
	rdfs:domain <DiscExcContIEEEDEC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Discontinuous controller time constant (<i>T</i><i><sub>AN</sub></i>) (&gt;= 0).  Typical value = 0,08."^^rdf:XMLLiteral .
<DiscExcContIEEEDEC1A.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <DiscExcContIEEEDEC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>D</sub></i>) (&gt;= 0).  Typical value = 0,03."^^rdf:XMLLiteral .
<DiscExcContIEEEDEC1A.tl1> rdf:type rdfs:Property ;
	rdfs:label "tl1"@en ;
	rdfs:domain <DiscExcContIEEEDEC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>L</sub></i><sub>1</sub>) (&gt;= 0).  Typical value = 0,025."^^rdf:XMLLiteral .
<DiscExcContIEEEDEC1A.tl2> rdf:type rdfs:Property ;
	rdfs:label "tl2"@en ;
	rdfs:domain <DiscExcContIEEEDEC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>L</sub></i><sub>2</sub>) (&gt;= 0).  Typical value = 1,25."^^rdf:XMLLiteral .
<DiscExcContIEEEDEC1A.tw5> rdf:type rdfs:Property ;
	rdfs:label "tw5"@en ;
	rdfs:domain <DiscExcContIEEEDEC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "DEC washout time constant (<i>T</i><i><sub>W</sub></i><sub>5</sub>) (&gt;= 0).  Typical value = 5."^^rdf:XMLLiteral .
<DiscExcContIEEEDEC1A.val> rdf:type rdfs:Property ;
	rdfs:label "val"@en ;
	rdfs:domain <DiscExcContIEEEDEC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Regulator voltage reference (<i>V</i><i><sub>AL</sub></i>).  Typical value = 5,5."^^rdf:XMLLiteral .
<DiscExcContIEEEDEC1A.vanmax> rdf:type rdfs:Property ;
	rdfs:label "vanmax"@en ;
	rdfs:domain <DiscExcContIEEEDEC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limiter for Van (<i>V</i><i><sub>ANMAX</sub></i>)."^^rdf:XMLLiteral .
<DiscExcContIEEEDEC1A.vomax> rdf:type rdfs:Property ;
	rdfs:label "vomax"@en ;
	rdfs:domain <DiscExcContIEEEDEC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limiter (<i>V</i><i><sub>OMAX</sub></i>) (&gt; DiscExcContIEEEDEC1A.vomin).  Typical value = 0,3."^^rdf:XMLLiteral .
<DiscExcContIEEEDEC1A.vomin> rdf:type rdfs:Property ;
	rdfs:label "vomin"@en ;
	rdfs:domain <DiscExcContIEEEDEC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limiter (<i>V</i><i><sub>OMIN</sub></i>) (&lt; DiscExcContIEEEDEC1A.vomax).  Typical value = 0,1."^^rdf:XMLLiteral .
<DiscExcContIEEEDEC1A.vsmax> rdf:type rdfs:Property ;
	rdfs:label "vsmax"@en ;
	rdfs:domain <DiscExcContIEEEDEC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limiter (<i>V</i><i><sub>SMAX</sub></i>)(&gt; DiscExcContIEEEDEC1A.vsmin).  Typical value = 0,2."^^rdf:XMLLiteral .
<DiscExcContIEEEDEC1A.vsmin> rdf:type rdfs:Property ;
	rdfs:label "vsmin"@en ;
	rdfs:domain <DiscExcContIEEEDEC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limiter (<i>V</i><i><sub>SMIN</sub></i>) (&lt; DiscExcContIEEEDEC1A.vsmax).  Typical value = -0,066."^^rdf:XMLLiteral .
<DiscExcContIEEEDEC1A.vtc> rdf:type rdfs:Property ;
	rdfs:label "vtc"@en ;
	rdfs:domain <DiscExcContIEEEDEC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Terminal voltage level reference (<i>V</i><i><sub>TC</sub></i>).  Typical value = 0,95."^^rdf:XMLLiteral .
<DiscExcContIEEEDEC1A.vtlmt> rdf:type rdfs:Property ;
	rdfs:label "vtlmt"@en ;
	rdfs:domain <DiscExcContIEEEDEC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage reference (<i>V</i><i><sub>TLMT</sub></i>).  Typical value = 1,1."^^rdf:XMLLiteral .
<DiscExcContIEEEDEC1A.vtm> rdf:type rdfs:Property ;
	rdfs:label "vtm"@en ;
	rdfs:domain <DiscExcContIEEEDEC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage limits (<i>V</i><i><sub>TM</sub></i>).  Typical value = 1,13."^^rdf:XMLLiteral .
<DiscExcContIEEEDEC1A.vtn> rdf:type rdfs:Property ;
	rdfs:label "vtn"@en ;
	rdfs:domain <DiscExcContIEEEDEC1A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage limits (<i>V</i><i><sub>TN</sub></i>).  Typical value = 1,12."^^rdf:XMLLiteral .

<DiscExcContIEEEDEC3A> rdf:type rdfs:Class ;
	rdfs:subClassOf <DiscontinuousExcitationControlDynamics> ;
	rdfs:label "DiscExcContIEEEDEC3A"@en ;
	rdfs:comment "IEEE type DEC3A model. In some systems, the stabilizer output is disconnected from the regulator immediately following a severe fault to prevent the stabilizer from competing with action of voltage regulator during the first swing.\nReference: IEEE 421.5-2005, 12.4 and IEEE 421.5-2016, 14.4. "^^rdf:XMLLiteral .
<DiscExcContIEEEDEC3A.tdr> rdf:type rdfs:Property ;
	rdfs:label "tdr"@en ;
	rdfs:domain <DiscExcContIEEEDEC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reset time delay (<i>T</i><i><sub>DR</sub></i>) (&gt;= 0). "^^rdf:XMLLiteral .
<DiscExcContIEEEDEC3A.vtmin> rdf:type rdfs:Property ;
	rdfs:label "vtmin"@en ;
	rdfs:domain <DiscExcContIEEEDEC3A> ;
	rdfs:range xsd:double ;
	rdfs:comment "Terminal undervoltage comparison level (<i>V</i><i><sub>TMIN</sub></i>). "^^rdf:XMLLiteral .

<PFVArType1CIEEEVArController> rdf:type rdfs:Class ;
	rdfs:subClassOf <PFVArControllerType1Dynamics> ;
	rdfs:label "PFVArType1CIEEEVArController"@en ;
	rdfs:comment "IEEE 421.5-2016 Var controller Type 1 model. It operates by moving the voltage reference through the voltage adjuster model. The var controller operates after a time delay to raise or lower the reference setpoint until the generator reactive power (var) is within the given deadband value.\n\nReference: IEEE 421.5-2016, 13.5."^^rdf:XMLLiteral .
<PFVArType1CIEEEVArController.tvarc> rdf:type rdfs:Property ;
	rdfs:label "tvarc"@en ;
	rdfs:domain <PFVArType1CIEEEVArController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Var controller delay time (Tvarc) (>=0). Typical value = 0,5."^^rdf:XMLLiteral .
<PFVArType1CIEEEVArController.vitmin> rdf:type rdfs:Property ;
	rdfs:label "vitmin"@en ;
	rdfs:domain <PFVArType1CIEEEVArController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Var controller minimum terminal current limit (Vitmin). Typical value = 0,1."^^rdf:XMLLiteral .
<PFVArType1CIEEEVArController.vvarcbw> rdf:type rdfs:Property ;
	rdfs:label "vvarcbw"@en ;
	rdfs:domain <PFVArType1CIEEEVArController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Var controller deadband magnitude (Vvarcbw). Typical value = 0,02."^^rdf:XMLLiteral .
<PFVArType1CIEEEVArController.vvtmax> rdf:type rdfs:Property ;
	rdfs:label "vvtmax"@en ;
	rdfs:domain <PFVArType1CIEEEVArController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Var controller maximum terminal voltage limit (Vvtmax). Typical value = 1,05."^^rdf:XMLLiteral .
<PFVArType1CIEEEVArController.vvtmin> rdf:type rdfs:Property ;
	rdfs:label "vvtmin"@en ;
	rdfs:domain <PFVArType1CIEEEVArController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Var controller minimum terminal voltage limit (Vvtmin). Typical value = 0,95."^^rdf:XMLLiteral .

<PFVArType1CIEEEPFController> rdf:type rdfs:Class ;
	rdfs:subClassOf <PFVArControllerType1Dynamics> ;
	rdfs:label "PFVArType1CIEEEPFController"@en ;
	rdfs:comment "IEEE 421.5-2016 power factor controller Type 1 model. This power factor controller operates by moving the voltage reference directly. It operates after a time delay to raise or lower the reference setpoint until the generator power factor is within the set deadband value.\n\nReference: IEEE 421.5-2016, 13.4."^^rdf:XMLLiteral .
<PFVArType1CIEEEPFController.tpfc> rdf:type rdfs:Property ;
	rdfs:label "tpfc"@en ;
	rdfs:domain <PFVArType1CIEEEPFController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power factor controller delay time (Tpfc) (>=0). Typical value = 0,5."^^rdf:XMLLiteral .
<PFVArType1CIEEEPFController.vitmin> rdf:type rdfs:Property ;
	rdfs:label "vitmin"@en ;
	rdfs:domain <PFVArType1CIEEEPFController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power factor controller minimum terminal current limit (Vitmin). Typical value = 0,1."^^rdf:XMLLiteral .
<PFVArType1CIEEEPFController.vpfcbw> rdf:type rdfs:Property ;
	rdfs:label "vpfcbw"@en ;
	rdfs:domain <PFVArType1CIEEEPFController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power factor controller deadband magnitude (Vpfcbw). Typical value = 0,02."^^rdf:XMLLiteral .
<PFVArType1CIEEEPFController.vvtmax> rdf:type rdfs:Property ;
	rdfs:label "vvtmax"@en ;
	rdfs:domain <PFVArType1CIEEEPFController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power factor controller maximum terminal voltage limit (Vvtmax). Typical value = 1,05."^^rdf:XMLLiteral .
<PFVArType1CIEEEPFController.vvtmin> rdf:type rdfs:Property ;
	rdfs:label "vvtmin"@en ;
	rdfs:domain <PFVArType1CIEEEPFController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power factor controller minimum terminal voltage limit (Vvtmin). Typical value = 0,95."^^rdf:XMLLiteral .

<PFVArControllerType1Dynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "PFVArControllerType1Dynamics"@en ;
	rdfs:comment "Power factor or VAr controller type 1 function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"^^rdf:XMLLiteral .
<PFVArControllerType1Dynamics.ExcitationSystemDynamics> rdf:type rdfs:Property ;
	rdfs:label "ExcitationSystemDynamics"@en ;
	rdfs:domain <PFVArControllerType1Dynamics> ;
	rdfs:range <ExcitationSystemDynamics> ;
	rdfs:comment "Excitation system model with which this power actor or VAr controller type 1 model is associated."^^rdf:XMLLiteral .

<PFVArType1IEEEPFController> rdf:type rdfs:Class ;
	rdfs:subClassOf <PFVArControllerType1Dynamics> ;
	rdfs:label "PFVArType1IEEEPFController"@en ;
	rdfs:comment "IEEE PF controller type 1 which operates by moving the voltage reference directly.\nReference: IEEE 421.5-2005, 11.2. "^^rdf:XMLLiteral .
<PFVArType1IEEEPFController.tpfc> rdf:type rdfs:Property ;
	rdfs:label "tpfc"@en ;
	rdfs:domain <PFVArType1IEEEPFController> ;
	rdfs:range xsd:double ;
	rdfs:comment "PF controller time delay (<i>T</i><i><sub>PFC</sub></i>) (&gt;= 0).  Typical value = 5."^^rdf:XMLLiteral .
<PFVArType1IEEEPFController.vitmin> rdf:type rdfs:Property ;
	rdfs:label "vitmin"@en ;
	rdfs:domain <PFVArType1IEEEPFController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum machine terminal current needed to enable pf/var controller (<i>V</i><i><sub>ITMIN</sub></i>)."^^rdf:XMLLiteral .
<PFVArType1IEEEPFController.vpfcbw> rdf:type rdfs:Property ;
	rdfs:label "vpfcbw"@en ;
	rdfs:domain <PFVArType1IEEEPFController> ;
	rdfs:range xsd:double ;
	rdfs:comment "PF controller deadband (<i>V</i><i><sub>PFC_BW</sub></i>).  Typical value = 0,05."^^rdf:XMLLiteral .
<PFVArType1IEEEPFController.vvtmax> rdf:type rdfs:Property ;
	rdfs:label "vvtmax"@en ;
	rdfs:domain <PFVArType1IEEEPFController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum machine terminal voltage needed for pf/var controller to be enabled (<i>V</i><i><sub>VTMAX</sub></i>) (&gt; PFVArType1IEEEPFController.vvtmin)."^^rdf:XMLLiteral .
<PFVArType1IEEEPFController.vvtmin> rdf:type rdfs:Property ;
	rdfs:label "vvtmin"@en ;
	rdfs:domain <PFVArType1IEEEPFController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum machine terminal voltage needed to enable pf/var controller (<i>V</i><i><sub>VTMIN</sub></i>) (&lt; PFVArType1IEEEPFController.vvtmax)."^^rdf:XMLLiteral .

<PFVArType1IEEEVArController> rdf:type rdfs:Class ;
	rdfs:subClassOf <PFVArControllerType1Dynamics> ;
	rdfs:label "PFVArType1IEEEVArController"@en ;
	rdfs:comment "IEEE VAR controller type 1 which operates by moving the voltage reference directly.\nReference: IEEE 421.5-2005, 11.3."^^rdf:XMLLiteral .
<PFVArType1IEEEVArController.tvarc> rdf:type rdfs:Property ;
	rdfs:label "tvarc"@en ;
	rdfs:domain <PFVArType1IEEEVArController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Var controller time delay (<i>T</i><i><sub>VARC</sub></i>) (&gt;= 0).  Typical value = 5."^^rdf:XMLLiteral .
<PFVArType1IEEEVArController.vvarcbw> rdf:type rdfs:Property ;
	rdfs:label "vvarcbw"@en ;
	rdfs:domain <PFVArType1IEEEVArController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Var controller deadband (<i>V</i><i><sub>VARC_BW</sub></i>).  Typical value = 0,02."^^rdf:XMLLiteral .
<PFVArType1IEEEVArController.vvtmax> rdf:type rdfs:Property ;
	rdfs:label "vvtmax"@en ;
	rdfs:domain <PFVArType1IEEEVArController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum machine terminal voltage needed for pf/VAr controller to be enabled (<i>V</i><i><sub>VTMAX</sub></i>) (&gt; PVFArType1IEEEVArController.vvtmin)."^^rdf:XMLLiteral .
<PFVArType1IEEEVArController.vvtmin> rdf:type rdfs:Property ;
	rdfs:label "vvtmin"@en ;
	rdfs:domain <PFVArType1IEEEVArController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum machine terminal voltage needed to enable pf/var controller (<i>V</i><i><sub>VTMIN</sub></i>) (&lt; PVFArType1IEEEVArController.vvtmax)."^^rdf:XMLLiteral .

<PFVArControllerType2Dynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "PFVArControllerType2Dynamics"@en ;
	rdfs:comment "Power factor or VAr controller type 2 function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"^^rdf:XMLLiteral .
<PFVArControllerType2Dynamics.ExcitationSystemDynamics> rdf:type rdfs:Property ;
	rdfs:label "ExcitationSystemDynamics"@en ;
	rdfs:domain <PFVArControllerType2Dynamics> ;
	rdfs:range <ExcitationSystemDynamics> ;
	rdfs:comment "Excitation system model with which this power factor or VAr controller type 2 is associated."^^rdf:XMLLiteral .

<PFVArType2Common1> rdf:type rdfs:Class ;
	rdfs:subClassOf <PFVArControllerType2Dynamics> ;
	rdfs:label "PFVArType2Common1"@en ;
	rdfs:comment "Power factor / reactive power regulator. This model represents the power factor or reactive power controller such as the Basler SCP-250. The controller measures power factor or reactive power (PU on generator rated power) and compares it with the operator's set point.\nThe normalization of the power factor measurement can be done in multiple ways according to IEEE 421.5-2016. The output of the model is treated in the same way as in PFVAr IEEE Type2 models.\n[Footnote: Basler SCP-250 is an example of a suitable product available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of this product.]."^^rdf:XMLLiteral .
<PFVArType2Common1.j> rdf:type rdfs:Property ;
	rdfs:label "j"@en ;
	rdfs:domain <PFVArType2Common1> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Selector (<i>J</i>).\ntrue = control mode for reactive power\nfalse = control mode for power factor."^^rdf:XMLLiteral .
<PFVArType2Common1.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <PFVArType2Common1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reset gain (<i>Ki</i>)."^^rdf:XMLLiteral .
<PFVArType2Common1.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <PFVArType2Common1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain (<i>Kp</i>)."^^rdf:XMLLiteral .
<PFVArType2Common1.max> rdf:type rdfs:Property ;
	rdfs:label "max"@en ;
	rdfs:domain <PFVArType2Common1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Output limit (<i>max</i>)."^^rdf:XMLLiteral .
<PFVArType2Common1.ref> rdf:type rdfs:Property ;
	rdfs:label "ref"@en ;
	rdfs:domain <PFVArType2Common1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reference value of reactive power or power factor (<i>Ref</i>).\nThe reference value is initialised by this model. This initialisation can override the value exchanged by this attribute to represent a plant operator's change of the reference setting."^^rdf:XMLLiteral .

<PFVArType2CIEEEVArController> rdf:type rdfs:Class ;
	rdfs:subClassOf <PFVArControllerType2Dynamics> ;
	rdfs:label "PFVArType2CIEEEVArController"@en ;
	rdfs:comment "IEEE 421.5-2016 Var controller Type 2 model. It is a summing point type controller. It makes up the outside loop of a two-loop system. This controller should be implemented as a slow PI controller and the voltage regulator forms the inner loop and is implemented as a fast controller.\n\nReference: IEEE 421.5-2016, 13.7."^^rdf:XMLLiteral .
<PFVArType2CIEEEVArController.kivar> rdf:type rdfs:Property ;
	rdfs:label "kivar"@en ;
	rdfs:domain <PFVArType2CIEEEVArController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Var controller integral gain (Kivar). Typical value = 1."^^rdf:XMLLiteral .
<PFVArType2CIEEEVArController.kpvar> rdf:type rdfs:Property ;
	rdfs:label "kpvar"@en ;
	rdfs:domain <PFVArType2CIEEEVArController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Var controller proportional gain (Kpvar). Typical value = 1."^^rdf:XMLLiteral .
<PFVArType2CIEEEVArController.vitmin> rdf:type rdfs:Property ;
	rdfs:label "vitmin"@en ;
	rdfs:domain <PFVArType2CIEEEVArController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Var controller minimum terminal current limit (Vitmin). Typical value = 0,1."^^rdf:XMLLiteral .
<PFVArType2CIEEEVArController.vvarlmt> rdf:type rdfs:Property ;
	rdfs:label "vvarlmt"@en ;
	rdfs:domain <PFVArType2CIEEEVArController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Var controller output limit (Vvarlmt). Typical value = 0,1."^^rdf:XMLLiteral .
<PFVArType2CIEEEVArController.vvtmax> rdf:type rdfs:Property ;
	rdfs:label "vvtmax"@en ;
	rdfs:domain <PFVArType2CIEEEVArController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Var controller maximum terminal voltage limit (Vvtmax). Typical value = 1,05."^^rdf:XMLLiteral .
<PFVArType2CIEEEVArController.vvtmin> rdf:type rdfs:Property ;
	rdfs:label "vvtmin"@en ;
	rdfs:domain <PFVArType2CIEEEVArController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Var controller minimum terminal voltage limit (Vvtmin). Typical value = 0,95."^^rdf:XMLLiteral .

<PFVArType2CIEEEPFController> rdf:type rdfs:Class ;
	rdfs:subClassOf <PFVArControllerType2Dynamics> ;
	rdfs:label "PFVArType2CIEEEPFController"@en ;
	rdfs:comment "IEEE 421.5-2016 power factor controller Type 2 model. It is a summing point type controller and makes up the outside loop of a two-loop system. This power factor controller should be implemented as a slow PI controller acting as the outside loop, while the voltage regulator forms the inner loop and is implemented as a fast controller.\n\nReference: IEEE 421.5-2016, 13.6."^^rdf:XMLLiteral .
<PFVArType2CIEEEPFController.kipf> rdf:type rdfs:Property ;
	rdfs:label "kipf"@en ;
	rdfs:domain <PFVArType2CIEEEPFController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power factor controller integral gain (Kipf). Typical value = 1."^^rdf:XMLLiteral .
<PFVArType2CIEEEPFController.kppf> rdf:type rdfs:Property ;
	rdfs:label "kppf"@en ;
	rdfs:domain <PFVArType2CIEEEPFController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power factor controller proportional gain (Kppf). Typical value = 1."^^rdf:XMLLiteral .
<PFVArType2CIEEEPFController.vitmin> rdf:type rdfs:Property ;
	rdfs:label "vitmin"@en ;
	rdfs:domain <PFVArType2CIEEEPFController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power factor controller minimum terminal current limit (Vitmin). Typical value = 0,1."^^rdf:XMLLiteral .
<PFVArType2CIEEEPFController.vpflmt> rdf:type rdfs:Property ;
	rdfs:label "vpflmt"@en ;
	rdfs:domain <PFVArType2CIEEEPFController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power factor controller output limit (Vpflmt). Typical value = 0,1."^^rdf:XMLLiteral .
<PFVArType2CIEEEPFController.vvtmax> rdf:type rdfs:Property ;
	rdfs:label "vvtmax"@en ;
	rdfs:domain <PFVArType2CIEEEPFController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power factor controller maximum terminal voltage limit (Vvtmax). Typical value = 1,05."^^rdf:XMLLiteral .
<PFVArType2CIEEEPFController.vvtmin> rdf:type rdfs:Property ;
	rdfs:label "vvtmin"@en ;
	rdfs:domain <PFVArType2CIEEEPFController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power factor controller minimum terminal voltage limit (Vvtmin). Typical value = 0,95."^^rdf:XMLLiteral .

<PFVArType2IEEEVArController> rdf:type rdfs:Class ;
	rdfs:subClassOf <PFVArControllerType2Dynamics> ;
	rdfs:label "PFVArType2IEEEVArController"@en ;
	rdfs:comment "IEEE VAR controller type 2 which is a summing point type controller. It makes up the outside loop of a two-loop system. This controller is implemented as a slow PI type controller, and the voltage regulator forms the inner loop and is implemented as a fast controller.\nReference: IEEE 421.5-2005, 11.5."^^rdf:XMLLiteral .
<PFVArType2IEEEVArController.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <PFVArType2IEEEVArController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain of the pf controller (<i>K</i><i><sub>I</sub></i>)."^^rdf:XMLLiteral .
<PFVArType2IEEEVArController.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <PFVArType2IEEEVArController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain of the pf controller (<i>K</i><i><sub>P</sub></i>)."^^rdf:XMLLiteral .
<PFVArType2IEEEVArController.vclmt> rdf:type rdfs:Property ;
	rdfs:label "vclmt"@en ;
	rdfs:domain <PFVArType2IEEEVArController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum output of the pf controller (<i>V</i><i><sub>CLMT</sub></i>)."^^rdf:XMLLiteral .
<PFVArType2IEEEVArController.vs> rdf:type rdfs:Property ;
	rdfs:label "vs"@en ;
	rdfs:domain <PFVArType2IEEEVArController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Generator sensing voltage (<i>V</i><i><sub>S</sub></i>)."^^rdf:XMLLiteral .

<PFVArType2IEEEPFController> rdf:type rdfs:Class ;
	rdfs:subClassOf <PFVArControllerType2Dynamics> ;
	rdfs:label "PFVArType2IEEEPFController"@en ;
	rdfs:comment "IEEE PF controller type 2 which is a summing point type controller making up the outside loop of a two-loop system. This controller is implemented as a slow PI type controller. The voltage regulator forms the inner loop and is implemented as a fast controller.\nReference: IEEE 421.5-2005, 11.4. "^^rdf:XMLLiteral .
<PFVArType2IEEEPFController.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <PFVArType2IEEEPFController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain of the pf controller (<i>K</i><i><sub>I</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<PFVArType2IEEEPFController.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <PFVArType2IEEEPFController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain of the pf controller (<i>K</i><i><sub>P</sub></i>).  Typical value = 1."^^rdf:XMLLiteral .
<PFVArType2IEEEPFController.vclmt> rdf:type rdfs:Property ;
	rdfs:label "vclmt"@en ;
	rdfs:domain <PFVArType2IEEEPFController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum output of the pf controller (<i>V</i><i><sub>CLMT</sub></i>).  Typical value = 0,1."^^rdf:XMLLiteral .
<PFVArType2IEEEPFController.vs> rdf:type rdfs:Property ;
	rdfs:label "vs"@en ;
	rdfs:domain <PFVArType2IEEEPFController> ;
	rdfs:range xsd:double ;
	rdfs:comment "Generator sensing voltage (<i>V</i><i><sub>S</sub></i>)."^^rdf:XMLLiteral .

<VAdjIEEE2> rdf:type rdfs:Class ;
	rdfs:subClassOf <VoltageAdjusterDynamics> ;
	rdfs:label "VAdjIEEE2"@en ;
	rdfs:comment "IEEE 421.5-2016 Voltage reference adjuster model. It is is used to represent the voltage adjuster in either a power factor or var control system represented by a Type 1 model.\n\nReference: IEEE 421.5-2016, 13.7."^^rdf:XMLLiteral .
<VAdjIEEE2.toff> rdf:type rdfs:Property ;
	rdfs:label "toff"@en ;
	rdfs:domain <VAdjIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage adjuster pulse generator time off (Toff) (>=0). Typical value = 0,5."^^rdf:XMLLiteral .
<VAdjIEEE2.ton> rdf:type rdfs:Property ;
	rdfs:label "ton"@en ;
	rdfs:domain <VAdjIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage adjuster pulse generator time on (Ton) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<VAdjIEEE2.tslew> rdf:type rdfs:Property ;
	rdfs:label "tslew"@en ;
	rdfs:domain <VAdjIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage adjuster travel time (Tslew) (>=0). Typical value = 300."^^rdf:XMLLiteral .
<VAdjIEEE2.vadj> rdf:type rdfs:Property ;
	rdfs:label "vadj"@en ;
	rdfs:domain <VAdjIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage adjuster bypass of pulse generator (Vadj). Typical value = 0."^^rdf:XMLLiteral .
<VAdjIEEE2.vrefmax> rdf:type rdfs:Property ;
	rdfs:label "vrefmax"@en ;
	rdfs:domain <VAdjIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage adjuster maximum output (Vrefmax). Typical value = 1,1."^^rdf:XMLLiteral .
<VAdjIEEE2.vrefmin> rdf:type rdfs:Property ;
	rdfs:label "vrefmin"@en ;
	rdfs:domain <VAdjIEEE2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage adjuster minimum output (Vrefmin). Typical value = 0,9."^^rdf:XMLLiteral .

<VAdjIEEE> rdf:type rdfs:Class ;
	rdfs:subClassOf <VoltageAdjusterDynamics> ;
	rdfs:label "VAdjIEEE"@en ;
	rdfs:comment "IEEE voltage adjuster which is used to represent the voltage adjuster in either a power factor or VAr control system.\nReference: IEEE 421.5-2005, 11.1."^^rdf:XMLLiteral .
<VAdjIEEE.adjslew> rdf:type rdfs:Property ;
	rdfs:label "adjslew"@en ;
	rdfs:domain <VAdjIEEE> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate at which output of adjuster changes (<i>ADJ_SLEW</i>).  Unit = s / PU.  Typical value = 300."^^rdf:XMLLiteral .
<VAdjIEEE.taoff> rdf:type rdfs:Property ;
	rdfs:label "taoff"@en ;
	rdfs:domain <VAdjIEEE> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time that adjuster pulses are off (<i>T</i><i><sub>AOFF</sub></i>) (&gt;= 0).  Typical value = 0,5."^^rdf:XMLLiteral .
<VAdjIEEE.taon> rdf:type rdfs:Property ;
	rdfs:label "taon"@en ;
	rdfs:domain <VAdjIEEE> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time that adjuster pulses are on (<i>T</i><i><sub>AON</sub></i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<VAdjIEEE.vadjf> rdf:type rdfs:Property ;
	rdfs:label "vadjf"@en ;
	rdfs:domain <VAdjIEEE> ;
	rdfs:range xsd:double ;
	rdfs:comment "Set high to provide a continuous raise or lower (<i>V</i><i><sub>ADJF</sub></i>)."^^rdf:XMLLiteral .
<VAdjIEEE.vadjmax> rdf:type rdfs:Property ;
	rdfs:label "vadjmax"@en ;
	rdfs:domain <VAdjIEEE> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum output of the adjuster (<i>V</i><i><sub>ADJMAX</sub></i>) (&gt; VAdjIEEE.vadjmin).  Typical value = 1,1."^^rdf:XMLLiteral .
<VAdjIEEE.vadjmin> rdf:type rdfs:Property ;
	rdfs:label "vadjmin"@en ;
	rdfs:domain <VAdjIEEE> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum output of the adjuster (<i>V</i><i><sub>ADJMIN</sub></i>) (&lt; VAdjIEEE.vadjmax).  Typical value = 0,9."^^rdf:XMLLiteral .

<VoltageAdjusterDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "VoltageAdjusterDynamics"@en ;
	rdfs:comment "Voltage adjuster function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"^^rdf:XMLLiteral .
<VoltageAdjusterDynamics.PFVArControllerType1Dynamics> rdf:type rdfs:Property ;
	rdfs:label "PFVArControllerType1Dynamics"@en ;
	rdfs:domain <VoltageAdjusterDynamics> ;
	rdfs:range <PFVArControllerType1Dynamics> ;
	rdfs:comment "Power factor or VAr controller type 1 model with which this voltage adjuster is associated."^^rdf:XMLLiteral .

<VoltageCompensatorDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "VoltageCompensatorDynamics"@en ;
	rdfs:comment "Voltage compensator function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"^^rdf:XMLLiteral .
<VoltageCompensatorDynamics.ExcitationSystemDynamics> rdf:type rdfs:Property ;
	rdfs:label "ExcitationSystemDynamics"@en ;
	rdfs:domain <VoltageCompensatorDynamics> ;
	rdfs:range <ExcitationSystemDynamics> ;
	rdfs:comment "Excitation system model with which this voltage compensator is associated."^^rdf:XMLLiteral .

<VCompIEEEType1> rdf:type rdfs:Class ;
	rdfs:subClassOf <VoltageCompensatorDynamics> ;
	rdfs:label "VCompIEEEType1"@en ;
	rdfs:comment "<font color=\"#0f0f0f\">Terminal voltage transducer and load compensator (Type 1). This model is common to all excitation system models described in the IEEE Standard. </font>\n<font color=\"#0f0f0f\">Parameter details:</font>\n<font color=\"#0f0f0f\">- If <i>Rc</i> and <i>Xc</i> are set to zero, the l</font>oad compensation is not employed and the behaviour is as a simple sensing circuit.\n- If all parameters (<i>Rc</i>, <i>Xc</i> and <i>Tr</i>) are set to zero, the standard model VCompIEEEType1 is bypassed.\nReference: IEEE 421.5-2005, 4 and IEEE 421.5-2016, 5. "^^rdf:XMLLiteral .
<VCompIEEEType1.rc> rdf:type rdfs:Property ;
	rdfs:label "rc"@en ;
	rdfs:domain <VCompIEEEType1> ;
	rdfs:range xsd:double ;
	rdfs:comment "<font color=\"#0f0f0f\">Resistive component of compensation of a generator (<i>Rc</i>) (&gt;= 0).</font>"^^rdf:XMLLiteral .
<VCompIEEEType1.tr> rdf:type rdfs:Property ;
	rdfs:label "tr"@en ;
	rdfs:domain <VCompIEEEType1> ;
	rdfs:range xsd:double ;
	rdfs:comment "<font color=\"#0f0f0f\">Time constant which is used for the combined voltage sensing and compensation signal (<i>Tr</i>) (&gt;= 0).</font>"^^rdf:XMLLiteral .
<VCompIEEEType1.xc> rdf:type rdfs:Property ;
	rdfs:label "xc"@en ;
	rdfs:domain <VCompIEEEType1> ;
	rdfs:range xsd:double ;
	rdfs:comment "<font color=\"#0f0f0f\">Reactive component of compensation of a generator (<i>Xc</i>) (&gt;= 0).</font>"^^rdf:XMLLiteral .

<GenICompensationForGenJ> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "GenICompensationForGenJ"@en ;
	rdfs:comment "Resistive and reactive components of compensation for generator associated with IEEE type 2 voltage compensator for current flow out of another generator in the interconnection."^^rdf:XMLLiteral .
<GenICompensationForGenJ.rcij> rdf:type rdfs:Property ;
	rdfs:label "rcij"@en ;
	rdfs:domain <GenICompensationForGenJ> ;
	rdfs:range xsd:double ;
	rdfs:comment "<font color=\"#0f0f0f\">Resistive component of compensation of generator associated with this IEEE type 2 voltage compensator for current flow out of another generator (<i>Rcij</i>).</font>"^^rdf:XMLLiteral .
<GenICompensationForGenJ.xcij> rdf:type rdfs:Property ;
	rdfs:label "xcij"@en ;
	rdfs:domain <GenICompensationForGenJ> ;
	rdfs:range xsd:double ;
	rdfs:comment "<font color=\"#0f0f0f\">Reactive component of compensation of generator associated with this IEEE type 2 voltage compensator for current flow out of another generator (<i>Xcij</i>).</font>"^^rdf:XMLLiteral .
<GenICompensationForGenJ.SynchronousMachineDynamics> rdf:type rdfs:Property ;
	rdfs:label "SynchronousMachineDynamics"@en ;
	rdfs:domain <GenICompensationForGenJ> ;
	rdfs:range <SynchronousMachineDynamics> ;
	rdfs:comment "Standard synchronous machine out of which current flow is being compensated for."^^rdf:XMLLiteral .
<GenICompensationForGenJ.VcompIEEEType2> rdf:type rdfs:Property ;
	rdfs:label "VcompIEEEType2"@en ;
	rdfs:domain <GenICompensationForGenJ> ;
	rdfs:range <VCompIEEEType2> ;
	rdfs:comment "The standard IEEE type 2 voltage compensator of this compensation."^^rdf:XMLLiteral .

<VCompIEEEType2> rdf:type rdfs:Class ;
	rdfs:subClassOf <VoltageCompensatorDynamics> ;
	rdfs:label "VCompIEEEType2"@en ;
	rdfs:comment "<font color=\"#0f0f0f\">Terminal voltage transducer and load compensator (Type 2). This model is designed to cover the following types of compensation: </font>\n<ul>\n	<li><font color=\"#0f0f0f\">reactive droop;</font></li>\n	<li><font color=\"#0f0f0f\">transformer-drop or line-drop compensation;</font></li>\n	<li><font color=\"#0f0f0f\">reactive differential compensation known also as cross-current compensation.</font></li>\n</ul>\n<font color=\"#0f0f0f\">Reference: IEEE 421.5-2005, 4 and IEEE 421.5-2016, 5.</font>"^^rdf:XMLLiteral .
<VCompIEEEType2.tr> rdf:type rdfs:Property ;
	rdfs:label "tr"@en ;
	rdfs:domain <VCompIEEEType2> ;
	rdfs:range xsd:double ;
	rdfs:comment "<font color=\"#0f0f0f\">Time constant which is used for the combined voltage sensing and compensation signal (<i>Tr</i>) (&gt;= 0).</font>"^^rdf:XMLLiteral .

<WindTurbineType4IEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindTurbineType3or4IEC> ;
	rdfs:label "WindTurbineType4IEC"@en ;
	rdfs:comment "Parent class supporting relationships to IEC wind turbines type 4 including their control models."^^rdf:XMLLiteral .
<WindTurbineType4IEC.WindGenType3aIEC> rdf:type rdfs:Property ;
	rdfs:label "WindGenType3aIEC"@en ;
	rdfs:domain <WindTurbineType4IEC> ;
	rdfs:range <WindGenType3aIEC> ;
	rdfs:comment "Wind generator type 3A model associated with this wind turbine type 4 model."^^rdf:XMLLiteral .

<WindGenTurbineType1aIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindTurbineType1or2IEC> ;
	rdfs:label "WindGenTurbineType1aIEC"@en ;
	rdfs:comment "Wind turbine IEC type 1A.\nReference: IEC 61400-27-1:2015, 5.5.2.2."^^rdf:XMLLiteral .
<WindGenTurbineType1aIEC.WindAeroConstIEC> rdf:type rdfs:Property ;
	rdfs:label "WindAeroConstIEC"@en ;
	rdfs:domain <WindGenTurbineType1aIEC> ;
	rdfs:range <WindAeroConstIEC> ;
	rdfs:comment "Wind aerodynamic model associated with this wind turbine type 1A model."^^rdf:XMLLiteral .

<WindContPType3IEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindContPType3IEC"@en ;
	rdfs:comment "P control model type 3.\nReference: IEC 61400-27-1:2015, 5.6.5.4."^^rdf:XMLLiteral .
<WindContPType3IEC.dpmax> rdf:type rdfs:Property ;
	rdfs:label "dpmax"@en ;
	rdfs:domain <WindContPType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum wind turbine power ramp rate (<i>dp</i><i><sub>max</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC.dprefmax> rdf:type rdfs:Property ;
	rdfs:label "dprefmax"@en ;
	rdfs:domain <WindContPType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum ramp rate of wind turbine reference power (<i>dp</i><i><sub>refmax</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC.dprefmin> rdf:type rdfs:Property ;
	rdfs:label "dprefmin"@en ;
	rdfs:domain <WindContPType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum ramp rate of wind turbine reference power (<i>dp</i><i><sub>refmin</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC.dthetamax> rdf:type rdfs:Property ;
	rdfs:label "dthetamax"@en ;
	rdfs:domain <WindContPType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ramp limitation of torque, required in some grid codes (<i>dt</i><i><sub>max</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC.dthetamaxuvrt> rdf:type rdfs:Property ;
	rdfs:label "dthetamaxuvrt"@en ;
	rdfs:domain <WindContPType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limitation of torque rise rate during UVRT (<i>dtheta</i><i><sub>maxUVRT</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC.kdtd> rdf:type rdfs:Property ;
	rdfs:label "kdtd"@en ;
	rdfs:domain <WindContPType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain for active drive train damping (<i>K</i><i><sub>DTD</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC.kip> rdf:type rdfs:Property ;
	rdfs:label "kip"@en ;
	rdfs:domain <WindContPType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "PI controller integration parameter (<i>K</i><sub>Ip</sub>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC.kpp> rdf:type rdfs:Property ;
	rdfs:label "kpp"@en ;
	rdfs:domain <WindContPType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "PI controller proportional gain (<i>K</i><sub>Pp</sub>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC.mpuvrt> rdf:type rdfs:Property ;
	rdfs:label "mpuvrt"@en ;
	rdfs:domain <WindContPType3IEC> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Enable UVRT power control mode (<i>M</i><i><sub>pUVRT</sub></i><sub>)</sub>.  It is a project-dependent parameter.\ntrue = voltage control (1 in the IEC model)\nfalse = reactive power control (0 in the IEC model)."^^rdf:XMLLiteral .
<WindContPType3IEC.omegadtd> rdf:type rdfs:Property ;
	rdfs:label "omegadtd"@en ;
	rdfs:domain <WindContPType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Active drive train damping frequency (<i>omega</i><i><sub>DTD</sub></i>). It can be calculated from two mass model parameters. It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC.omegaoffset> rdf:type rdfs:Property ;
	rdfs:label "omegaoffset"@en ;
	rdfs:domain <WindContPType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Offset to reference value that limits controller action during rotor speed changes (<i>omega</i><i><sub>offset</sub></i>). It is a case-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC.pdtdmax> rdf:type rdfs:Property ;
	rdfs:label "pdtdmax"@en ;
	rdfs:domain <WindContPType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum active drive train damping power (<i>p</i><sub>DTDmax</sub>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC.tdvs> rdf:type rdfs:Property ;
	rdfs:label "tdvs"@en ;
	rdfs:domain <WindContPType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time<sub> </sub>delay after deep voltage sags (<i>T</i><i><sub>DVS</sub></i>) (&gt;= 0). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC.thetaemin> rdf:type rdfs:Property ;
	rdfs:label "thetaemin"@en ;
	rdfs:domain <WindContPType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum electrical generator torque (<i>t</i><sub>emin</sub>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC.thetauscale> rdf:type rdfs:Property ;
	rdfs:label "thetauscale"@en ;
	rdfs:domain <WindContPType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage scaling factor of reset-torque (<i>t</i><sub>uscale</sub>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC.tomegafiltp3> rdf:type rdfs:Property ;
	rdfs:label "tomegafiltp3"@en ;
	rdfs:domain <WindContPType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for generator speed measurement (<i>T</i><sub>omegafiltp3</sub>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC.tomegaref> rdf:type rdfs:Property ;
	rdfs:label "tomegaref"@en ;
	rdfs:domain <WindContPType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant in speed reference filter (<i>T</i><sub>omega,ref</sub>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC.tpfiltp3> rdf:type rdfs:Property ;
	rdfs:label "tpfiltp3"@en ;
	rdfs:domain <WindContPType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for power measurement (<i>T</i><sub>pfiltp3</sub>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC.tpord> rdf:type rdfs:Property ;
	rdfs:label "tpord"@en ;
	rdfs:domain <WindContPType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant in power order lag (<i>T</i><sub>pord</sub>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC.tufiltp3> rdf:type rdfs:Property ;
	rdfs:label "tufiltp3"@en ;
	rdfs:domain <WindContPType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for voltage measurement (<i>T</i><sub>ufiltp3</sub>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC.udvs> rdf:type rdfs:Property ;
	rdfs:label "udvs"@en ;
	rdfs:domain <WindContPType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage limit for hold UVRT status after deep voltage sags (<i>u</i><i><sub>DVS</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC.updip> rdf:type rdfs:Property ;
	rdfs:label "updip"@en ;
	rdfs:domain <WindContPType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage dip threshold for P-control (<i>u</i><sub>Pdip</sub>).  Part of turbine control, often different (e.g 0.8) from converter thresholds. It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC.zeta> rdf:type rdfs:Property ;
	rdfs:label "zeta"@en ;
	rdfs:domain <WindContPType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient for active drive train damping (<i>zeta</i>). It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindContQLimIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindContQLimIEC"@en ;
	rdfs:comment "Constant Q limitation model.\nReference: IEC 61400-27-1:2015, 5.6.5.9."^^rdf:XMLLiteral .
<WindContQLimIEC.qmax> rdf:type rdfs:Property ;
	rdfs:label "qmax"@en ;
	rdfs:domain <WindContQLimIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum reactive power (<i>q</i><i><sub>max</sub></i>) (&gt; WindContQLimIEC.qmin). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQLimIEC.qmin> rdf:type rdfs:Property ;
	rdfs:label "qmin"@en ;
	rdfs:domain <WindContQLimIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum reactive power (<i>q</i><i><sub>min</sub></i>) (&lt; WindContQLimIEC.qmax). It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindGenType4IEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindGenType4IEC"@en ;
	rdfs:comment "IEC type 4 generator set model.\nReference: IEC 61400-27-1:2015, 5.6.3.4."^^rdf:XMLLiteral .
<WindGenType4IEC.dipmax> rdf:type rdfs:Property ;
	rdfs:label "dipmax"@en ;
	rdfs:domain <WindGenType4IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum active current ramp rate (<i>di</i><i><sub>pmax</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindGenType4IEC.diqmax> rdf:type rdfs:Property ;
	rdfs:label "diqmax"@en ;
	rdfs:domain <WindGenType4IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum reactive current ramp rate (<i>di</i><i><sub>qmax</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindGenType4IEC.diqmin> rdf:type rdfs:Property ;
	rdfs:label "diqmin"@en ;
	rdfs:domain <WindGenType4IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum reactive current ramp rate (<i>di</i><i><sub>qmin</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindGenType4IEC.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <WindGenType4IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>g</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindAeroTwoDimIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindAeroTwoDimIEC"@en ;
	rdfs:comment "Two-dimensional aerodynamic model.  \nReference: IEC 61400-27-1:2015, 5.6.1.3."^^rdf:XMLLiteral .
<WindAeroTwoDimIEC.dpomega> rdf:type rdfs:Property ;
	rdfs:label "dpomega"@en ;
	rdfs:domain <WindAeroTwoDimIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Partial derivative of aerodynamic power with respect to changes in WTR speed (<i>dp</i><i><sub>omega</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindAeroTwoDimIEC.dptheta> rdf:type rdfs:Property ;
	rdfs:label "dptheta"@en ;
	rdfs:domain <WindAeroTwoDimIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Partial derivative of aerodynamic power with respect to changes in pitch angle (<i>dp</i><i><sub>theta</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindAeroTwoDimIEC.dpv1> rdf:type rdfs:Property ;
	rdfs:label "dpv1"@en ;
	rdfs:domain <WindAeroTwoDimIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Partial derivative (<i>dp</i><i><sub>v1</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindAeroTwoDimIEC.omegazero> rdf:type rdfs:Property ;
	rdfs:label "omegazero"@en ;
	rdfs:domain <WindAeroTwoDimIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rotor speed if the wind turbine is not derated (<i>omega</i><i><sub>0</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindAeroTwoDimIEC.pavail> rdf:type rdfs:Property ;
	rdfs:label "pavail"@en ;
	rdfs:domain <WindAeroTwoDimIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Available aerodynamic power (<i>p</i><i><sub>avail</sub></i><i>)</i>. It is a case-dependent parameter."^^rdf:XMLLiteral .
<WindAeroTwoDimIEC.thetav2> rdf:type rdfs:Property ;
	rdfs:label "thetav2"@en ;
	rdfs:domain <WindAeroTwoDimIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Blade angle at twice rated wind speed (<i>theta</i><i><sub>v2</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindAeroTwoDimIEC.thetazero> rdf:type rdfs:Property ;
	rdfs:label "thetazero"@en ;
	rdfs:domain <WindAeroTwoDimIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pitch angle if the wind turbine is not derated (<i>theta</i><i><sub>0</sub></i>). It is a case-dependent parameter."^^rdf:XMLLiteral .

<WindRefFrameRotIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindRefFrameRotIEC"@en ;
	rdfs:comment "Reference frame rotation model.\nReference: IEC 61400-27-1:2015, 5.6.3.5."^^rdf:XMLLiteral .
<WindRefFrameRotIEC.tpll> rdf:type rdfs:Property ;
	rdfs:label "tpll"@en ;
	rdfs:domain <WindRefFrameRotIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant for PLL first order filter model (<i>T</i><i><sub>PLL</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindRefFrameRotIEC.upll1> rdf:type rdfs:Property ;
	rdfs:label "upll1"@en ;
	rdfs:domain <WindRefFrameRotIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage below which the angle of the voltage is filtered and possibly also frozen (<i>u</i><i><sub>PLL1</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindRefFrameRotIEC.upll2> rdf:type rdfs:Property ;
	rdfs:label "upll2"@en ;
	rdfs:domain <WindRefFrameRotIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage (<i>u</i><i><sub>PLL2</sub></i>) below which the angle of the voltage is frozen if <i>u</i><i><sub>PLL2</sub></i><sub> </sub>is smaller or equal to <i>u</i><i><sub>PLL1</sub></i> . It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindContPType4aIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindContPType4aIEC"@en ;
	rdfs:comment "P control model type 4A.\nReference: IEC 61400-27-1:2015, 5.6.5.5."^^rdf:XMLLiteral .
<WindContPType4aIEC.dpmaxp4a> rdf:type rdfs:Property ;
	rdfs:label "dpmaxp4a"@en ;
	rdfs:domain <WindContPType4aIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum wind turbine power ramp rate (<i>dp</i><i><sub>maxp4A</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContPType4aIEC.tpordp4a> rdf:type rdfs:Property ;
	rdfs:label "tpordp4a"@en ;
	rdfs:domain <WindContPType4aIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant in power order lag (<i>T</i><i><sub>pordp4A</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType4aIEC.tufiltp4a> rdf:type rdfs:Property ;
	rdfs:label "tufiltp4a"@en ;
	rdfs:domain <WindContPType4aIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage measurement filter time constant (<i>T</i><i><sub>ufiltp4A</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindTurbineType4aIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindTurbineType4IEC> ;
	rdfs:label "WindTurbineType4aIEC"@en ;
	rdfs:comment "Wind turbine IEC type 4A.\nReference: IEC 61400-27-1:2015, 5.5.5.2."^^rdf:XMLLiteral .
<WindTurbineType4aIEC.WindGenType4IEC> rdf:type rdfs:Property ;
	rdfs:label "WindGenType4IEC"@en ;
	rdfs:domain <WindTurbineType4aIEC> ;
	rdfs:range <WindGenType4IEC> ;
	rdfs:comment "Wind generator type 4 model associated with this wind turbine type 4A model."^^rdf:XMLLiteral .
<WindTurbineType4aIEC.WindContPType4aIEC> rdf:type rdfs:Property ;
	rdfs:label "WindContPType4aIEC"@en ;
	rdfs:domain <WindTurbineType4aIEC> ;
	rdfs:range <WindContPType4aIEC> ;
	rdfs:comment "Wind control P type 4A model associated with this wind turbine type 4A model."^^rdf:XMLLiteral .

<WindPlantDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "WindPlantDynamics"@en ;
	rdfs:comment "Parent class supporting relationships to wind turbines type 3 and type 4 and wind plant IEC and user-defined wind plants including their control models."^^rdf:XMLLiteral .
<WindPlantDynamics.RemoteInputSignal> rdf:type rdfs:Property ;
	rdfs:label "RemoteInputSignal"@en ;
	rdfs:domain <WindPlantDynamics> ;
	rdfs:range <RemoteInputSignal> ;
	rdfs:comment "The remote signal with which this power plant is associated."^^rdf:XMLLiteral .

<WindProtectionIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindProtectionIEC"@en ;
	rdfs:comment "The grid protection model includes protection against over- and under-voltage, and against over- and under-frequency.\nReference: IEC 61400-27-1:2015, 5.6.6."^^rdf:XMLLiteral .
<WindProtectionIEC.dfimax> rdf:type rdfs:Property ;
	rdfs:label "dfimax"@en ;
	rdfs:domain <WindProtectionIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum rate of change of frequency (<i>dF</i><i><sub>max</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindProtectionIEC.fover> rdf:type rdfs:Property ;
	rdfs:label "fover"@en ;
	rdfs:domain <WindProtectionIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Wind turbine over frequency protection activation threshold (<i>f</i><i><sub>over</sub></i>). It is a project-dependent parameter. "^^rdf:XMLLiteral .
<WindProtectionIEC.funder> rdf:type rdfs:Property ;
	rdfs:label "funder"@en ;
	rdfs:domain <WindProtectionIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Wind turbine under frequency protection activation threshold (<i>f</i><i><sub>under</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindProtectionIEC.mzc> rdf:type rdfs:Property ;
	rdfs:label "mzc"@en ;
	rdfs:domain <WindProtectionIEC> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Zero crossing measurement mode (<i>Mzc</i>).  It is a type-dependent parameter. \ntrue = WT protection system uses zero crossings to detect frequency (1 in the IEC model)\nfalse = WT protection system does not use zero crossings to detect frequency (0 in the IEC model)."^^rdf:XMLLiteral .
<WindProtectionIEC.tfma> rdf:type rdfs:Property ;
	rdfs:label "tfma"@en ;
	rdfs:domain <WindProtectionIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time interval of moving average window (<i>TfMA</i>) (&gt;= 0).  It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindProtectionIEC.uover> rdf:type rdfs:Property ;
	rdfs:label "uover"@en ;
	rdfs:domain <WindProtectionIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Wind turbine over voltage protection activation threshold (<i>u</i><i><sub>over</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindProtectionIEC.uunder> rdf:type rdfs:Property ;
	rdfs:label "uunder"@en ;
	rdfs:domain <WindProtectionIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Wind turbine under voltage protection activation threshold (<i>u</i><i><sub>under</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .

<WindContPType4bIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindContPType4bIEC"@en ;
	rdfs:comment "P control model type 4B.\nReference: IEC 61400-27-1:2015, 5.6.5.6."^^rdf:XMLLiteral .
<WindContPType4bIEC.dpmaxp4b> rdf:type rdfs:Property ;
	rdfs:label "dpmaxp4b"@en ;
	rdfs:domain <WindContPType4bIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum wind turbine power ramp rate (<i>dp</i><i><sub>maxp4B</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContPType4bIEC.tpaero> rdf:type rdfs:Property ;
	rdfs:label "tpaero"@en ;
	rdfs:domain <WindContPType4bIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant in aerodynamic power response (<i>T</i><i><sub>paero</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType4bIEC.tpordp4b> rdf:type rdfs:Property ;
	rdfs:label "tpordp4b"@en ;
	rdfs:domain <WindContPType4bIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant in power order lag (<i>T</i><i><sub>pordp4B</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType4bIEC.tufiltp4b> rdf:type rdfs:Property ;
	rdfs:label "tufiltp4b"@en ;
	rdfs:domain <WindContPType4bIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage measurement filter time constant (<i>T</i><i><sub>ufiltp4B</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindGenType3bIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindGenType3IEC> ;
	rdfs:label "WindGenType3bIEC"@en ;
	rdfs:comment "IEC type 3B generator set model.\nReference: IEC 61400-27-1:2015, 5.6.3.3."^^rdf:XMLLiteral .
<WindGenType3bIEC.mwtcwp> rdf:type rdfs:Property ;
	rdfs:label "mwtcwp"@en ;
	rdfs:domain <WindGenType3bIEC> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Crowbar control mode (<i>M</i><i><sub>WTcwp</sub></i>). It is a case-dependent parameter.\ntrue = 1 in the IEC model\nfalse = 0 in the IEC model."^^rdf:XMLLiteral .
<WindGenType3bIEC.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <WindGenType3bIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Current generation time constant (<i>T</i><i><sub>g</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindGenType3bIEC.two> rdf:type rdfs:Property ;
	rdfs:label "two"@en ;
	rdfs:domain <WindGenType3bIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant for crowbar washout filter (<i>T</i><i><sub>wo</sub></i>) (&gt;= 0). It is a case-dependent parameter."^^rdf:XMLLiteral .

<WindPlantIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindPlantDynamics> ;
	rdfs:label "WindPlantIEC"@en ;
	rdfs:comment "Simplified IEC type plant level model. \nReference: IEC 61400-27-1:2015, Annex D."^^rdf:XMLLiteral .
<WindPlantIEC.WindPlantReactiveControlIEC> rdf:type rdfs:Property ;
	rdfs:label "WindPlantReactiveControlIEC"@en ;
	rdfs:domain <WindPlantIEC> ;
	rdfs:range <WindPlantReactiveControlIEC> ;
	rdfs:comment "Wind plant model with which this wind reactive control is associated."^^rdf:XMLLiteral .
<WindPlantIEC.WindPlantFreqPcontrolIEC> rdf:type rdfs:Property ;
	rdfs:label "WindPlantFreqPcontrolIEC"@en ;
	rdfs:domain <WindPlantIEC> ;
	rdfs:range <WindPlantFreqPcontrolIEC> ;
	rdfs:comment "Wind plant frequency and active power control model associated with this wind plant."^^rdf:XMLLiteral .

<WindGenType3aIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindGenType3IEC> ;
	rdfs:label "WindGenType3aIEC"@en ;
	rdfs:comment "IEC type 3A generator set model.\nReference: IEC 61400-27-1:2015, 5.6.3.2."^^rdf:XMLLiteral .
<WindGenType3aIEC.kpc> rdf:type rdfs:Property ;
	rdfs:label "kpc"@en ;
	rdfs:domain <WindGenType3aIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Current PI controller proportional gain (<i>K</i><i><sub>Pc</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindGenType3aIEC.tic> rdf:type rdfs:Property ;
	rdfs:label "tic"@en ;
	rdfs:domain <WindGenType3aIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Current PI controller integration time constant (<i>T</i><i><sub>Ic</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindGenTurbineType1bIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindTurbineType1or2IEC> ;
	rdfs:label "WindGenTurbineType1bIEC"@en ;
	rdfs:comment "Wind turbine IEC type 1B.\n\nReference: IEC 61400-27-1:2015, 5.5.2.3."^^rdf:XMLLiteral .
<WindGenTurbineType1bIEC.WindPitchContPowerIEC> rdf:type rdfs:Property ;
	rdfs:label "WindPitchContPowerIEC"@en ;
	rdfs:domain <WindGenTurbineType1bIEC> ;
	rdfs:range <WindPitchContPowerIEC> ;
	rdfs:comment "Pitch control power model associated with this wind turbine type 1B model."^^rdf:XMLLiteral .

<WindGenType3IEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindGenType3IEC"@en ;
	rdfs:comment "Parent class supporting relationships to IEC wind turbines type 3 generator models of IEC type 3A and 3B."^^rdf:XMLLiteral .
<WindGenType3IEC.dipmax> rdf:type rdfs:Property ;
	rdfs:label "dipmax"@en ;
	rdfs:domain <WindGenType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum active current ramp rate (<i>di</i><i><sub>pmax</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindGenType3IEC.diqmax> rdf:type rdfs:Property ;
	rdfs:label "diqmax"@en ;
	rdfs:domain <WindGenType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum reactive current ramp rate (<i>di</i><i><sub>qmax</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindGenType3IEC.xs> rdf:type rdfs:Property ;
	rdfs:label "xs"@en ;
	rdfs:domain <WindGenType3IEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Electromagnetic transient reactance (<i>x</i><i><sub>S</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindContQIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindContQIEC"@en ;
	rdfs:comment "Q control model.\nReference: IEC 61400-27-1:2015, 5.6.5.7."^^rdf:XMLLiteral .
<WindContQIEC.iqh1> rdf:type rdfs:Property ;
	rdfs:label "iqh1"@en ;
	rdfs:domain <WindContQIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum reactive current injection during dip (<i>i</i><i><sub>qh1</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC.iqmax> rdf:type rdfs:Property ;
	rdfs:label "iqmax"@en ;
	rdfs:domain <WindContQIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum reactive current injection (<i>i</i><i><sub>qmax</sub></i>) (&gt; WindContQIEC.iqmin). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC.iqmin> rdf:type rdfs:Property ;
	rdfs:label "iqmin"@en ;
	rdfs:domain <WindContQIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum reactive current injection (<i>i</i><i><sub>qmin</sub></i>) (&lt; WindContQIEC.iqmax). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC.iqpost> rdf:type rdfs:Property ;
	rdfs:label "iqpost"@en ;
	rdfs:domain <WindContQIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Post fault reactive current injection (<i>i</i><i><sub>qpost</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC.kiq> rdf:type rdfs:Property ;
	rdfs:label "kiq"@en ;
	rdfs:domain <WindContQIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power PI controller integration gain (<i>K</i><i><sub>I,q</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC.kiu> rdf:type rdfs:Property ;
	rdfs:label "kiu"@en ;
	rdfs:domain <WindContQIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage PI controller integration gain (<i>K</i><i><sub>I,u</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC.kpq> rdf:type rdfs:Property ;
	rdfs:label "kpq"@en ;
	rdfs:domain <WindContQIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power PI controller proportional gain (<i>K</i><i><sub>P,q</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC.kpu> rdf:type rdfs:Property ;
	rdfs:label "kpu"@en ;
	rdfs:domain <WindContQIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage PI controller proportional gain (<i>K</i><i><sub>P,u</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC.kqv> rdf:type rdfs:Property ;
	rdfs:label "kqv"@en ;
	rdfs:domain <WindContQIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage scaling factor for UVRT current (<i>K</i><i><sub>qv</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC.rdroop> rdf:type rdfs:Property ;
	rdfs:label "rdroop"@en ;
	rdfs:domain <WindContQIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Resistive component of voltage drop impedance (<i>r</i><i><sub>droop</sub></i>) (&gt;= 0). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC.tpfiltq> rdf:type rdfs:Property ;
	rdfs:label "tpfiltq"@en ;
	rdfs:domain <WindContQIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power measurement filter time constant (<i>T</i><i><sub>pfiltq</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC.tpost> rdf:type rdfs:Property ;
	rdfs:label "tpost"@en ;
	rdfs:domain <WindContQIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Length of time period where post fault reactive power is injected (<i>T</i><i><sub>post</sub></i>) (&gt;= 0). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC.tqord> rdf:type rdfs:Property ;
	rdfs:label "tqord"@en ;
	rdfs:domain <WindContQIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant in reactive power order lag (<i>T</i><i><sub>qord</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC.tufiltq> rdf:type rdfs:Property ;
	rdfs:label "tufiltq"@en ;
	rdfs:domain <WindContQIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage measurement filter time constant (<i>T</i><i><sub>ufiltq</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC.udb1> rdf:type rdfs:Property ;
	rdfs:label "udb1"@en ;
	rdfs:domain <WindContQIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage deadband lower limit (<i>u</i><i><sub>db1</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC.udb2> rdf:type rdfs:Property ;
	rdfs:label "udb2"@en ;
	rdfs:domain <WindContQIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage deadband upper limit (<i>u</i><i><sub>db2</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC.umax> rdf:type rdfs:Property ;
	rdfs:label "umax"@en ;
	rdfs:domain <WindContQIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage in voltage PI controller integral term (<i>u</i><i><sub>max</sub></i>) (&gt; WindContQIEC.umin). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC.umin> rdf:type rdfs:Property ;
	rdfs:label "umin"@en ;
	rdfs:domain <WindContQIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage in voltage PI controller integral term (<i>u</i><i><sub>min</sub></i>) (&lt; WindContQIEC.umax). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC.uqdip> rdf:type rdfs:Property ;
	rdfs:label "uqdip"@en ;
	rdfs:domain <WindContQIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage threshold for UVRT detection in Q control (<i>u</i><i><sub>qdip</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC.uref0> rdf:type rdfs:Property ;
	rdfs:label "uref0"@en ;
	rdfs:domain <WindContQIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "User-defined bias in voltage reference (<i>u</i><i><sub>ref0</sub></i>). It is a case-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC.windQcontrolModesType> rdf:type rdfs:Property ;
	rdfs:label "windQcontrolModesType"@en ;
	rdfs:domain <WindContQIEC> ;
	rdfs:range xsd:string ;
	rdfs:comment "Types of general wind turbine Q control modes (<i>M</i><i><sub>qG</sub></i>).  It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC.windUVRTQcontrolModesType> rdf:type rdfs:Property ;
	rdfs:label "windUVRTQcontrolModesType"@en ;
	rdfs:domain <WindContQIEC> ;
	rdfs:range xsd:string ;
	rdfs:comment "Types of UVRT Q control modes (<i>M</i><i><sub>qUVRT</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC.xdroop> rdf:type rdfs:Property ;
	rdfs:label "xdroop"@en ;
	rdfs:domain <WindContQIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Inductive component of voltage drop impedance (<i>x</i><i><sub>droop</sub></i>) (&gt;= 0). It is a project-dependent parameter."^^rdf:XMLLiteral .

<WindAeroOneDimIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindAeroOneDimIEC"@en ;
	rdfs:comment "One-dimensional aerodynamic model.  \nReference: IEC 61400-27-1:2015, 5.6.1.2."^^rdf:XMLLiteral .
<WindAeroOneDimIEC.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <WindAeroOneDimIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Aerodynamic gain (<i>k</i><i><sub>a</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindAeroOneDimIEC.thetaomega> rdf:type rdfs:Property ;
	rdfs:label "thetaomega"@en ;
	rdfs:domain <WindAeroOneDimIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Initial pitch angle (<i>theta</i><i><sub>omega0</sub></i>). It is a case-dependent parameter."^^rdf:XMLLiteral .

<WindContCurrLimIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindContCurrLimIEC"@en ;
	rdfs:comment "Current limitation model.  The current limitation model combines the physical limits and the control limits.\nReference: IEC 61400-27-1:2015, 5.6.5.8."^^rdf:XMLLiteral .
<WindContCurrLimIEC.imax> rdf:type rdfs:Property ;
	rdfs:label "imax"@en ;
	rdfs:domain <WindContCurrLimIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum continuous current at the wind turbine terminals (<i>i</i><i><sub>max</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContCurrLimIEC.imaxdip> rdf:type rdfs:Property ;
	rdfs:label "imaxdip"@en ;
	rdfs:domain <WindContCurrLimIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum current during voltage dip at the wind turbine terminals (<i>i</i><i><sub>maxdip</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContCurrLimIEC.kpqu> rdf:type rdfs:Property ;
	rdfs:label "kpqu"@en ;
	rdfs:domain <WindContCurrLimIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Partial derivative of reactive current limit (<i>K</i><i><sub>pqu</sub></i>) versus voltage. It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContCurrLimIEC.mdfslim> rdf:type rdfs:Property ;
	rdfs:label "mdfslim"@en ;
	rdfs:domain <WindContCurrLimIEC> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Limitation of type 3 stator current (<i>M</i><i><sub>DFSLim</sub></i>). <i>M</i><i><sub>DFSLim</sub></i><sub> </sub>= 1 for wind turbines type 4. It is a type-dependent parameter.\nfalse= total current limitation (0 in the IEC model)\ntrue=stator current limitation (1 in the IEC model)."^^rdf:XMLLiteral .
<WindContCurrLimIEC.mqpri> rdf:type rdfs:Property ;
	rdfs:label "mqpri"@en ;
	rdfs:domain <WindContCurrLimIEC> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Prioritisation of Q control during UVRT (<i>M</i><i><sub>qpri</sub></i>). It is a project-dependent parameter.\ntrue = reactive power priority (1 in the IEC model)\nfalse = active power priority (0 in the IEC model)."^^rdf:XMLLiteral .
<WindContCurrLimIEC.tufiltcl> rdf:type rdfs:Property ;
	rdfs:label "tufiltcl"@en ;
	rdfs:domain <WindContCurrLimIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage measurement filter time constant (<i>T</i><i><sub>ufiltcl</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContCurrLimIEC.upqumax> rdf:type rdfs:Property ;
	rdfs:label "upqumax"@en ;
	rdfs:domain <WindContCurrLimIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Wind turbine voltage in the operation point where zero reactive current can be delivered (<i>u</i><i><sub>pqumax</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindTurbineType1or2Dynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "WindTurbineType1or2Dynamics"@en ;
	rdfs:comment "Parent class supporting relationships to wind turbines type 1 and type 2 and their control models.  Generator model for wind turbine of type 1 or type 2 is a standard asynchronous generator model."^^rdf:XMLLiteral .
<WindTurbineType1or2Dynamics.RemoteInputSignal> rdf:type rdfs:Property ;
	rdfs:label "RemoteInputSignal"@en ;
	rdfs:domain <WindTurbineType1or2Dynamics> ;
	rdfs:range <RemoteInputSignal> ;
	rdfs:comment "Remote input signal used by this wind generator type 1 or type 2 model."^^rdf:XMLLiteral .
<WindTurbineType1or2Dynamics.AsynchronousMachineDynamics> rdf:type rdfs:Property ;
	rdfs:label "AsynchronousMachineDynamics"@en ;
	rdfs:domain <WindTurbineType1or2Dynamics> ;
	rdfs:range <AsynchronousMachineDynamics> ;
	rdfs:comment "Asynchronous machine model with which this wind generator type 1 or type 2 model is associated."^^rdf:XMLLiteral .
<WindTurbineType1or2Dynamics.WindPlantDynamics> rdf:type rdfs:Property ;
	rdfs:label "WindPlantDynamics"@en ;
	rdfs:domain <WindTurbineType1or2Dynamics> ;
	rdfs:range <WindPlantDynamics> ;
	rdfs:comment "The wind plant with which the wind turbines type 1 or type 2 are associated."^^rdf:XMLLiteral .

<WindTurbineType3or4IEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindTurbineType3or4Dynamics> ;
	rdfs:label "WindTurbineType3or4IEC"@en ;
	rdfs:comment "Parent class supporting relationships to IEC wind turbines type 3 and type 4 including their control models."^^rdf:XMLLiteral .
<WindTurbineType3or4IEC.WindContQLimIEC> rdf:type rdfs:Property ;
	rdfs:label "WindContQLimIEC"@en ;
	rdfs:domain <WindTurbineType3or4IEC> ;
	rdfs:range <WindContQLimIEC> ;
	rdfs:comment "Constant Q limitation model associated with this wind generator type 3 or type 4 model."^^rdf:XMLLiteral .
<WindTurbineType3or4IEC.WindRefFrameRotIEC> rdf:type rdfs:Property ;
	rdfs:label "WindRefFrameRotIEC"@en ;
	rdfs:domain <WindTurbineType3or4IEC> ;
	rdfs:range <WindRefFrameRotIEC> ;
	rdfs:comment "Reference frame rotation model associated with this wind turbine type 3 or type 4 model."^^rdf:XMLLiteral .
<WindTurbineType3or4IEC.WindProtectionIEC> rdf:type rdfs:Property ;
	rdfs:label "WindProtectionIEC"@en ;
	rdfs:domain <WindTurbineType3or4IEC> ;
	rdfs:range <WindProtectionIEC> ;
	rdfs:comment "Wind turbune protection model associated with this wind generator type 3 or type 4 model."^^rdf:XMLLiteral .
<WindTurbineType3or4IEC.WIndContQIEC> rdf:type rdfs:Property ;
	rdfs:label "WIndContQIEC"@en ;
	rdfs:domain <WindTurbineType3or4IEC> ;
	rdfs:range <WindContQIEC> ;
	rdfs:comment "Wind control Q model associated with this wind turbine type 3 or type 4 model."^^rdf:XMLLiteral .
<WindTurbineType3or4IEC.WindContCurrLimIEC> rdf:type rdfs:Property ;
	rdfs:label "WindContCurrLimIEC"@en ;
	rdfs:domain <WindTurbineType3or4IEC> ;
	rdfs:range <WindContCurrLimIEC> ;
	rdfs:comment "Wind control current limitation model associated with this wind turbine type 3 or type 4 model."^^rdf:XMLLiteral .
<WindTurbineType3or4IEC.WindContQPQULimIEC> rdf:type rdfs:Property ;
	rdfs:label "WindContQPQULimIEC"@en ;
	rdfs:domain <WindTurbineType3or4IEC> ;
	rdfs:range <WindContQPQULimIEC> ;
	rdfs:comment "QP and QU limitation model associated with this wind generator type 3 or type 4 model."^^rdf:XMLLiteral .

<WindPlantFreqPcontrolIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindPlantFreqPcontrolIEC"@en ;
	rdfs:comment "Frequency and active power controller model.\nReference: IEC 61400-27-1:2015, Annex D."^^rdf:XMLLiteral .
<WindPlantFreqPcontrolIEC.dprefmax> rdf:type rdfs:Property ;
	rdfs:label "dprefmax"@en ;
	rdfs:domain <WindPlantFreqPcontrolIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum ramp rate of <i>p</i><i><sub>WTref</sub></i> request from the plant controller to the wind turbines (<i>dp</i><i><sub>refmax</sub></i>) (&gt; WindPlantFreqPcontrolIEC.dprefmin). It is a case-dependent parameter."^^rdf:XMLLiteral .
<WindPlantFreqPcontrolIEC.dprefmin> rdf:type rdfs:Property ;
	rdfs:label "dprefmin"@en ;
	rdfs:domain <WindPlantFreqPcontrolIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum (negative) ramp rate of <i>p</i><i><sub>WTref</sub></i> request from the plant controller to the wind turbines (<i>dp</i><i><sub>refmin</sub></i>) (&lt; WindPlantFreqPcontrolIEC.dprefmax). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantFreqPcontrolIEC.dpwprefmax> rdf:type rdfs:Property ;
	rdfs:label "dpwprefmax"@en ;
	rdfs:domain <WindPlantFreqPcontrolIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum positive ramp rate for wind plant power reference (<i>dp</i><i><sub>WPrefmax</sub></i>) (&gt; WindPlantFreqPcontrolIEC.dpwprefmin). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantFreqPcontrolIEC.dpwprefmin> rdf:type rdfs:Property ;
	rdfs:label "dpwprefmin"@en ;
	rdfs:domain <WindPlantFreqPcontrolIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum negative ramp rate for wind plant power reference (<i>dp</i><i><sub>WPrefmin</sub></i>) (&lt; WindPlantFreqPcontrolIEC.dpwprefmax). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantFreqPcontrolIEC.kiwpp> rdf:type rdfs:Property ;
	rdfs:label "kiwpp"@en ;
	rdfs:domain <WindPlantFreqPcontrolIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Plant P controller integral gain (<i>K</i><i><sub>IWPp</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantFreqPcontrolIEC.kiwppmax> rdf:type rdfs:Property ;
	rdfs:label "kiwppmax"@en ;
	rdfs:domain <WindPlantFreqPcontrolIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum PI integrator term (<i>K</i><i><sub>IWPpmax</sub></i>) (&gt; WindPlantFreqPcontrolIEC.kiwppmin). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantFreqPcontrolIEC.kiwppmin> rdf:type rdfs:Property ;
	rdfs:label "kiwppmin"@en ;
	rdfs:domain <WindPlantFreqPcontrolIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum PI integrator term (<i>K</i><i><sub>IWPpmin</sub></i>) (&lt; WindPlantFreqPcontrolIEC.kiwppmax). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantFreqPcontrolIEC.kpwpp> rdf:type rdfs:Property ;
	rdfs:label "kpwpp"@en ;
	rdfs:domain <WindPlantFreqPcontrolIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Plant P controller proportional gain (<i>K</i><i><sub>PWPp</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantFreqPcontrolIEC.kwppref> rdf:type rdfs:Property ;
	rdfs:label "kwppref"@en ;
	rdfs:domain <WindPlantFreqPcontrolIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power reference gain (<i>K</i><i><sub>WPpref</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantFreqPcontrolIEC.prefmax> rdf:type rdfs:Property ;
	rdfs:label "prefmax"@en ;
	rdfs:domain <WindPlantFreqPcontrolIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum <i>p</i><i><sub>WTref</sub></i> request from the plant controller to the wind turbines (<i>p</i><i><sub>refmax</sub></i>) (&gt; WindPlantFreqPcontrolIEC.prefmin). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantFreqPcontrolIEC.prefmin> rdf:type rdfs:Property ;
	rdfs:label "prefmin"@en ;
	rdfs:domain <WindPlantFreqPcontrolIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum <i>p</i><i><sub>WTref</sub></i> request from the plant controller to the wind turbines (<i>p</i><i><sub>refmin</sub></i>) (&lt; WindPlantFreqPcontrolIEC.prefmax). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantFreqPcontrolIEC.tpft> rdf:type rdfs:Property ;
	rdfs:label "tpft"@en ;
	rdfs:domain <WindPlantFreqPcontrolIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead time constant in reference value transfer function (<i>T</i><i><sub>pft</sub></i>) (&gt;= 0). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantFreqPcontrolIEC.tpfv> rdf:type rdfs:Property ;
	rdfs:label "tpfv"@en ;
	rdfs:domain <WindPlantFreqPcontrolIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant in reference value transfer function (<i>T</i><i><sub>pfv</sub></i>) (&gt;= 0). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantFreqPcontrolIEC.twpffiltp> rdf:type rdfs:Property ;
	rdfs:label "twpffiltp"@en ;
	rdfs:domain <WindPlantFreqPcontrolIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for frequency measurement (<i>T</i><i><sub>WPffiltp</sub></i>) (&gt;= 0). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantFreqPcontrolIEC.twppfiltp> rdf:type rdfs:Property ;
	rdfs:label "twppfiltp"@en ;
	rdfs:domain <WindPlantFreqPcontrolIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for active power measurement (<i>T</i><i><sub>WPpfiltp</sub></i>) (&gt;= 0). It is a project-dependent parameter."^^rdf:XMLLiteral .

<WindTurbineType3or4Dynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "WindTurbineType3or4Dynamics"@en ;
	rdfs:comment "Parent class supporting relationships to wind turbines type 3 and type 4 and wind plant including their control models."^^rdf:XMLLiteral .
<WindTurbineType3or4Dynamics.PowerElectronicsConnection> rdf:type rdfs:Property ;
	rdfs:label "PowerElectronicsConnection"@en ;
	rdfs:domain <WindTurbineType3or4Dynamics> ;
	rdfs:range <PowerElectronicsConnection> ;
	rdfs:comment "The power electronics connection associated with this wind turbine type 3 or type 4 dynamics model."^^rdf:XMLLiteral .
<WindTurbineType3or4Dynamics.RemoteInputSignal> rdf:type rdfs:Property ;
	rdfs:label "RemoteInputSignal"@en ;
	rdfs:domain <WindTurbineType3or4Dynamics> ;
	rdfs:range <RemoteInputSignal> ;
	rdfs:comment "Remote input signal used by these wind turbine type 3 or type 4 models."^^rdf:XMLLiteral .
<WindTurbineType3or4Dynamics.WindPlantDynamics> rdf:type rdfs:Property ;
	rdfs:label "WindPlantDynamics"@en ;
	rdfs:domain <WindTurbineType3or4Dynamics> ;
	rdfs:range <WindPlantDynamics> ;
	rdfs:comment "The wind plant with which the wind turbines type 3 or type 4 are associated."^^rdf:XMLLiteral .

<WindTurbineType3IEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindTurbineType3or4IEC> ;
	rdfs:label "WindTurbineType3IEC"@en ;
	rdfs:comment "Parent class supporting relationships to IEC wind turbines type 3 including their control models."^^rdf:XMLLiteral .
<WindTurbineType3IEC.WindContPType3IEC> rdf:type rdfs:Property ;
	rdfs:label "WindContPType3IEC"@en ;
	rdfs:domain <WindTurbineType3IEC> ;
	rdfs:range <WindContPType3IEC> ;
	rdfs:comment "Wind control P type 3 model associated with this wind turbine type 3 model."^^rdf:XMLLiteral .
<WindTurbineType3IEC.WindAeroTwoDimIEC> rdf:type rdfs:Property ;
	rdfs:label "WindAeroTwoDimIEC"@en ;
	rdfs:domain <WindTurbineType3IEC> ;
	rdfs:range <WindAeroTwoDimIEC> ;
	rdfs:comment "Wind aerodynamic model associated with this wind turbine type 3 model."^^rdf:XMLLiteral .
<WindTurbineType3IEC.WindGenType3IEC> rdf:type rdfs:Property ;
	rdfs:label "WindGenType3IEC"@en ;
	rdfs:domain <WindTurbineType3IEC> ;
	rdfs:range <WindGenType3IEC> ;
	rdfs:comment "Wind generator type 3 model associated with this wind turbine type 3 model."^^rdf:XMLLiteral .
<WindTurbineType3IEC.WindAeroOneDimIEC> rdf:type rdfs:Property ;
	rdfs:label "WindAeroOneDimIEC"@en ;
	rdfs:domain <WindTurbineType3IEC> ;
	rdfs:range <WindAeroOneDimIEC> ;
	rdfs:comment "Wind aerodynamic model associated with this wind generator type 3 model."^^rdf:XMLLiteral .
<WindTurbineType3IEC.WindContPitchAngleIEC> rdf:type rdfs:Property ;
	rdfs:label "WindContPitchAngleIEC"@en ;
	rdfs:domain <WindTurbineType3IEC> ;
	rdfs:range <WindContPitchAngleIEC> ;
	rdfs:comment "Wind control pitch angle model associated with this wind turbine type 3."^^rdf:XMLLiteral .
<WindTurbineType3IEC.WindMechIEC> rdf:type rdfs:Property ;
	rdfs:label "WindMechIEC"@en ;
	rdfs:domain <WindTurbineType3IEC> ;
	rdfs:range <WindMechIEC> ;
	rdfs:comment "Wind mechanical model associated with this wind turbine type 3 model."^^rdf:XMLLiteral .

<WindPlantReactiveControlIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindPlantReactiveControlIEC"@en ;
	rdfs:comment "Simplified plant voltage and reactive power control model for use with type 3 and type 4 wind turbine models.\nReference: IEC 61400-27-1:2015, Annex D."^^rdf:XMLLiteral .
<WindPlantReactiveControlIEC.dxrefmax> rdf:type rdfs:Property ;
	rdfs:label "dxrefmax"@en ;
	rdfs:domain <WindPlantReactiveControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum positive ramp rate for wind turbine reactive power/voltage reference (<i>dx</i><i><sub>refmax</sub></i>) (&gt; WindPlantReactiveControlIEC.dxrefmin). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantReactiveControlIEC.dxrefmin> rdf:type rdfs:Property ;
	rdfs:label "dxrefmin"@en ;
	rdfs:domain <WindPlantReactiveControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum negative ramp rate for wind turbine reactive power/voltage reference (<i>dx</i><i><sub>refmin</sub></i>) (&lt; WindPlantReactiveControlIEC.dxrefmax). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantReactiveControlIEC.kiwpx> rdf:type rdfs:Property ;
	rdfs:label "kiwpx"@en ;
	rdfs:domain <WindPlantReactiveControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Plant Q controller integral gain (<i>K</i><i><sub>IWPx</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantReactiveControlIEC.kiwpxmax> rdf:type rdfs:Property ;
	rdfs:label "kiwpxmax"@en ;
	rdfs:domain <WindPlantReactiveControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum reactive power/voltage reference from integration (<i>K</i><i><sub>IWPxmax</sub></i>) (&gt; WindPlantReactiveControlIEC.kiwpxmin). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantReactiveControlIEC.kiwpxmin> rdf:type rdfs:Property ;
	rdfs:label "kiwpxmin"@en ;
	rdfs:domain <WindPlantReactiveControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum reactive power/voltage reference from integration (<i>K</i><i><sub>IWPxmin</sub></i>) (&lt; WindPlantReactiveControlIEC.kiwpxmax). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantReactiveControlIEC.kpwpx> rdf:type rdfs:Property ;
	rdfs:label "kpwpx"@en ;
	rdfs:domain <WindPlantReactiveControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Plant Q controller proportional gain (<i>K</i><i><sub>PWPx</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantReactiveControlIEC.kwpqref> rdf:type rdfs:Property ;
	rdfs:label "kwpqref"@en ;
	rdfs:domain <WindPlantReactiveControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power reference gain (<i>K</i><i><sub>WPqref</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantReactiveControlIEC.kwpqu> rdf:type rdfs:Property ;
	rdfs:label "kwpqu"@en ;
	rdfs:domain <WindPlantReactiveControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Plant voltage control droop (<i>K</i><i><sub>WPqu</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantReactiveControlIEC.tuqfilt> rdf:type rdfs:Property ;
	rdfs:label "tuqfilt"@en ;
	rdfs:domain <WindPlantReactiveControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for voltage-dependent reactive power (<i>T</i><i><sub>uqfilt</sub></i>) (&gt;= 0). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantReactiveControlIEC.twppfiltq> rdf:type rdfs:Property ;
	rdfs:label "twppfiltq"@en ;
	rdfs:domain <WindPlantReactiveControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for active power measurement (<i>T</i><i><sub>WPpfiltq</sub></i>) (&gt;= 0). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantReactiveControlIEC.twpqfiltq> rdf:type rdfs:Property ;
	rdfs:label "twpqfiltq"@en ;
	rdfs:domain <WindPlantReactiveControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for reactive power measurement (<i>T</i><i><sub>WPqfiltq</sub></i>) (&gt;= 0). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantReactiveControlIEC.twpufiltq> rdf:type rdfs:Property ;
	rdfs:label "twpufiltq"@en ;
	rdfs:domain <WindPlantReactiveControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for voltage measurement (<i>T</i><i><sub>WPufiltq</sub></i>) (&gt;= 0). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantReactiveControlIEC.txft> rdf:type rdfs:Property ;
	rdfs:label "txft"@en ;
	rdfs:domain <WindPlantReactiveControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead time constant in reference value transfer function (<i>T</i><i><sub>xft</sub></i>) (&gt;= 0). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantReactiveControlIEC.txfv> rdf:type rdfs:Property ;
	rdfs:label "txfv"@en ;
	rdfs:domain <WindPlantReactiveControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant in reference value transfer function (<i>T</i><i><sub>xfv</sub></i>) (&gt;= 0). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantReactiveControlIEC.uwpqdip> rdf:type rdfs:Property ;
	rdfs:label "uwpqdip"@en ;
	rdfs:domain <WindPlantReactiveControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage threshold for UVRT detection in Q control (<i>u</i><i><sub>WPqdip</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantReactiveControlIEC.windPlantQcontrolModesType> rdf:type rdfs:Property ;
	rdfs:label "windPlantQcontrolModesType"@en ;
	rdfs:domain <WindPlantReactiveControlIEC> ;
	rdfs:range xsd:string ;
	rdfs:comment "Reactive power/voltage controller mode (<i>M</i><i><sub>WPqmode</sub></i>). It is a case-dependent parameter."^^rdf:XMLLiteral .
<WindPlantReactiveControlIEC.xrefmax> rdf:type rdfs:Property ;
	rdfs:label "xrefmax"@en ;
	rdfs:domain <WindPlantReactiveControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum <i>x</i><sub>WTref</sub> (<i>q</i><i><sub>WTref</sub></i> or delta<i> u</i><i><sub>WTref</sub></i>) request from the plant controller (<i>x</i><i><sub>refmax</sub></i>) (&gt; WindPlantReactiveControlIEC.xrefmin). It is a case-dependent parameter."^^rdf:XMLLiteral .
<WindPlantReactiveControlIEC.xrefmin> rdf:type rdfs:Property ;
	rdfs:label "xrefmin"@en ;
	rdfs:domain <WindPlantReactiveControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum <i>x</i><i><sub>WTref</sub></i> (<i>q</i><i><sub>WTref</sub></i> or delta <i>u</i><i><sub>WTref</sub></i>) request from the plant controller (<i>x</i><i><sub>refmin</sub></i>) (&lt; WindPlantReactiveControlIEC.xrefmax). It is a project-dependent parameter."^^rdf:XMLLiteral .

<WindPitchContPowerIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindPitchContPowerIEC"@en ;
	rdfs:comment "Pitch control power model.\nReference: IEC 61400-27-1:2015, 5.6.5.1."^^rdf:XMLLiteral .
<WindPitchContPowerIEC.dpmax> rdf:type rdfs:Property ;
	rdfs:label "dpmax"@en ;
	rdfs:domain <WindPitchContPowerIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate limit for increasing power (<i>dp</i><i><sub>max</sub></i>) (&gt; WindPitchContPowerIEC.dpmin). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindPitchContPowerIEC.dpmin> rdf:type rdfs:Property ;
	rdfs:label "dpmin"@en ;
	rdfs:domain <WindPitchContPowerIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate limit for decreasing power (<i>dp</i><i><sub>min</sub></i>) (&lt; WindPitchContPowerIEC.dpmax). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindPitchContPowerIEC.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <WindPitchContPowerIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum power setting (<i>p</i><i><sub>min</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindPitchContPowerIEC.pset> rdf:type rdfs:Property ;
	rdfs:label "pset"@en ;
	rdfs:domain <WindPitchContPowerIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "If <i>p</i><i><sub>init</sub></i><sub> </sub>&lt; <i>p</i><i><sub>set</sub></i><sub> </sub>then power will be ramped down to <i>p</i><i><sub>min</sub></i>. It is (<i>p</i><i><sub>set</sub></i>) in the IEC 61400-27-1:2015. It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindPitchContPowerIEC.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <WindPitchContPowerIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant (<i>T</i><i><sub>1</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindPitchContPowerIEC.tr> rdf:type rdfs:Property ;
	rdfs:label "tr"@en ;
	rdfs:domain <WindPitchContPowerIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage measurement time constant (<i>T</i><i><sub>r</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindPitchContPowerIEC.uuvrt> rdf:type rdfs:Property ;
	rdfs:label "uuvrt"@en ;
	rdfs:domain <WindPitchContPowerIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Dip detection threshold (<i>u</i><i><sub>UVRT</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindContQPQULimIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindContQPQULimIEC"@en ;
	rdfs:comment "QP and QU limitation model.\nReference: IEC 61400-27-1:2015, 5.6.5.10."^^rdf:XMLLiteral .
<WindContQPQULimIEC.tpfiltql> rdf:type rdfs:Property ;
	rdfs:label "tpfiltql"@en ;
	rdfs:domain <WindContQPQULimIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power measurement filter time constant for Q capacity (<i>T</i><i><sub>pfiltql</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQPQULimIEC.tufiltql> rdf:type rdfs:Property ;
	rdfs:label "tufiltql"@en ;
	rdfs:domain <WindContQPQULimIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage measurement filter time constant for Q capacity (<i>T</i><i><sub>ufiltql</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindTurbineType4bIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindTurbineType4IEC> ;
	rdfs:label "WindTurbineType4bIEC"@en ;
	rdfs:comment "Wind turbine IEC type 4B.\nReference: IEC 61400-27-1:2015, 5.5.5.3."^^rdf:XMLLiteral .
<WindTurbineType4bIEC.WindGenType4IEC> rdf:type rdfs:Property ;
	rdfs:label "WindGenType4IEC"@en ;
	rdfs:domain <WindTurbineType4bIEC> ;
	rdfs:range <WindGenType4IEC> ;
	rdfs:comment "Wind generator type 4 model associated with this wind turbine type 4B model."^^rdf:XMLLiteral .
<WindTurbineType4bIEC.WindContPType4bIEC> rdf:type rdfs:Property ;
	rdfs:label "WindContPType4bIEC"@en ;
	rdfs:domain <WindTurbineType4bIEC> ;
	rdfs:range <WindContPType4bIEC> ;
	rdfs:comment "Wind control P type 4B model associated with this wind turbine type 4B model."^^rdf:XMLLiteral .
<WindTurbineType4bIEC.WindMechIEC> rdf:type rdfs:Property ;
	rdfs:label "WindMechIEC"@en ;
	rdfs:domain <WindTurbineType4bIEC> ;
	rdfs:range <WindMechIEC> ;
	rdfs:comment "Wind mechanical model associated with this wind turbine type 4B model."^^rdf:XMLLiteral .

<WindGenTurbineType2IEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindTurbineType1or2IEC> ;
	rdfs:label "WindGenTurbineType2IEC"@en ;
	rdfs:comment "Wind turbine IEC type 2.\n\nReference: IEC 61400-27-1:2015, 5.5.3."^^rdf:XMLLiteral .
<WindGenTurbineType2IEC.WindPitchContPowerIEC> rdf:type rdfs:Property ;
	rdfs:label "WindPitchContPowerIEC"@en ;
	rdfs:domain <WindGenTurbineType2IEC> ;
	rdfs:range <WindPitchContPowerIEC> ;
	rdfs:comment "Pitch control power model associated with this wind turbine type 2 model."^^rdf:XMLLiteral .
<WindGenTurbineType2IEC.WindContRotorRIEC> rdf:type rdfs:Property ;
	rdfs:label "WindContRotorRIEC"@en ;
	rdfs:domain <WindGenTurbineType2IEC> ;
	rdfs:range <WindContRotorRIEC> ;
	rdfs:comment "Wind control rotor resistance model associated with wind turbine type 2 model."^^rdf:XMLLiteral .

<WindTurbineType1or2IEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindTurbineType1or2Dynamics> ;
	rdfs:label "WindTurbineType1or2IEC"@en ;
	rdfs:comment "Parent class supporting relationships to IEC wind turbines type 1 and type 2 including their control models.\nGenerator model for wind turbine of IEC type 1 or type 2 is a standard asynchronous generator model.\nReference: IEC 61400-27-1:2015, 5.5.2 and 5.5.3."^^rdf:XMLLiteral .
<WindTurbineType1or2IEC.WindProtectionIEC> rdf:type rdfs:Property ;
	rdfs:label "WindProtectionIEC"@en ;
	rdfs:domain <WindTurbineType1or2IEC> ;
	rdfs:range <WindProtectionIEC> ;
	rdfs:comment "Wind turbune protection model associated with this wind generator type 1 or type 2 model."^^rdf:XMLLiteral .
<WindTurbineType1or2IEC.WindMechIEC> rdf:type rdfs:Property ;
	rdfs:label "WindMechIEC"@en ;
	rdfs:domain <WindTurbineType1or2IEC> ;
	rdfs:range <WindMechIEC> ;
	rdfs:comment "Wind mechanical model associated with this wind generator type 1 or type 2 model."^^rdf:XMLLiteral .

<WindMechIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindMechIEC"@en ;
	rdfs:comment "Two mass model.\nReference: IEC 61400-27-1:2015, 5.6.2.1."^^rdf:XMLLiteral .
<WindMechIEC.cdrt> rdf:type rdfs:Property ;
	rdfs:label "cdrt"@en ;
	rdfs:domain <WindMechIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Drive train damping (<i>c</i><i><sub>drt</sub></i><i>)</i>. It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindMechIEC.hgen> rdf:type rdfs:Property ;
	rdfs:label "hgen"@en ;
	rdfs:domain <WindMechIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Inertia constant of generator (<i>H</i><i><sub>gen</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindMechIEC.hwtr> rdf:type rdfs:Property ;
	rdfs:label "hwtr"@en ;
	rdfs:domain <WindMechIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Inertia constant of wind turbine rotor (<i>H</i><i><sub>WTR</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindMechIEC.kdrt> rdf:type rdfs:Property ;
	rdfs:label "kdrt"@en ;
	rdfs:domain <WindMechIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Drive train stiffness (<i>k</i><i><sub>drt</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindAeroConstIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindAeroConstIEC"@en ;
	rdfs:comment "Constant aerodynamic torque model which assumes that the aerodynamic torque is constant.\nReference: IEC 61400-27-1:2015, 5.6.1.1."^^rdf:XMLLiteral .

<WindContRotorRIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindContRotorRIEC"@en ;
	rdfs:comment "Rotor resistance control model.\nReference: IEC 61400-27-1:2015, 5.6.5.3."^^rdf:XMLLiteral .
<WindContRotorRIEC.kirr> rdf:type rdfs:Property ;
	rdfs:label "kirr"@en ;
	rdfs:domain <WindContRotorRIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain in rotor resistance PI controller (<i>K</i><i><sub>Irr</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContRotorRIEC.komegafilt> rdf:type rdfs:Property ;
	rdfs:label "komegafilt"@en ;
	rdfs:domain <WindContRotorRIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter gain for generator speed measurement (<i>K</i><i><sub>omegafilt</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContRotorRIEC.kpfilt> rdf:type rdfs:Property ;
	rdfs:label "kpfilt"@en ;
	rdfs:domain <WindContRotorRIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter gain for power measurement (<i>K</i><i><sub>pfilt</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContRotorRIEC.kprr> rdf:type rdfs:Property ;
	rdfs:label "kprr"@en ;
	rdfs:domain <WindContRotorRIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain in rotor resistance PI controller (<i>K</i><i><sub>Prr</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContRotorRIEC.rmax> rdf:type rdfs:Property ;
	rdfs:label "rmax"@en ;
	rdfs:domain <WindContRotorRIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum rotor resistance (<i>r</i><i><sub>max</sub></i>) (&gt; WindContRotorRIEC.rmin). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContRotorRIEC.rmin> rdf:type rdfs:Property ;
	rdfs:label "rmin"@en ;
	rdfs:domain <WindContRotorRIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum rotor resistance (<i>r</i><i><sub>min</sub></i>) (&lt; WindContRotorRIEC.rmax). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContRotorRIEC.tomegafiltrr> rdf:type rdfs:Property ;
	rdfs:label "tomegafiltrr"@en ;
	rdfs:domain <WindContRotorRIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for generator speed measurement (<i>T</i><i><sub>omegafiltrr</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContRotorRIEC.tpfiltrr> rdf:type rdfs:Property ;
	rdfs:label "tpfiltrr"@en ;
	rdfs:domain <WindContRotorRIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for power measurement (<i>T</i><i><sub>pfiltrr</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindContPitchAngleIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindContPitchAngleIEC"@en ;
	rdfs:comment "Pitch angle control model.\nReference: IEC 61400-27-1:2015, 5.6.5.2."^^rdf:XMLLiteral .
<WindContPitchAngleIEC.dthetamax> rdf:type rdfs:Property ;
	rdfs:label "dthetamax"@en ;
	rdfs:domain <WindContPitchAngleIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum pitch positive ramp rate (<i>dtheta</i><i><sub>max</sub></i>) (&gt; WindContPitchAngleIEC.dthetamin). It is a type-dependent parameter. Unit = degrees / s. "^^rdf:XMLLiteral .
<WindContPitchAngleIEC.dthetamin> rdf:type rdfs:Property ;
	rdfs:label "dthetamin"@en ;
	rdfs:domain <WindContPitchAngleIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum pitch negative ramp rate (<i>dtheta</i><i><sub>min</sub></i><i>)</i> (&lt; WindContPitchAngleIEC.dthetamax). It is a type-dependent parameter. Unit = degrees / s. "^^rdf:XMLLiteral .
<WindContPitchAngleIEC.kic> rdf:type rdfs:Property ;
	rdfs:label "kic"@en ;
	rdfs:domain <WindContPitchAngleIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power PI controller integration gain (<i>K</i><i><sub>Ic</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPitchAngleIEC.kiomega> rdf:type rdfs:Property ;
	rdfs:label "kiomega"@en ;
	rdfs:domain <WindContPitchAngleIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed PI controller integration gain (<i>K</i><i><sub>Iomega</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPitchAngleIEC.kpc> rdf:type rdfs:Property ;
	rdfs:label "kpc"@en ;
	rdfs:domain <WindContPitchAngleIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power PI controller proportional gain (<i>K</i><i><sub>Pc</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPitchAngleIEC.kpomega> rdf:type rdfs:Property ;
	rdfs:label "kpomega"@en ;
	rdfs:domain <WindContPitchAngleIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed PI controller proportional gain (<i>K</i><i><sub>Pomega</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPitchAngleIEC.kpx> rdf:type rdfs:Property ;
	rdfs:label "kpx"@en ;
	rdfs:domain <WindContPitchAngleIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pitch cross coupling gain (<i>K</i><i><sub>PX</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPitchAngleIEC.thetamax> rdf:type rdfs:Property ;
	rdfs:label "thetamax"@en ;
	rdfs:domain <WindContPitchAngleIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum pitch angle (<i>theta</i><i><sub>max</sub></i>) (&gt; WindContPitchAngleIEC.thetamin). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPitchAngleIEC.thetamin> rdf:type rdfs:Property ;
	rdfs:label "thetamin"@en ;
	rdfs:domain <WindContPitchAngleIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum pitch angle (<i>theta</i><i><sub>min</sub></i>) (&lt; WindContPitchAngleIEC.thetamax). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPitchAngleIEC.ttheta> rdf:type rdfs:Property ;
	rdfs:label "ttheta"@en ;
	rdfs:domain <WindContPitchAngleIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pitch time constant (<i>ttheta</i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindDynamicsLookupTable> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindDynamicsLookupTable"@en ;
	rdfs:comment "Look up table for the purpose of wind standard models."^^rdf:XMLLiteral .
<WindDynamicsLookupTable.input> rdf:type rdfs:Property ;
	rdfs:label "input"@en ;
	rdfs:domain <WindDynamicsLookupTable> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input value (<i>x</i>) for the lookup table function."^^rdf:XMLLiteral .
<WindDynamicsLookupTable.lookupTableFunctionType> rdf:type rdfs:Property ;
	rdfs:label "lookupTableFunctionType"@en ;
	rdfs:domain <WindDynamicsLookupTable> ;
	rdfs:range xsd:string ;
	rdfs:comment "Type of the lookup table function."^^rdf:XMLLiteral .
<WindDynamicsLookupTable.output> rdf:type rdfs:Property ;
	rdfs:label "output"@en ;
	rdfs:domain <WindDynamicsLookupTable> ;
	rdfs:range xsd:double ;
	rdfs:comment "Output value (<i>y</i>) for the lookup table function."^^rdf:XMLLiteral .
<WindDynamicsLookupTable.sequence> rdf:type rdfs:Property ;
	rdfs:label "sequence"@en ;
	rdfs:domain <WindDynamicsLookupTable> ;
	rdfs:range xsd:integer ;
	rdfs:comment "Sequence numbers of the pairs of the input (<i>x</i>) and the output (<i>y</i>) of the lookup table function."^^rdf:XMLLiteral .
<WindDynamicsLookupTable.WindContPType3IEC> rdf:type rdfs:Property ;
	rdfs:label "WindContPType3IEC"@en ;
	rdfs:domain <WindDynamicsLookupTable> ;
	rdfs:range <WindContPType3IEC> ;
	rdfs:comment "The P control type 3 model with which this wind dynamics lookup table is associated."^^rdf:XMLLiteral .
<WindDynamicsLookupTable.WindProtectionIEC> rdf:type rdfs:Property ;
	rdfs:label "WindProtectionIEC"@en ;
	rdfs:domain <WindDynamicsLookupTable> ;
	rdfs:range <WindProtectionIEC> ;
	rdfs:comment "The grid protection model with which this wind dynamics lookup table is associated."^^rdf:XMLLiteral .
<WindDynamicsLookupTable.WindGenType3bIEC> rdf:type rdfs:Property ;
	rdfs:label "WindGenType3bIEC"@en ;
	rdfs:domain <WindDynamicsLookupTable> ;
	rdfs:range <WindGenType3bIEC> ;
	rdfs:comment "The generator type 3B model with which this wind dynamics lookup table is associated."^^rdf:XMLLiteral .
<WindDynamicsLookupTable.WindContCurrLimIEC> rdf:type rdfs:Property ;
	rdfs:label "WindContCurrLimIEC"@en ;
	rdfs:domain <WindDynamicsLookupTable> ;
	rdfs:range <WindContCurrLimIEC> ;
	rdfs:comment "The current control limitation model with which this wind dynamics lookup table is associated."^^rdf:XMLLiteral .
<WindDynamicsLookupTable.WindPlantFreqPcontrolIEC> rdf:type rdfs:Property ;
	rdfs:label "WindPlantFreqPcontrolIEC"@en ;
	rdfs:domain <WindDynamicsLookupTable> ;
	rdfs:range <WindPlantFreqPcontrolIEC> ;
	rdfs:comment "The frequency and active power wind plant control model with which this wind dynamics lookup table is associated."^^rdf:XMLLiteral .
<WindDynamicsLookupTable.WindPlantReactiveControlIEC> rdf:type rdfs:Property ;
	rdfs:label "WindPlantReactiveControlIEC"@en ;
	rdfs:domain <WindDynamicsLookupTable> ;
	rdfs:range <WindPlantReactiveControlIEC> ;
	rdfs:comment "The voltage and reactive power wind plant control model with which this wind dynamics lookup table is associated."^^rdf:XMLLiteral .
<WindDynamicsLookupTable.WindPitchContPowerIEC> rdf:type rdfs:Property ;
	rdfs:label "WindPitchContPowerIEC"@en ;
	rdfs:domain <WindDynamicsLookupTable> ;
	rdfs:range <WindPitchContPowerIEC> ;
	rdfs:comment "The pitch control power model with which this wind dynamics lookup table is associated."^^rdf:XMLLiteral .
<WindDynamicsLookupTable.WindContQPQULimIEC> rdf:type rdfs:Property ;
	rdfs:label "WindContQPQULimIEC"@en ;
	rdfs:domain <WindDynamicsLookupTable> ;
	rdfs:range <WindContQPQULimIEC> ;
	rdfs:comment "The QP and QU limitation model with which this wind dynamics lookup table is associated."^^rdf:XMLLiteral .
<WindDynamicsLookupTable.WindContRotorRIEC> rdf:type rdfs:Property ;
	rdfs:label "WindContRotorRIEC"@en ;
	rdfs:domain <WindDynamicsLookupTable> ;
	rdfs:range <WindContRotorRIEC> ;
	rdfs:comment "The rotor resistance control model with which this wind dynamics lookup table is associated."^^rdf:XMLLiteral .

<WindPlantControlCommIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindPlantControlCommIEC"@en ;
	rdfs:comment "Wind power plant control and communication. \nReference: IEC 61400-27-1:2020, 6.4.2."^^rdf:XMLLiteral .
<WindPlantControlCommIEC.WindGridMeasForControl> rdf:type rdfs:Property ;
	rdfs:label "WindGridMeasForControl"@en ;
	rdfs:domain <WindPlantControlCommIEC> ;
	rdfs:range <WindGridMeasForControl> ;
	rdfs:comment "Wind plant grid measurement module associated with the wind plant control and comminication module."^^rdf:XMLLiteral .
<WindPlantControlCommIEC.WindPlantQControlIEC> rdf:type rdfs:Property ;
	rdfs:label "WindPlantQControlIEC"@en ;
	rdfs:domain <WindPlantControlCommIEC> ;
	rdfs:range <WindPlantQControlIEC> ;
	rdfs:comment "Wind plant reactive control module associated with the wind plant control and comminication module."^^rdf:XMLLiteral .
<WindPlantControlCommIEC.WindPlantPControlIEC> rdf:type rdfs:Property ;
	rdfs:label "WindPlantPControlIEC"@en ;
	rdfs:domain <WindPlantControlCommIEC> ;
	rdfs:range <WindPlantPControlIEC> ;
	rdfs:comment "Wind plant active power control module associated with the wind plant control and communication module."^^rdf:XMLLiteral .
<WindPlantControlCommIEC.CommunicationIEC> rdf:type rdfs:Property ;
	rdfs:label "CommunicationIEC"@en ;
	rdfs:domain <WindPlantControlCommIEC> ;
	rdfs:range <CommunicationIEC> ;
	rdfs:comment "All wind plant communication modules associated with the wind plant control and comminication model."^^rdf:XMLLiteral .

<WindPlantQCompensationIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindPlantDynamics2> ;
	rdfs:label "WindPlantQCompensationIEC"@en ;
	rdfs:comment "Wind power plant with reactive power compensation. \nReference: IEC 61400-27-1:2020, 6.4.4."^^rdf:XMLLiteral .

<WindProtectionIEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindProtectionIEC2"@en ;
	rdfs:comment "The grid protection module includes protection against over- and under-voltage, and against over- and under-frequency.\nReference: IEC 61400-27-1:2020, 7.8.1."^^rdf:XMLLiteral .
<WindProtectionIEC2.fover> rdf:type rdfs:Property ;
	rdfs:label "fover"@en ;
	rdfs:domain <WindProtectionIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Wind turbine over frequency protection activation threshold (<i>f</i><i><sub>over</sub></i>). It is a project-dependent parameter. "^^rdf:XMLLiteral .
<WindProtectionIEC2.funder> rdf:type rdfs:Property ;
	rdfs:label "funder"@en ;
	rdfs:domain <WindProtectionIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Wind turbine under frequency protection activation threshold (<i>f</i><i><sub>under</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindProtectionIEC2.uover> rdf:type rdfs:Property ;
	rdfs:label "uover"@en ;
	rdfs:domain <WindProtectionIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Wind turbine over voltage protection activation threshold (<i>u</i><i><sub>over</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindProtectionIEC2.uunder> rdf:type rdfs:Property ;
	rdfs:label "uunder"@en ;
	rdfs:domain <WindProtectionIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Wind turbine under voltage protection activation threshold (<i>u</i><i><sub>under</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .

<WindGenType3bIEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindGenType3IEC2> ;
	rdfs:label "WindGenType3bIEC2"@en ;
	rdfs:comment "IEC type 3B generator system module.\nReference: IEC 61400-27-1:20, 7.4.3."^^rdf:XMLLiteral .
<WindGenType3bIEC2.mwcrb> rdf:type rdfs:Property ;
	rdfs:label "mwcrb"@en ;
	rdfs:domain <WindGenType3bIEC2> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Crowbar control mode (<i>M</i><i><sub>CRB</sub></i>). It is a use case-dependent parameter.\ntrue means crowbar activated (0 in the IEC model)\nfalse means crowbar deactivated (1 in the IEC model)."^^rdf:XMLLiteral .
<WindGenType3bIEC2.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <WindGenType3bIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Current generation time constant (<i>T</i><i><sub>g</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindGenType3bIEC2.two> rdf:type rdfs:Property ;
	rdfs:label "two"@en ;
	rdfs:domain <WindGenType3bIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant for crowbar washout filter (<i>T</i><i><sub>wo</sub></i>) (&gt;= 0). It is a use case-dependent parameter."^^rdf:XMLLiteral .

<WindTurbineType4IEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindTurbineType3or4IEC2> ;
	rdfs:label "WindTurbineType4IEC2"@en ;
	rdfs:comment "Parent class supporting relationships to IEC wind turbines type 4 including their control modules."^^rdf:XMLLiteral .
<WindTurbineType4IEC2.WindGenType3aIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindGenType3aIEC2"@en ;
	rdfs:domain <WindTurbineType4IEC2> ;
	rdfs:range <WindGenType3aIEC2> ;
	rdfs:comment "Wind generator system type 3A module associated with this wind turbine type 4 model."^^rdf:XMLLiteral .

<WindGridMeasForProtection> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindGridMeasForProtection"@en ;
	rdfs:comment "Grid measurement module for protection.\nReference: IEC 61400-27-1:2020, 7.8.2."^^rdf:XMLLiteral .
<WindGridMeasForProtection.dphimax> rdf:type rdfs:Property ;
	rdfs:label "dphimax"@en ;
	rdfs:domain <WindGridMeasForProtection> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum rate of change of frequency (<i>deltaPhi</i><i><sub>max</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindGridMeasForProtection.tffilt> rdf:type rdfs:Property ;
	rdfs:label "tffilt"@en ;
	rdfs:domain <WindGridMeasForProtection> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant in frequency measurement filter (<i>T</i><i><sub>ffilt</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindGridMeasForProtection.tifilt> rdf:type rdfs:Property ;
	rdfs:label "tifilt"@en ;
	rdfs:domain <WindGridMeasForProtection> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant in current measurement filter (<i>T</i><i><sub>ifilt</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindGridMeasForProtection.tpfilt> rdf:type rdfs:Property ;
	rdfs:label "tpfilt"@en ;
	rdfs:domain <WindGridMeasForProtection> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant in power measurement filter (<i>T</i><i><sub>pfilt</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindGridMeasForProtection.tqfilt> rdf:type rdfs:Property ;
	rdfs:label "tqfilt"@en ;
	rdfs:domain <WindGridMeasForProtection> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant in reactive power measurement filter (<i>T</i><i><sub>qfilt</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindGridMeasForProtection.tufilt> rdf:type rdfs:Property ;
	rdfs:label "tufilt"@en ;
	rdfs:domain <WindGridMeasForProtection> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant in voltage measurement filter (<i>T</i><i><sub>ufilt</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindContQIEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindContQIEC2"@en ;
	rdfs:comment "Q control module.\nReference: IEC 61400-27-1:2020, 7.7.5."^^rdf:XMLLiteral .
<WindContQIEC2.dudb1> rdf:type rdfs:Property ;
	rdfs:label "dudb1"@en ;
	rdfs:domain <WindContQIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage change deadband lower limit (<i>du</i><i><sub>db1</sub></i>) (typically negative). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC2.dudb2> rdf:type rdfs:Property ;
	rdfs:label "dudb2"@en ;
	rdfs:domain <WindContQIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage change deadband upper limit (<i>du</i><i><sub>db2</sub></i>) (typically positive). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC2.iqh1> rdf:type rdfs:Property ;
	rdfs:label "iqh1"@en ;
	rdfs:domain <WindContQIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum reactive current injection during dip (<i>i</i><i><sub>qh1</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC2.iqmax> rdf:type rdfs:Property ;
	rdfs:label "iqmax"@en ;
	rdfs:domain <WindContQIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum reactive current injection (<i>i</i><i><sub>qmax</sub></i>) (&gt; WindContQIEC2.iqmin). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC2.iqmin> rdf:type rdfs:Property ;
	rdfs:label "iqmin"@en ;
	rdfs:domain <WindContQIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum reactive current injection (<i>i</i><i><sub>qmin</sub></i>) (&lt; WindContQIEC2.iqmax). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC2.iqpost> rdf:type rdfs:Property ;
	rdfs:label "iqpost"@en ;
	rdfs:domain <WindContQIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Post fault reactive current injection (<i>i</i><i><sub>qpost</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC2.kiq> rdf:type rdfs:Property ;
	rdfs:label "kiq"@en ;
	rdfs:domain <WindContQIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power PI controller integration gain (<i>K</i><i><sub>I,q</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC2.kiu> rdf:type rdfs:Property ;
	rdfs:label "kiu"@en ;
	rdfs:domain <WindContQIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage PI controller integration gain (<i>K</i><i><sub>I,u</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC2.kpq> rdf:type rdfs:Property ;
	rdfs:label "kpq"@en ;
	rdfs:domain <WindContQIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power PI controller proportional gain (<i>K</i><i><sub>P,q</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC2.kpu> rdf:type rdfs:Property ;
	rdfs:label "kpu"@en ;
	rdfs:domain <WindContQIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage PI controller proportional gain (<i>K</i><i><sub>P,u</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC2.kpufrt> rdf:type rdfs:Property ;
	rdfs:label "kpufrt"@en ;
	rdfs:domain <WindContQIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage PI controller proportional gain during FRT (<i>K</i><i><sub>PuFRT</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC2.kqv> rdf:type rdfs:Property ;
	rdfs:label "kqv"@en ;
	rdfs:domain <WindContQIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage scaling factor for FRT current (<i>K</i><i><sub>qv</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC2.rdroop> rdf:type rdfs:Property ;
	rdfs:label "rdroop"@en ;
	rdfs:domain <WindContQIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Resistive component of voltage drop impedance (<i>r</i><i><sub>droop</sub></i>) (&gt;= 0). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC2.tpost> rdf:type rdfs:Property ;
	rdfs:label "tpost"@en ;
	rdfs:domain <WindContQIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Length of time period where post fault reactive power is injected (<i>T</i><i><sub>post</sub></i>) (&gt;= 0). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC2.tqord> rdf:type rdfs:Property ;
	rdfs:label "tqord"@en ;
	rdfs:domain <WindContQIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant in reactive power order lag (<i>T</i><i><sub>qord</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC2.tuss> rdf:type rdfs:Property ;
	rdfs:label "tuss"@en ;
	rdfs:domain <WindContQIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of steady state voltage filter (<i>T</i><i><sub>uss</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC2.umax> rdf:type rdfs:Property ;
	rdfs:label "umax"@en ;
	rdfs:domain <WindContQIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage in voltage PI controller integral term (<i>u</i><i><sub>max</sub></i>) (&gt; WindContQIEC2.umin). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC2.umin> rdf:type rdfs:Property ;
	rdfs:label "umin"@en ;
	rdfs:domain <WindContQIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage in voltage PI controller integral term (<i>u</i><i><sub>min</sub></i>) (&lt; WindContQIEC2.umax). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC2.uqdip> rdf:type rdfs:Property ;
	rdfs:label "uqdip"@en ;
	rdfs:domain <WindContQIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage threshold for UVRT detection in Q control (<i>u</i><i><sub>qdip</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC2.uqrise> rdf:type rdfs:Property ;
	rdfs:label "uqrise"@en ;
	rdfs:domain <WindContQIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage threshold for OVRT detection in Q control (<i>u</i><i><sub>qrise</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC2.uref0> rdf:type rdfs:Property ;
	rdfs:label "uref0"@en ;
	rdfs:domain <WindContQIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "User-defined bias in voltage reference (<i>u</i><i><sub>ref0</sub></i>) (used when WindContQIEC2.windQcontrolModesType is voltage). It is a use case-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC2.windFRTQcontrolModesType> rdf:type rdfs:Property ;
	rdfs:label "windFRTQcontrolModesType"@en ;
	rdfs:domain <WindContQIEC2> ;
	rdfs:range xsd:string ;
	rdfs:comment "Types of FRT Q control modes (<i>M</i><i><sub>qFRT</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC2.windQcontrolModesType> rdf:type rdfs:Property ;
	rdfs:label "windQcontrolModesType"@en ;
	rdfs:domain <WindContQIEC2> ;
	rdfs:range xsd:string ;
	rdfs:comment "Types of general wind turbine Q control modes (<i>M</i><i><sub>qG</sub></i>).  It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContQIEC2.xdroop> rdf:type rdfs:Property ;
	rdfs:label "xdroop"@en ;
	rdfs:domain <WindContQIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Inductive component of voltage drop impedance (<i>x</i><i><sub>droop</sub></i>) (&gt;= 0). It is a project-dependent parameter."^^rdf:XMLLiteral .

<WindRefFrameRotIEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindRefFrameRotIEC2"@en ;
	rdfs:comment "Reference frame rotation module.\nReference: IEC 61400-27-1:2020, 7.4.5."^^rdf:XMLLiteral .
<WindRefFrameRotIEC2.tpll> rdf:type rdfs:Property ;
	rdfs:label "tpll"@en ;
	rdfs:domain <WindRefFrameRotIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant for PLL first order filter model (<i>T</i><i><sub>PLL</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindRefFrameRotIEC2.upll1> rdf:type rdfs:Property ;
	rdfs:label "upll1"@en ;
	rdfs:domain <WindRefFrameRotIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage below which the angle of the voltage is filtered and possibly also frozen (<i>u</i><i><sub>PLL1</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindRefFrameRotIEC2.upll2> rdf:type rdfs:Property ;
	rdfs:label "upll2"@en ;
	rdfs:domain <WindRefFrameRotIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage (<i>u</i><i><sub>PLL2</sub></i>) below which the angle of the voltage is frozen if <i>u</i><i><sub>PLL2</sub></i><sub> </sub>is smaller or equal to <i>u</i><i><sub>PLL1</sub></i> . It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindGenTurbineType2IEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindTurbineType1or2IEC2> ;
	rdfs:label "WindGenTurbineType2IEC2"@en ;
	rdfs:comment "Wind turbine IEC type 2.\nReference: IEC 61400-27-1:2020, 6.2.3."^^rdf:XMLLiteral .
<WindGenTurbineType2IEC2.WindContRotorRIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindContRotorRIEC2"@en ;
	rdfs:domain <WindGenTurbineType2IEC2> ;
	rdfs:range <WindContRotorRIEC2> ;
	rdfs:comment "Wind control rotor resistance module associated with wind turbine type 2 model."^^rdf:XMLLiteral .
<WindGenTurbineType2IEC2.WindGridMeasForControl> rdf:type rdfs:Property ;
	rdfs:label "WindGridMeasForControl"@en ;
	rdfs:domain <WindGenTurbineType2IEC2> ;
	rdfs:range <WindGridMeasForControl> ;
	rdfs:comment "Grid measurement (for control) module associated with this wind turbine type 2 model."^^rdf:XMLLiteral .
<WindGenTurbineType2IEC2.WindPitchContPowerIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindPitchContPowerIEC2"@en ;
	rdfs:domain <WindGenTurbineType2IEC2> ;
	rdfs:range <WindPitchContPowerIEC2> ;
	rdfs:comment "Pitch control power module associated with this wind turbine type 2 model."^^rdf:XMLLiteral .

<WindContPType4aIEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindContPType4aIEC2"@en ;
	rdfs:comment "P control module type 4A.\nReference: IEC 61400-27-1:2020, 7.7.3."^^rdf:XMLLiteral .
<WindContPType4aIEC2.dpmaxp4a> rdf:type rdfs:Property ;
	rdfs:label "dpmaxp4a"@en ;
	rdfs:domain <WindContPType4aIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum wind turbine power ramp rate (<i>dp</i><i><sub>maxp4A</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContPType4aIEC2.dprefmaxp4a> rdf:type rdfs:Property ;
	rdfs:label "dprefmaxp4a"@en ;
	rdfs:domain <WindContPType4aIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum wind turbine reference power ramp rate (<i>dp</i><i><sub>refmaxp4A</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContPType4aIEC2.dprefmin4a> rdf:type rdfs:Property ;
	rdfs:label "dprefmin4a"@en ;
	rdfs:domain <WindContPType4aIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum wind turbine reference power ramp rate (<i>dp</i><i><sub>refmin4A</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContPType4aIEC2.mpuscale> rdf:type rdfs:Property ;
	rdfs:label "mpuscale"@en ;
	rdfs:domain <WindContPType4aIEC2> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Voltage scaling for power reference during voltage dip (<i>M</i><i><sub>Uscale</sub></i>). It is a project-dependent parameter.\ntrue means u scaling (1 in the IEC model)\nfalse means no scaling (0 in the IEC model)."^^rdf:XMLLiteral .
<WindContPType4aIEC2.tpordp4a> rdf:type rdfs:Property ;
	rdfs:label "tpordp4a"@en ;
	rdfs:domain <WindContPType4aIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant in power order lag (<i>T</i><i><sub>pordp4A</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType4aIEC2.tpwtref2a> rdf:type rdfs:Property ;
	rdfs:label "tpwtref2a"@en ;
	rdfs:domain <WindContPType4aIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant in reference power order lag (<i>T</i><i><sub>pWTref4A</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType4aIEC2.updip> rdf:type rdfs:Property ;
	rdfs:label "updip"@en ;
	rdfs:domain <WindContPType4aIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage dip threshold for P-control (<i>u</i><sub>Pdip</sub>).  Part of wind turbine control, often different from converter thresholds. It is a project-dependent parameter."^^rdf:XMLLiteral .

<WindContPType3IEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindContPType3IEC2"@en ;
	rdfs:comment "P control module type 3.\nReference: IEC 61400-27-1:2020, 7.7.2."^^rdf:XMLLiteral .
<WindContPType3IEC2.dpmax> rdf:type rdfs:Property ;
	rdfs:label "dpmax"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum wind turbine power ramp rate (<i>dp</i><i><sub>max</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC2.dprefmax> rdf:type rdfs:Property ;
	rdfs:label "dprefmax"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum ramp rate of wind turbine reference power (<i>dp</i><i><sub>refmax</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC2.dprefmin> rdf:type rdfs:Property ;
	rdfs:label "dprefmin"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum ramp rate of wind turbine reference power (<i>dp</i><i><sub>refmin</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC2.dtaumax> rdf:type rdfs:Property ;
	rdfs:label "dtaumax"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ramp limitation of torque, required in some grid codes (<i>dtau</i><i><sub>max</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC2.dtaumaxuvrt> rdf:type rdfs:Property ;
	rdfs:label "dtaumaxuvrt"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Limitation of torque rise rate during UVRT (<i>dtau</i><i><sub>maxUVRT</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC2.kdtd> rdf:type rdfs:Property ;
	rdfs:label "kdtd"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain for active drive train damping (<i>K</i><i><sub>DTD</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC2.kip> rdf:type rdfs:Property ;
	rdfs:label "kip"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "PI controller integration parameter (<i>K</i><sub>Ip</sub>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC2.kpp> rdf:type rdfs:Property ;
	rdfs:label "kpp"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "PI controller proportional gain (<i>K</i><sub>Pp</sub>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC2.momegatmax> rdf:type rdfs:Property ;
	rdfs:label "momegatmax"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Rotational speed source mode for maximum torque calculation (<i>M</i><i><sub>omegaTmax</sub></i>). It is a project-dependent parameter.\ntrue means <i>omega</i><i><sub>ref</sub></i>  (1 in the IEC model)\nfalse means <i>omega</i><i><sub>WTR</sub></i> (1 in the IEC model)."^^rdf:XMLLiteral .
<WindContPType3IEC2.momegatqpi> rdf:type rdfs:Property ;
	rdfs:label "momegatqpi"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Rotational speed source mode for torque PI controller error (<i>M</i><i><sub>omegaTqpi</sub></i>). It is a project-dependent parameter.\ntrue means <i>omega</i><i><sub>gen</sub></i>  (0 in the IEC model)\nfalse means <i>omega</i><i><sub>WTR</sub></i> (1 in the IEC model)."^^rdf:XMLLiteral .
<WindContPType3IEC2.mpuscale> rdf:type rdfs:Property ;
	rdfs:label "mpuscale"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Voltage scaling for power reference during voltage dip (<i>M</i><i><sub>Uscale</sub></i>). It is a project-dependent parameter.\ntrue means u scaling (1 in the IEC model)\nfalse means no scaling (0 in the IEC model)."^^rdf:XMLLiteral .
<WindContPType3IEC2.mpuvrt> rdf:type rdfs:Property ;
	rdfs:label "mpuvrt"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Enable UVRT power control mode (<i>M</i><i><sub>pUVRT</sub></i><sub>)</sub>.  It is a project-dependent parameter.\ntrue means voltage control (1 in the IEC model)\nfalse means reactive power control (0 in the IEC model)."^^rdf:XMLLiteral .
<WindContPType3IEC2.omegadtd> rdf:type rdfs:Property ;
	rdfs:label "omegadtd"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Active drive train damping frequency (<i>omega</i><i><sub>DTD</sub></i>). It can be calculated from two mass module parameters. It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC2.omegaoffset> rdf:type rdfs:Property ;
	rdfs:label "omegaoffset"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Offset to reference value that limits controller action during rotor speed changes (<i>omega</i><i><sub>offset</sub></i>). It is a use case-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC2.pdtdmax> rdf:type rdfs:Property ;
	rdfs:label "pdtdmax"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum active drive train damping power (<i>p</i><sub>DTDmax</sub>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC2.tauemin> rdf:type rdfs:Property ;
	rdfs:label "tauemin"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum electrical generator torque (<i>tau</i><sub>emin</sub>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC2.tauuscale> rdf:type rdfs:Property ;
	rdfs:label "tauuscale"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage scaling factor of reset-torque (<i>tau</i><sub>uscale</sub>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC2.tdvs> rdf:type rdfs:Property ;
	rdfs:label "tdvs"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time<sub> </sub>delay after deep voltage dips (<i>T</i><i><sub>DVS</sub></i>) (&gt;= 0). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC2.tomegafiltp3> rdf:type rdfs:Property ;
	rdfs:label "tomegafiltp3"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for generator speed measurement (<i>T</i><sub>omegafiltp3</sub>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC2.tomegaref> rdf:type rdfs:Property ;
	rdfs:label "tomegaref"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant in speed reference filter (<i>T</i><sub>omega,ref</sub>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC2.tpfiltp3> rdf:type rdfs:Property ;
	rdfs:label "tpfiltp3"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for power measurement (<i>T</i><sub>pfiltp3</sub>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC2.tpord> rdf:type rdfs:Property ;
	rdfs:label "tpord"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant in power order lag (<i>T</i><sub>pord</sub>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC2.tufiltp3> rdf:type rdfs:Property ;
	rdfs:label "tufiltp3"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for voltage measurement (<i>T</i><sub>ufiltp3</sub>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC2.udvs> rdf:type rdfs:Property ;
	rdfs:label "udvs"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage limit for hold UVRT status after deep voltage dips (<i>u</i><i><sub>DVS</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC2.updip> rdf:type rdfs:Property ;
	rdfs:label "updip"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage dip threshold for P-control (<i>u</i><sub>Pdip</sub>).  Part of turbine control, often different (e.g. 0,8) from converter thresholds. It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContPType3IEC2.zeta> rdf:type rdfs:Property ;
	rdfs:label "zeta"@en ;
	rdfs:domain <WindContPType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Coefficient for active drive train damping (<i>zeta</i>). It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindPlantQControlIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindPlantQControlIEC"@en ;
	rdfs:comment "Wind plant reactive power control module.\nReference: IEC 61400-27-1:2020, 7.9.2."^^rdf:XMLLiteral .
<WindPlantQControlIEC.dxrefmax> rdf:type rdfs:Property ;
	rdfs:label "dxrefmax"@en ;
	rdfs:domain <WindPlantQControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum positive ramp rate for wind turbine reactive power/voltage reference (<i>dx</i><i><sub>refmax</sub></i>) (&gt; WindPlantQControlIEC.dxrefmin). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantQControlIEC.dxrefmin> rdf:type rdfs:Property ;
	rdfs:label "dxrefmin"@en ;
	rdfs:domain <WindPlantQControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum negative ramp rate for wind turbine reactive power/voltage reference (<i>dx</i><i><sub>refmin</sub></i>) (&lt; WindPlantQControlIEC.dxrefmax). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantQControlIEC.kiwpx> rdf:type rdfs:Property ;
	rdfs:label "kiwpx"@en ;
	rdfs:domain <WindPlantQControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power/voltage PI controller integral gain (<i>K</i><i><sub>IWPx</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantQControlIEC.kiwpxmax> rdf:type rdfs:Property ;
	rdfs:label "kiwpxmax"@en ;
	rdfs:domain <WindPlantQControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum reactive power/voltage reference from integration (<i>K</i><i><sub>IWPxmax</sub></i>) (&gt; WindPlantQControlIEC.kiwpxmin). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantQControlIEC.kiwpxmin> rdf:type rdfs:Property ;
	rdfs:label "kiwpxmin"@en ;
	rdfs:domain <WindPlantQControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum reactive power/voltage reference from integration (<i>K</i><i><sub>IWPxmin</sub></i>) (&lt; WindPlantQControlIEC.kiwpxmax). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantQControlIEC.kpwpx> rdf:type rdfs:Property ;
	rdfs:label "kpwpx"@en ;
	rdfs:domain <WindPlantQControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power/voltage PI controller proportional gain (<i>K</i><i><sub>PWPx</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantQControlIEC.kwpqref> rdf:type rdfs:Property ;
	rdfs:label "kwpqref"@en ;
	rdfs:domain <WindPlantQControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power reference gain (<i>K</i><i><sub>WPqref</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantQControlIEC.kwpqu> rdf:type rdfs:Property ;
	rdfs:label "kwpqu"@en ;
	rdfs:domain <WindPlantQControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage controller cross coupling gain (<i>K</i><i><sub>WPqu</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantQControlIEC.qwpmax> rdf:type rdfs:Property ;
	rdfs:label "qwpmax"@en ;
	rdfs:domain <WindPlantQControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power dependent reactive power maximum limit (<i>q</i><i><sub>WPmax</sub></i><i>(p</i><i><sub>WP</sub></i>)). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantQControlIEC.qwpmin> rdf:type rdfs:Property ;
	rdfs:label "qwpmin"@en ;
	rdfs:domain <WindPlantQControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power dependent reactive power minimum limit (<i>q</i><i><sub>WPmin</sub></i><i>(p</i><i><sub>WP</sub></i>)). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantQControlIEC.rwpdrop> rdf:type rdfs:Property ;
	rdfs:label "rwpdrop"@en ;
	rdfs:domain <WindPlantQControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Resistive component of wind plant voltage drop impedance (<i>r</i><i><sub>WPdrop</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantQControlIEC.tuqfilt> rdf:type rdfs:Property ;
	rdfs:label "tuqfilt"@en ;
	rdfs:domain <WindPlantQControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant for the UQ static mode (<i>T</i><i><sub>uqfilt</sub></i>) (&gt;= 0). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantQControlIEC.uwpqdip> rdf:type rdfs:Property ;
	rdfs:label "uwpqdip"@en ;
	rdfs:domain <WindPlantQControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage threshold for UVRT detection (<i>u</i><i><sub>WPqdip</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantQControlIEC.uwpqrise> rdf:type rdfs:Property ;
	rdfs:label "uwpqrise"@en ;
	rdfs:domain <WindPlantQControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage threshold for OVRT detection (<i>u</i><i><sub>WPqrise</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantQControlIEC.windPlantQcontrolModesType> rdf:type rdfs:Property ;
	rdfs:label "windPlantQcontrolModesType"@en ;
	rdfs:domain <WindPlantQControlIEC> ;
	rdfs:range xsd:string ;
	rdfs:comment "Reactive power/voltage control mode (<i>M</i><i><sub>WPqmode</sub></i>). It is a use case-dependent parameter."^^rdf:XMLLiteral .
<WindPlantQControlIEC.xerrmax> rdf:type rdfs:Property ;
	rdfs:label "xerrmax"@en ;
	rdfs:domain <WindPlantQControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum reactive power error (or voltage error if <i>M</i><i><sub>WPqmode</sub></i>=2) input to PI controller (<i>x</i><i><sub>errmax</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantQControlIEC.xerrmin> rdf:type rdfs:Property ;
	rdfs:label "xerrmin"@en ;
	rdfs:domain <WindPlantQControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum reactive power error (or voltage error if <i>M</i><i><sub>WPqmode</sub></i>=2) input to PI controller (<i>x</i><i><sub>errmax</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantQControlIEC.xrefmax> rdf:type rdfs:Property ;
	rdfs:label "xrefmax"@en ;
	rdfs:domain <WindPlantQControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum wind turbine reactive power/voltage reference (<i>x</i><i><sub>refmax</sub></i>) (&gt; WindPlantQControlIEC.xrefmin). It is a use case-dependent parameter."^^rdf:XMLLiteral .
<WindPlantQControlIEC.xrefmin> rdf:type rdfs:Property ;
	rdfs:label "xrefmin"@en ;
	rdfs:domain <WindPlantQControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum wind turbine reactive power/voltage reference (<i>x</i><i><sub>refmin</sub></i>) (&lt; WindPlantQControlIEC.xrefmax). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantQControlIEC.xwpdrop> rdf:type rdfs:Property ;
	rdfs:label "xwpdrop"@en ;
	rdfs:domain <WindPlantQControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Inductive component of wind plant voltage drop impedance (<i>x</i><i><sub>WPdrop</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .

<WindContQLimIEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindContQLimIEC2"@en ;
	rdfs:comment "Constant Q limitation module.\nReference: IEC 61400-27-1:2020, 7.7.7."^^rdf:XMLLiteral .
<WindContQLimIEC2.qmax> rdf:type rdfs:Property ;
	rdfs:label "qmax"@en ;
	rdfs:domain <WindContQLimIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum reactive power (<i>q</i><i><sub>max</sub></i>) (&gt; WindContQLimIEC2.qmin). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContQLimIEC2.qmin> rdf:type rdfs:Property ;
	rdfs:label "qmin"@en ;
	rdfs:domain <WindContQLimIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum reactive power (<i>q</i><i><sub>min</sub></i>) (&lt; WindContQLimIEC2.qmax). It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindGenType3IEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindGenType3IEC2"@en ;
	rdfs:comment "Parent class supporting relationships to IEC wind turbines type 3 generator system module of IEC type 3A and 3B."^^rdf:XMLLiteral .
<WindGenType3IEC2.dipmax> rdf:type rdfs:Property ;
	rdfs:label "dipmax"@en ;
	rdfs:domain <WindGenType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum active current ramp rate (<i>di</i><i><sub>pmax</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindGenType3IEC2.diqmax> rdf:type rdfs:Property ;
	rdfs:label "diqmax"@en ;
	rdfs:domain <WindGenType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum reactive current ramp rate (<i>di</i><i><sub>qmax</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindGenType3IEC2.xeqv> rdf:type rdfs:Property ;
	rdfs:label "xeqv"@en ;
	rdfs:domain <WindGenType3IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Transient reactance (<i>x</i><i><sub>eqv</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindPlantBasicIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindPlantDynamics2> ;
	rdfs:label "WindPlantBasicIEC"@en ;
	rdfs:comment "Basic wind power plant. \nReference: IEC 61400-27-1:2020, 6.4.3."^^rdf:XMLLiteral .

<WindPlantDynamics2> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindPlantDynamics> ;
	rdfs:label "WindPlantDynamics2"@en ;
	rdfs:comment "Parent class supporting relationships to wind turbines type 3 and type 4 and wind plant IEC and user-defined wind plants including their control models."^^rdf:XMLLiteral .
<WindPlantDynamics2.WindPlantControlCommIEC> rdf:type rdfs:Property ;
	rdfs:label "WindPlantControlCommIEC"@en ;
	rdfs:domain <WindPlantDynamics2> ;
	rdfs:range <WindPlantControlCommIEC> ;
	rdfs:comment "The wind plant control and comminication module which is associated with the wind plant.."^^rdf:XMLLiteral .

<WindGenTurbineType1aIEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindTurbineType1or2IEC2> ;
	rdfs:label "WindGenTurbineType1aIEC2"@en ;
	rdfs:comment "Wind turbine IEC type 1A.\nReference: IEC 61400-27-1:2020, 6.2.2.2."^^rdf:XMLLiteral .
<WindGenTurbineType1aIEC2.WindAeroConstIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindAeroConstIEC2"@en ;
	rdfs:domain <WindGenTurbineType1aIEC2> ;
	rdfs:range <WindAeroConstIEC2> ;
	rdfs:comment "Wind aerodynamic module associated with this wind turbine type 1A model."^^rdf:XMLLiteral .

<LinearCommunicationIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <CommunicationIEC> ;
	rdfs:label "LinearCommunicationIEC"@en ;
	rdfs:comment "Linear communication module.\nReference: IEC 61400-27-1:2020, 7.10.3."^^rdf:XMLLiteral .
<LinearCommunicationIEC.tlag> rdf:type rdfs:Property ;
	rdfs:label "tlag"@en ;
	rdfs:domain <LinearCommunicationIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Communication lag time constant (<i>T</i><i><sub>lag</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<LinearCommunicationIEC.tlead> rdf:type rdfs:Property ;
	rdfs:label "tlead"@en ;
	rdfs:domain <LinearCommunicationIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Communication lead time constant (<i>T</i><i><sub>lead</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<LinearCommunicationIEC.variablesNumber> rdf:type rdfs:Property ;
	rdfs:label "variablesNumber"@en ;
	rdfs:domain <LinearCommunicationIEC> ;
	rdfs:range xsd:integer ;
	rdfs:comment "Number of communication variables."^^rdf:XMLLiteral .

<WindMechIEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindMechIEC2"@en ;
	rdfs:comment "Two mass module.\nReference: IEC 61400-27-1:2020, 7.3.1."^^rdf:XMLLiteral .
<WindMechIEC2.cdrt> rdf:type rdfs:Property ;
	rdfs:label "cdrt"@en ;
	rdfs:domain <WindMechIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Drive train damping (<i>c</i><i><sub>drt</sub></i><i>)</i>. It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindMechIEC2.hgen> rdf:type rdfs:Property ;
	rdfs:label "hgen"@en ;
	rdfs:domain <WindMechIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Inertia time constant of generator (<i>H</i><i><sub>gen</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindMechIEC2.hwtr> rdf:type rdfs:Property ;
	rdfs:label "hwtr"@en ;
	rdfs:domain <WindMechIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Inertia time constant of wind turbine rotor (<i>H</i><i><sub>WTR</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindMechIEC2.kdrt> rdf:type rdfs:Property ;
	rdfs:label "kdrt"@en ;
	rdfs:domain <WindMechIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Drive train stiffness (<i>k</i><i><sub>drt</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindGridMeasForControl> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindGridMeasForControl"@en ;
	rdfs:comment "Grid measurement module for control.\nReference: IEC 61400-27-1:2020, 7.8.2."^^rdf:XMLLiteral .
<WindGridMeasForControl.dphimax> rdf:type rdfs:Property ;
	rdfs:label "dphimax"@en ;
	rdfs:domain <WindGridMeasForControl> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum rate of change of frequency (<i>deltaPhi</i><i><sub>max</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindGridMeasForControl.tffilt> rdf:type rdfs:Property ;
	rdfs:label "tffilt"@en ;
	rdfs:domain <WindGridMeasForControl> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant in frequency measurement filter (<i>T</i><i><sub>ffilt</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindGridMeasForControl.tifilt> rdf:type rdfs:Property ;
	rdfs:label "tifilt"@en ;
	rdfs:domain <WindGridMeasForControl> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant in current measurement filter (<i>T</i><i><sub>ifilt</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindGridMeasForControl.tpfilt> rdf:type rdfs:Property ;
	rdfs:label "tpfilt"@en ;
	rdfs:domain <WindGridMeasForControl> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant in power measurement filter (<i>T</i><i><sub>pfilt</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindGridMeasForControl.tqfilt> rdf:type rdfs:Property ;
	rdfs:label "tqfilt"@en ;
	rdfs:domain <WindGridMeasForControl> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant in reactive power measurement filter (<i>T</i><i><sub>qfilt</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindGridMeasForControl.tufilt> rdf:type rdfs:Property ;
	rdfs:label "tufilt"@en ;
	rdfs:domain <WindGridMeasForControl> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant in voltage measurement filter (<i>T</i><i><sub>ufilt</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindAeroOneDimIEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindAeroOneDimIEC2"@en ;
	rdfs:comment "One-dimensional aerodynamic module.  \nReference: IEC 61400-27-1:2020, 7.2.2."^^rdf:XMLLiteral .
<WindAeroOneDimIEC2.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <WindAeroOneDimIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Aerodynamic gain (<i>k</i><i><sub>a</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindAeroOneDimIEC2.thetaomega> rdf:type rdfs:Property ;
	rdfs:label "thetaomega"@en ;
	rdfs:domain <WindAeroOneDimIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Initial pitch angle (<i>theta</i><i><sub>omega0</sub></i>). It is a use case-dependent parameter."^^rdf:XMLLiteral .

<WindAeroConstIEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindAeroConstIEC2"@en ;
	rdfs:comment "Constant aerodynamic torque module which assumes that the aerodynamic torque is constant.\nReference: IEC 61400-27-1:2020, 7.2.1."^^rdf:XMLLiteral .

<WindTurbineType3IEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindTurbineType3or4IEC2> ;
	rdfs:label "WindTurbineType3IEC2"@en ;
	rdfs:comment "Parent class supporting relationships to IEC wind turbines type 3 including their modules."^^rdf:XMLLiteral .
<WindTurbineType3IEC2.WindContPType3IEC2> rdf:type rdfs:Property ;
	rdfs:label "WindContPType3IEC2"@en ;
	rdfs:domain <WindTurbineType3IEC2> ;
	rdfs:range <WindContPType3IEC2> ;
	rdfs:comment "Wind control P type 3 module associated with this wind turbine type 3 model."^^rdf:XMLLiteral .
<WindTurbineType3IEC2.WindGenType3IEC2> rdf:type rdfs:Property ;
	rdfs:label "WindGenType3IEC2"@en ;
	rdfs:domain <WindTurbineType3IEC2> ;
	rdfs:range <WindGenType3IEC2> ;
	rdfs:comment "Wind generator type 3 system module associated with this wind turbine type 3 model."^^rdf:XMLLiteral .
<WindTurbineType3IEC2.WindMechIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindMechIEC2"@en ;
	rdfs:domain <WindTurbineType3IEC2> ;
	rdfs:range <WindMechIEC2> ;
	rdfs:comment "Wind mechanical two mass module associated with this wind turbine type 3 model."^^rdf:XMLLiteral .
<WindTurbineType3IEC2.WindAeroOneDimIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindAeroOneDimIEC2"@en ;
	rdfs:domain <WindTurbineType3IEC2> ;
	rdfs:range <WindAeroOneDimIEC2> ;
	rdfs:comment "Wind aerodynamic module associated with this wind generator type 3 model."^^rdf:XMLLiteral .
<WindTurbineType3IEC2.WindAeroTwoDimIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindAeroTwoDimIEC2"@en ;
	rdfs:domain <WindTurbineType3IEC2> ;
	rdfs:range <WindAeroTwoDimIEC2> ;
	rdfs:comment "Wind two dimensional aerodynamic module associated with this wind turbine type 3 model."^^rdf:XMLLiteral .
<WindTurbineType3IEC2.WindContPitchAngleIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindContPitchAngleIEC2"@en ;
	rdfs:domain <WindTurbineType3IEC2> ;
	rdfs:range <WindContPitchAngleIEC2> ;
	rdfs:comment "Wind control pitch angle module associated with this wind turbine type 3."^^rdf:XMLLiteral .

<WindGenTurbineType1bIEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindTurbineType1or2IEC2> ;
	rdfs:label "WindGenTurbineType1bIEC2"@en ;
	rdfs:comment "Wind turbine IEC type 1B.\nReference: IEC 61400-27-1:2020, 6.2.2.3."^^rdf:XMLLiteral .
<WindGenTurbineType1bIEC2.WindGridMeasForControl> rdf:type rdfs:Property ;
	rdfs:label "WindGridMeasForControl"@en ;
	rdfs:domain <WindGenTurbineType1bIEC2> ;
	rdfs:range <WindGridMeasForControl> ;
	rdfs:comment "Grid measurement (for control) module associated with this wind turbine type 2 model."^^rdf:XMLLiteral .
<WindGenTurbineType1bIEC2.WindPitchContPowerIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindPitchContPowerIEC2"@en ;
	rdfs:domain <WindGenTurbineType1bIEC2> ;
	rdfs:range <WindPitchContPowerIEC2> ;
	rdfs:comment "Pitch control power module associated with this wind turbine type 1B model."^^rdf:XMLLiteral .

<WindTurbineType4bIEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindTurbineType4IEC2> ;
	rdfs:label "WindTurbineType4bIEC2"@en ;
	rdfs:comment "Wind turbine IEC type 4B.\nReference: IEC 61400-27-1:2020, 6.2.5.3."^^rdf:XMLLiteral .
<WindTurbineType4bIEC2.WindMechIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindMechIEC2"@en ;
	rdfs:domain <WindTurbineType4bIEC2> ;
	rdfs:range <WindMechIEC2> ;
	rdfs:comment "Wind mechanical module associated with this wind turbine type 4B model."^^rdf:XMLLiteral .
<WindTurbineType4bIEC2.WindGenType4IEC2> rdf:type rdfs:Property ;
	rdfs:label "WindGenType4IEC2"@en ;
	rdfs:domain <WindTurbineType4bIEC2> ;
	rdfs:range <WindGenType4IEC2> ;
	rdfs:comment "Wind generator system type 4 module associated with this wind turbine type 4B model."^^rdf:XMLLiteral .
<WindTurbineType4bIEC2.WindContPType4bIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindContPType4bIEC2"@en ;
	rdfs:domain <WindTurbineType4bIEC2> ;
	rdfs:range <WindContPType4bIEC2> ;
	rdfs:comment "Wind control P type 4B module associated with this wind turbine type 4B model."^^rdf:XMLLiteral .

<WindDynamicsLookupTable2> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindDynamicsLookupTable2"@en ;
	rdfs:comment "Look up table for the purpose of wind standard models."^^rdf:XMLLiteral .
<WindDynamicsLookupTable2.input> rdf:type rdfs:Property ;
	rdfs:label "input"@en ;
	rdfs:domain <WindDynamicsLookupTable2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input value (<i>x</i>) for the lookup table function."^^rdf:XMLLiteral .
<WindDynamicsLookupTable2.lookupTableFunctionType> rdf:type rdfs:Property ;
	rdfs:label "lookupTableFunctionType"@en ;
	rdfs:domain <WindDynamicsLookupTable2> ;
	rdfs:range xsd:string ;
	rdfs:comment "Type of the lookup table function."^^rdf:XMLLiteral .
<WindDynamicsLookupTable2.output> rdf:type rdfs:Property ;
	rdfs:label "output"@en ;
	rdfs:domain <WindDynamicsLookupTable2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Output value (<i>y</i>) for the lookup table function."^^rdf:XMLLiteral .
<WindDynamicsLookupTable2.sequence> rdf:type rdfs:Property ;
	rdfs:label "sequence"@en ;
	rdfs:domain <WindDynamicsLookupTable2> ;
	rdfs:range xsd:integer ;
	rdfs:comment "Sequence numbers of the pairs of the input (<i>x</i>) and the output (<i>y</i>) of the lookup table function."^^rdf:XMLLiteral .
<WindDynamicsLookupTable2.WindProtectionIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindProtectionIEC2"@en ;
	rdfs:domain <WindDynamicsLookupTable2> ;
	rdfs:range <WindProtectionIEC2> ;
	rdfs:comment "The grid protection module with which this wind dynamics lookup table is associated."^^rdf:XMLLiteral .
<WindDynamicsLookupTable2.WindGenType3bIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindGenType3bIEC2"@en ;
	rdfs:domain <WindDynamicsLookupTable2> ;
	rdfs:range <WindGenType3bIEC2> ;
	rdfs:comment "The generator type 3B model with which this wind dynamics lookup table is associated."^^rdf:XMLLiteral .
<WindDynamicsLookupTable2.WindContPType3IEC2> rdf:type rdfs:Property ;
	rdfs:label "WindContPType3IEC2"@en ;
	rdfs:domain <WindDynamicsLookupTable2> ;
	rdfs:range <WindContPType3IEC2> ;
	rdfs:comment "The P control type 3 module with which this wind dynamics lookup table is associated."^^rdf:XMLLiteral .
<WindDynamicsLookupTable2.WindPlantQControlIEC> rdf:type rdfs:Property ;
	rdfs:label "WindPlantQControlIEC"@en ;
	rdfs:domain <WindDynamicsLookupTable2> ;
	rdfs:range <WindPlantQControlIEC> ;
	rdfs:comment "The wind plant reactive power control module with which this wind dynamics lookup table is associated."^^rdf:XMLLiteral .
<WindDynamicsLookupTable2.WindContQPQULimIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindContQPQULimIEC2"@en ;
	rdfs:domain <WindDynamicsLookupTable2> ;
	rdfs:range <WindContQPQULimIEC2> ;
	rdfs:comment "The QP and QU limitation module with which this wind dynamics lookup table is associated."^^rdf:XMLLiteral .
<WindDynamicsLookupTable2.WindContCurrLimIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindContCurrLimIEC2"@en ;
	rdfs:domain <WindDynamicsLookupTable2> ;
	rdfs:range <WindContCurrLimIEC2> ;
	rdfs:comment "The current control limitation module with which this wind dynamics lookup table is associated."^^rdf:XMLLiteral .
<WindDynamicsLookupTable2.WindPlantPControlIEC> rdf:type rdfs:Property ;
	rdfs:label "WindPlantPControlIEC"@en ;
	rdfs:domain <WindDynamicsLookupTable2> ;
	rdfs:range <WindPlantPControlIEC> ;
	rdfs:comment "The wind plant active power control module with which this wind dynamics lookup table is associated."^^rdf:XMLLiteral .
<WindDynamicsLookupTable2.WindContRotorRIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindContRotorRIEC2"@en ;
	rdfs:domain <WindDynamicsLookupTable2> ;
	rdfs:range <WindContRotorRIEC2> ;
	rdfs:comment "The rotor resistance control module with which this wind dynamics lookup table is associated."^^rdf:XMLLiteral .
<WindDynamicsLookupTable2.WindPitchContPowerIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindPitchContPowerIEC2"@en ;
	rdfs:domain <WindDynamicsLookupTable2> ;
	rdfs:range <WindPitchContPowerIEC2> ;
	rdfs:comment "The pitch control power module with which this wind dynamics lookup table is associated."^^rdf:XMLLiteral .

<WindGenType3aIEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindGenType3IEC2> ;
	rdfs:label "WindGenType3aIEC2"@en ;
	rdfs:comment "IEC type 3A generator system module.\nReference: IEC 61400-27-1:2020, 7.4.2."^^rdf:XMLLiteral .
<WindGenType3aIEC2.kpc> rdf:type rdfs:Property ;
	rdfs:label "kpc"@en ;
	rdfs:domain <WindGenType3aIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Current PI controller proportional gain (<i>K</i><i><sub>Pc</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindGenType3aIEC2.tic> rdf:type rdfs:Property ;
	rdfs:label "tic"@en ;
	rdfs:domain <WindGenType3aIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Current PI controller integration time constant (<i>T</i><i><sub>Ic</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindTurbineType4aIEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindTurbineType4IEC2> ;
	rdfs:label "WindTurbineType4aIEC2"@en ;
	rdfs:comment "Wind turbine IEC type 4A.\nReference: IEC 61400-27-1:2020, 6.2.5.2."^^rdf:XMLLiteral .
<WindTurbineType4aIEC2.WindContPType4aIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindContPType4aIEC2"@en ;
	rdfs:domain <WindTurbineType4aIEC2> ;
	rdfs:range <WindContPType4aIEC2> ;
	rdfs:comment "Wind control P type 4A module associated with this wind turbine type 4A model."^^rdf:XMLLiteral .
<WindTurbineType4aIEC2.WindGenType4IEC2> rdf:type rdfs:Property ;
	rdfs:label "WindGenType4IEC2"@en ;
	rdfs:domain <WindTurbineType4aIEC2> ;
	rdfs:range <WindGenType4IEC2> ;
	rdfs:comment "Wind generator system type 4 module associated with this wind turbine type 4A model."^^rdf:XMLLiteral .

<WindElectricalSystemGamma> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindElectricalSystemGamma"@en ;
	rdfs:comment "Electrical systems gamma module.\nReference: IEC 61400-27-1:2020, 7.5.1."^^rdf:XMLLiteral .
<WindElectricalSystemGamma.bes> rdf:type rdfs:Property ;
	rdfs:label "bes"@en ;
	rdfs:domain <WindElectricalSystemGamma> ;
	rdfs:range xsd:double ;
	rdfs:comment "Shunt susceptance (<i>b</i><i><sub>es</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindElectricalSystemGamma.ges> rdf:type rdfs:Property ;
	rdfs:label "ges"@en ;
	rdfs:domain <WindElectricalSystemGamma> ;
	rdfs:range xsd:double ;
	rdfs:comment "Shunt conductance (<i>g</i><i><sub>es</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindElectricalSystemGamma.res> rdf:type rdfs:Property ;
	rdfs:label "res"@en ;
	rdfs:domain <WindElectricalSystemGamma> ;
	rdfs:range xsd:double ;
	rdfs:comment "Serial resistance (<i>r</i><i><sub>es</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindElectricalSystemGamma.xes> rdf:type rdfs:Property ;
	rdfs:label "xes"@en ;
	rdfs:domain <WindElectricalSystemGamma> ;
	rdfs:range xsd:double ;
	rdfs:comment "Serial reactance (<i>x</i><i><sub>es</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindContQPQULimIEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindContQPQULimIEC2"@en ;
	rdfs:comment "QP and QU limitation module.\nReference: IEC 61400-27-1:2020, 7.7.8."^^rdf:XMLLiteral .

<WindContCurrLimIEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindContCurrLimIEC2"@en ;
	rdfs:comment "Current limitation module.  The current limitation module combines the physical limits and the control limits.\nReference: IEC 61400-27-1:2020, 7.7.6."^^rdf:XMLLiteral .
<WindContCurrLimIEC2.imax> rdf:type rdfs:Property ;
	rdfs:label "imax"@en ;
	rdfs:domain <WindContCurrLimIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum continuous current at the wind turbine terminals (<i>i</i><i><sub>max</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContCurrLimIEC2.imaxdip> rdf:type rdfs:Property ;
	rdfs:label "imaxdip"@en ;
	rdfs:domain <WindContCurrLimIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum current during voltage dip at the wind turbine terminals (<i>i</i><i><sub>maxdip</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContCurrLimIEC2.kpqu> rdf:type rdfs:Property ;
	rdfs:label "kpqu"@en ;
	rdfs:domain <WindContCurrLimIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Partial derivative of reactive current limit (<i>K</i><i><sub>pqu</sub></i>) versus voltage. It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContCurrLimIEC2.mdfslim> rdf:type rdfs:Property ;
	rdfs:label "mdfslim"@en ;
	rdfs:domain <WindContCurrLimIEC2> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Limitation of type 3 stator current (<i>M</i><i><sub>DFSLim</sub></i>). <i>M</i><i><sub>DFSLim</sub></i><sub> </sub>= 1 for wind turbines type 4. It is a type-dependent parameter.\nfalse means total current limitation (0 in the IEC model)\ntrue means stator current limitation (1 in the IEC model)."^^rdf:XMLLiteral .
<WindContCurrLimIEC2.mqpri> rdf:type rdfs:Property ;
	rdfs:label "mqpri"@en ;
	rdfs:domain <WindContCurrLimIEC2> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Prioritisation of reactive power during FRT (<i>M</i><i><sub>qpri</sub></i>). It is a project-dependent parameter.\ntrue means reactive power priority (1 in the IEC model)\nfalse means active power priority (0 in the IEC model)."^^rdf:XMLLiteral .
<WindContCurrLimIEC2.upqumax> rdf:type rdfs:Property ;
	rdfs:label "upqumax"@en ;
	rdfs:domain <WindContCurrLimIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Wind turbine voltage in the operation point where zero reactive current can be delivered (<i>u</i><i><sub>pqumax</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindGenType4IEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindGenType4IEC2"@en ;
	rdfs:comment "IEC type 4 generator system module.\nReference: IEC 61400-27-1:2020, 7.4.4."^^rdf:XMLLiteral .
<WindGenType4IEC2.dipmax> rdf:type rdfs:Property ;
	rdfs:label "dipmax"@en ;
	rdfs:domain <WindGenType4IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum active current ramp rate (<i>di</i><i><sub>pmax</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindGenType4IEC2.diqmax> rdf:type rdfs:Property ;
	rdfs:label "diqmax"@en ;
	rdfs:domain <WindGenType4IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum reactive current ramp rate (<i>di</i><i><sub>qmax</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindGenType4IEC2.diqmin> rdf:type rdfs:Property ;
	rdfs:label "diqmin"@en ;
	rdfs:domain <WindGenType4IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum reactive current ramp rate (<i>di</i><i><sub>qmin</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindGenType4IEC2.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <WindGenType4IEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (<i>T</i><i><sub>g</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .

<CommunicationIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "CommunicationIEC"@en ;
	rdfs:comment "Communication module part of the communication model."^^rdf:XMLLiteral .
<CommunicationIEC.kind> rdf:type rdfs:Property ;
	rdfs:label "kind"@en ;
	rdfs:domain <CommunicationIEC> ;
	rdfs:range xsd:string ;
	rdfs:comment "Kind of communication."^^rdf:XMLLiteral .

<WindContPitchAngleIEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindContPitchAngleIEC2"@en ;
	rdfs:comment "Pitch angle control module.\nReference: IEC 61400-27-1:2020, 7.6.2."^^rdf:XMLLiteral .
<WindContPitchAngleIEC2.dthetacmax> rdf:type rdfs:Property ;
	rdfs:label "dthetacmax"@en ;
	rdfs:domain <WindContPitchAngleIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum pitch positive ramp rate of power PI controller (<i>dtheta</i><i><sub>cmax</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPitchAngleIEC2.dthetacmin> rdf:type rdfs:Property ;
	rdfs:label "dthetacmin"@en ;
	rdfs:domain <WindContPitchAngleIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum pitch negative ramp rate of power PI controller (<i>dtheta</i><i><sub>cmin</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPitchAngleIEC2.dthetamax> rdf:type rdfs:Property ;
	rdfs:label "dthetamax"@en ;
	rdfs:domain <WindContPitchAngleIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum pitch positive ramp rate (<i>dtheta</i><i><sub>max</sub></i>) (&gt; WindContPitchAngleIEC2.dthetamin). It is a type-dependent parameter. Unit = degrees / s. "^^rdf:XMLLiteral .
<WindContPitchAngleIEC2.dthetamin> rdf:type rdfs:Property ;
	rdfs:label "dthetamin"@en ;
	rdfs:domain <WindContPitchAngleIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum pitch negative ramp rate (<i>dtheta</i><i><sub>min</sub></i><i>)</i> (&lt; WindContPitchAngleIEC2.dthetamax). It is a type-dependent parameter. Unit = degrees / s. "^^rdf:XMLLiteral .
<WindContPitchAngleIEC2.dthetaomegamax> rdf:type rdfs:Property ;
	rdfs:label "dthetaomegamax"@en ;
	rdfs:domain <WindContPitchAngleIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum pitch positive ramp rate of speed PI controller (<i>dtheta</i><i><sub>omegamax</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPitchAngleIEC2.dthetaomegamin> rdf:type rdfs:Property ;
	rdfs:label "dthetaomegamin"@en ;
	rdfs:domain <WindContPitchAngleIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum pitch negative ramp rate of speed PI controller (<i>dtheta</i><i><sub>omegamin</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPitchAngleIEC2.kic> rdf:type rdfs:Property ;
	rdfs:label "kic"@en ;
	rdfs:domain <WindContPitchAngleIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power PI controller integration gain (<i>K</i><i><sub>Ic</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPitchAngleIEC2.kiomega> rdf:type rdfs:Property ;
	rdfs:label "kiomega"@en ;
	rdfs:domain <WindContPitchAngleIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed PI controller integration gain (<i>K</i><i><sub>Iomega</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPitchAngleIEC2.kpc> rdf:type rdfs:Property ;
	rdfs:label "kpc"@en ;
	rdfs:domain <WindContPitchAngleIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power PI controller proportional gain (<i>K</i><i><sub>Pc</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPitchAngleIEC2.kpomega> rdf:type rdfs:Property ;
	rdfs:label "kpomega"@en ;
	rdfs:domain <WindContPitchAngleIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed PI controller proportional gain (<i>K</i><i><sub>Pomega</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPitchAngleIEC2.kpx> rdf:type rdfs:Property ;
	rdfs:label "kpx"@en ;
	rdfs:domain <WindContPitchAngleIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pitch cross coupling gain (<i>K</i><i><sub>PX</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPitchAngleIEC2.thetacmax> rdf:type rdfs:Property ;
	rdfs:label "thetacmax"@en ;
	rdfs:domain <WindContPitchAngleIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum pitch angle of power PI controller (<i>theta</i><i><sub>cmax</sub></i>) (&gt; WindContPitchAngleIEC2.thetacmin). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPitchAngleIEC2.thetacmin> rdf:type rdfs:Property ;
	rdfs:label "thetacmin"@en ;
	rdfs:domain <WindContPitchAngleIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum pitch angle of power PI controller (<i>theta</i><i><sub>cmin</sub></i>) (&lt; WindContPitchAngleIEC2.thetacmax). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPitchAngleIEC2.thetamax> rdf:type rdfs:Property ;
	rdfs:label "thetamax"@en ;
	rdfs:domain <WindContPitchAngleIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum pitch angle (<i>theta</i><i><sub>max</sub></i>) (&gt; WindContPitchAngleIEC2.thetamin). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPitchAngleIEC2.thetamin> rdf:type rdfs:Property ;
	rdfs:label "thetamin"@en ;
	rdfs:domain <WindContPitchAngleIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum pitch angle (<i>theta</i><i><sub>min</sub></i>) (&lt; WindContPitchAngleIEC2.thetamax). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPitchAngleIEC2.thetaomegamax> rdf:type rdfs:Property ;
	rdfs:label "thetaomegamax"@en ;
	rdfs:domain <WindContPitchAngleIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum pitch angle of speed PI controller (<i>theta</i><i><sub>omegamax</sub></i>) (&gt; WindContPitchAngleIEC2.thetaomegamin). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPitchAngleIEC2.thetaomegamin> rdf:type rdfs:Property ;
	rdfs:label "thetaomegamin"@en ;
	rdfs:domain <WindContPitchAngleIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum pitch angle of speed PI controller (<i>theta</i><i><sub>omegamax</sub></i>) (&lt; WindContPitchAngleIEC2.thetaomegamax). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPitchAngleIEC2.ttheta> rdf:type rdfs:Property ;
	rdfs:label "ttheta"@en ;
	rdfs:domain <WindContPitchAngleIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pitch time constant (<i>ttheta</i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .

<CommunicationDelayIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <CommunicationIEC> ;
	rdfs:label "CommunicationDelayIEC"@en ;
	rdfs:comment "Communication delay module.\nReference: IEC 61400-27-1:2020, 7.10.2."^^rdf:XMLLiteral .
<CommunicationDelayIEC.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <CommunicationDelayIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Communication delay time (<i>T</i><i><sub>d</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<CommunicationDelayIEC.variablesNumber> rdf:type rdfs:Property ;
	rdfs:label "variablesNumber"@en ;
	rdfs:domain <CommunicationDelayIEC> ;
	rdfs:range xsd:integer ;
	rdfs:comment "Number of communication variables."^^rdf:XMLLiteral .

<WindAeroTwoDimIEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindAeroTwoDimIEC2"@en ;
	rdfs:comment "Two-dimensional aerodynamic module.  \nReference: IEC 61400-27-1:2020, 7.2.3."^^rdf:XMLLiteral .
<WindAeroTwoDimIEC2.dpomega0> rdf:type rdfs:Property ;
	rdfs:label "dpomega0"@en ;
	rdfs:domain <WindAeroTwoDimIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Constant term of partial derivative of aerodynamic power with respect to changes in wind turbine rotor speed (<i>dp</i><i><sub>omega0</sub></i>). It is a use case-dependent parameter."^^rdf:XMLLiteral .
<WindAeroTwoDimIEC2.dpomegaTheta> rdf:type rdfs:Property ;
	rdfs:label "dpomegaTheta"@en ;
	rdfs:domain <WindAeroTwoDimIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pitch dependent term of partial derivative of aerodynamic power with respect to changes in wind turbine rotor speed (<i>dP</i><i><sub>omegaTheta</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindAeroTwoDimIEC2.dptheta> rdf:type rdfs:Property ;
	rdfs:label "dptheta"@en ;
	rdfs:domain <WindAeroTwoDimIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Partial derivative of aerodynamic power with respect to changes in pitch angle (<i>dp</i><i><sub>theta</sub></i>). It is a use case-dependent parameter."^^rdf:XMLLiteral .
<WindAeroTwoDimIEC2.omega0> rdf:type rdfs:Property ;
	rdfs:label "omega0"@en ;
	rdfs:domain <WindAeroTwoDimIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rotor speed if the wind turbine is not derated (<i>omega</i><i><sub>0</sub></i>). It is a use case-dependent parameter."^^rdf:XMLLiteral .
<WindAeroTwoDimIEC2.pavail> rdf:type rdfs:Property ;
	rdfs:label "pavail"@en ;
	rdfs:domain <WindAeroTwoDimIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Available power (<i>p</i><i><sub>avail</sub></i><i>)</i>. It is a use case-dependent parameter."^^rdf:XMLLiteral .
<WindAeroTwoDimIEC2.theta0> rdf:type rdfs:Property ;
	rdfs:label "theta0"@en ;
	rdfs:domain <WindAeroTwoDimIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pitch angle if the wind turbine is not derated (<i>theta</i><i><sub>0</sub></i>). It is a use case-dependent parameter."^^rdf:XMLLiteral .

<WindPitchContPowerIEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindPitchContPowerIEC2"@en ;
	rdfs:comment "Pitch control power module.\nReference: IEC 61400-27-1:2020, 7.6.1."^^rdf:XMLLiteral .
<WindPitchContPowerIEC2.dpmax> rdf:type rdfs:Property ;
	rdfs:label "dpmax"@en ;
	rdfs:domain <WindPitchContPowerIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate limit for increasing power (<i>dp</i><i><sub>max</sub></i>) (&gt; WindPitchContPowerIEC2.dpmin). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindPitchContPowerIEC2.dpmin> rdf:type rdfs:Property ;
	rdfs:label "dpmin"@en ;
	rdfs:domain <WindPitchContPowerIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate limit for decreasing power (<i>dp</i><i><sub>min</sub></i>) (&lt; WindPitchContPowerIEC2.dpmax). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindPitchContPowerIEC2.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <WindPitchContPowerIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum power setting (<i>p</i><i><sub>min</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindPitchContPowerIEC2.pset> rdf:type rdfs:Property ;
	rdfs:label "pset"@en ;
	rdfs:domain <WindPitchContPowerIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "If <i>p</i><i><sub>init</sub></i><sub> </sub>&lt; <i>p</i><i><sub>set</sub></i><sub> </sub>then power will be ramped down to <i>p</i><i><sub>min</sub></i>. It is (<i>p</i><i><sub>set</sub></i>) in the IEC 61400-27-1:2020. It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindPitchContPowerIEC2.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <WindPitchContPowerIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant (<i>T</i><i><sub>1</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindPitchContPowerIEC2.uuvrt> rdf:type rdfs:Property ;
	rdfs:label "uuvrt"@en ;
	rdfs:domain <WindPitchContPowerIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Dip detection threshold (<i>u</i><i><sub>UVRT</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindContPType4bIEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindContPType4bIEC2"@en ;
	rdfs:comment "P control module type 4B.\nReference: IEC 61400-27-1:2020, 7.7.4."^^rdf:XMLLiteral .
<WindContPType4bIEC2.dpmaxp4b> rdf:type rdfs:Property ;
	rdfs:label "dpmaxp4b"@en ;
	rdfs:domain <WindContPType4bIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum wind turbine power ramp rate (<i>dp</i><i><sub>maxp4B</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContPType4bIEC2.dprefmaxp4b> rdf:type rdfs:Property ;
	rdfs:label "dprefmaxp4b"@en ;
	rdfs:domain <WindContPType4bIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum wind turbine reference power ramp rate (<i>dp</i><i><sub>refmaxp4B</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContPType4bIEC2.dprefmin4b> rdf:type rdfs:Property ;
	rdfs:label "dprefmin4b"@en ;
	rdfs:domain <WindContPType4bIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum wind turbine reference power ramp rate (<i>dp</i><i><sub>refmin4B</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindContPType4bIEC2.mpuscale> rdf:type rdfs:Property ;
	rdfs:label "mpuscale"@en ;
	rdfs:domain <WindContPType4bIEC2> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Voltage scaling for power reference during voltage dip (<i>M</i><i><sub>Uscale</sub></i>). It is a project-dependent parameter.\ntrue means u scaling (1 in the IEC model)\nfalse means no scaling (0 in the IEC model)."^^rdf:XMLLiteral .
<WindContPType4bIEC2.tpaero> rdf:type rdfs:Property ;
	rdfs:label "tpaero"@en ;
	rdfs:domain <WindContPType4bIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant in aerodynamic power response (<i>T</i><i><sub>paero</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType4bIEC2.tpordp4b> rdf:type rdfs:Property ;
	rdfs:label "tpordp4b"@en ;
	rdfs:domain <WindContPType4bIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant in power order lag (<i>T</i><i><sub>pordp4B</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContPType4bIEC2.updip> rdf:type rdfs:Property ;
	rdfs:label "updip"@en ;
	rdfs:domain <WindContPType4bIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage dip threshold for P-control (<i>u</i><sub>Pdip</sub>).  Part of wind turbine control, often different from converter thresholds. It is a project-dependent parameter."^^rdf:XMLLiteral .

<WindTurbineType3or4IEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindTurbineType3or4Dynamics> ;
	rdfs:label "WindTurbineType3or4IEC2"@en ;
	rdfs:comment "Parent class supporting relationships to IEC wind turbines type 3 and type 4 including their control models."^^rdf:XMLLiteral .
<WindTurbineType3or4IEC2.WindProtectionIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindProtectionIEC2"@en ;
	rdfs:domain <WindTurbineType3or4IEC2> ;
	rdfs:range <WindProtectionIEC2> ;
	rdfs:comment "Wind turbune protection module associated with this wind generator type 3 or type 4 model."^^rdf:XMLLiteral .
<WindTurbineType3or4IEC2.WindGridMeasForProtection> rdf:type rdfs:Property ;
	rdfs:label "WindGridMeasForProtection"@en ;
	rdfs:domain <WindTurbineType3or4IEC2> ;
	rdfs:range <WindGridMeasForProtection> ;
	rdfs:comment "Wind turbune grid measurement (for protection) module associated with this wind generator type 3 or type 4 model."^^rdf:XMLLiteral .
<WindTurbineType3or4IEC2.WIndContQIEC2> rdf:type rdfs:Property ;
	rdfs:label "WIndContQIEC2"@en ;
	rdfs:domain <WindTurbineType3or4IEC2> ;
	rdfs:range <WindContQIEC2> ;
	rdfs:comment "Wind reactive control module associated with this wind turbine type 3 or type 4 model."^^rdf:XMLLiteral .
<WindTurbineType3or4IEC2.WindRefFrameRotIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindRefFrameRotIEC2"@en ;
	rdfs:domain <WindTurbineType3or4IEC2> ;
	rdfs:range <WindRefFrameRotIEC2> ;
	rdfs:comment "Reference frame rotation module associated with this wind turbine type 3 or type 4 model."^^rdf:XMLLiteral .
<WindTurbineType3or4IEC2.WindContQLimIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindContQLimIEC2"@en ;
	rdfs:domain <WindTurbineType3or4IEC2> ;
	rdfs:range <WindContQLimIEC2> ;
	rdfs:comment "Constant Q limitation module associated with this wind generator type 3 or type 4 model."^^rdf:XMLLiteral .
<WindTurbineType3or4IEC2.WindGridMeasForControl> rdf:type rdfs:Property ;
	rdfs:label "WindGridMeasForControl"@en ;
	rdfs:domain <WindTurbineType3or4IEC2> ;
	rdfs:range <WindGridMeasForControl> ;
	rdfs:comment "Wind turbune grid measurement (for control) module associated with this wind generator type 3 or type 4 model."^^rdf:XMLLiteral .
<WindTurbineType3or4IEC2.WindElectricalSystemGamma> rdf:type rdfs:Property ;
	rdfs:label "WindElectricalSystemGamma"@en ;
	rdfs:domain <WindTurbineType3or4IEC2> ;
	rdfs:range <WindElectricalSystemGamma> ;
	rdfs:comment "Wind turbune electrical system gamma module associated with this wind generator type 3 or type 4 model."^^rdf:XMLLiteral .
<WindTurbineType3or4IEC2.WindContQPQULimIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindContQPQULimIEC2"@en ;
	rdfs:domain <WindTurbineType3or4IEC2> ;
	rdfs:range <WindContQPQULimIEC2> ;
	rdfs:comment "QP and QU limitation module associated with this wind generator type 3 or type 4 model."^^rdf:XMLLiteral .
<WindTurbineType3or4IEC2.WindContCurrLimIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindContCurrLimIEC2"@en ;
	rdfs:domain <WindTurbineType3or4IEC2> ;
	rdfs:range <WindContCurrLimIEC2> ;
	rdfs:comment "Wind control current limitation module associated with this wind turbine type 3 or type 4 model."^^rdf:XMLLiteral .

<WindContRotorRIEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindContRotorRIEC2"@en ;
	rdfs:comment "Rotor resistance control model.\nReference: IEC 61400-27-1:2020, 7.7.1."^^rdf:XMLLiteral .
<WindContRotorRIEC2.kirr> rdf:type rdfs:Property ;
	rdfs:label "kirr"@en ;
	rdfs:domain <WindContRotorRIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain in rotor resistance PI controller (<i>K</i><i><sub>Irr</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContRotorRIEC2.kprr> rdf:type rdfs:Property ;
	rdfs:label "kprr"@en ;
	rdfs:domain <WindContRotorRIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain in rotor resistance PI controller (<i>K</i><i><sub>Prr</sub></i>). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContRotorRIEC2.rmax> rdf:type rdfs:Property ;
	rdfs:label "rmax"@en ;
	rdfs:domain <WindContRotorRIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum rotor resistance (<i>r</i><i><sub>max</sub></i>) (&gt; WindContRotorRIEC2.rmin). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContRotorRIEC2.rmin> rdf:type rdfs:Property ;
	rdfs:label "rmin"@en ;
	rdfs:domain <WindContRotorRIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum rotor resistance (<i>r</i><i><sub>min</sub></i>) (&lt; WindContRotorRIEC2.rmax). It is a type-dependent parameter."^^rdf:XMLLiteral .
<WindContRotorRIEC2.tomegafiltrr> rdf:type rdfs:Property ;
	rdfs:label "tomegafiltrr"@en ;
	rdfs:domain <WindContRotorRIEC2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for generator speed measurement (<i>T</i><i><sub>omegafiltrr</sub></i>) (&gt;= 0). It is a type-dependent parameter."^^rdf:XMLLiteral .

<WindPlantPControlIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WindPlantPControlIEC"@en ;
	rdfs:comment "Wind plant active power control module.\nReference: IEC 61400-27-1:2020, 7.9.1."^^rdf:XMLLiteral .
<WindPlantPControlIEC.dprefmax> rdf:type rdfs:Property ;
	rdfs:label "dprefmax"@en ;
	rdfs:domain <WindPlantPControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum positive ramp rate for PD power reference (<i>dp</i><i><sub>refmax</sub></i>) (&gt; WindPlantPControlIEC.dprefmin). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantPControlIEC.dprefmin> rdf:type rdfs:Property ;
	rdfs:label "dprefmin"@en ;
	rdfs:domain <WindPlantPControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum negative ramp rate for PD power reference (<i>dp</i><i><sub>refmin</sub></i>) (&lt; WindPlantPControlIEC.dprefmax). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantPControlIEC.dpwprefmax> rdf:type rdfs:Property ;
	rdfs:label "dpwprefmax"@en ;
	rdfs:domain <WindPlantPControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum positive ramp rate for wind plant power reference (<i>dp</i><i><sub>WPrefmax</sub></i>) (&gt; WindPlantPControlIEC.dpwprefmin). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantPControlIEC.dpwprefmin> rdf:type rdfs:Property ;
	rdfs:label "dpwprefmin"@en ;
	rdfs:domain <WindPlantPControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum negative ramp rate for wind plant power reference (<i>dp</i><i><sub>WPrefmin</sub></i>) (&lt; WindPlantPControlIEC.dpwprefmax). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantPControlIEC.kiwpp> rdf:type rdfs:Property ;
	rdfs:label "kiwpp"@en ;
	rdfs:domain <WindPlantPControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power PI controller integration gain (<i>K</i><i><sub>IWPp</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantPControlIEC.kpwpp> rdf:type rdfs:Property ;
	rdfs:label "kpwpp"@en ;
	rdfs:domain <WindPlantPControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power PI controller proportional gain (<i>K</i><i><sub>PWPp</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantPControlIEC.kwppref> rdf:type rdfs:Property ;
	rdfs:label "kwppref"@en ;
	rdfs:domain <WindPlantPControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power reference gain (<i>K</i><i><sub>WPpref</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantPControlIEC.perrmax> rdf:type rdfs:Property ;
	rdfs:label "perrmax"@en ;
	rdfs:domain <WindPlantPControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum control error for power PI controller (<i>p</i><i><sub>errmax</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantPControlIEC.perrmin> rdf:type rdfs:Property ;
	rdfs:label "perrmin"@en ;
	rdfs:domain <WindPlantPControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum negative control error for power PI controller (<i>p</i><i><sub>errmin</sub></i>). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantPControlIEC.pkiwppmax> rdf:type rdfs:Property ;
	rdfs:label "pkiwppmax"@en ;
	rdfs:domain <WindPlantPControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum active power reference from integration (<i>K</i><i><sub>IWPpmax</sub></i>) (&gt; WindPlantPControlIEC.pkiwppmin). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantPControlIEC.pkiwppmin> rdf:type rdfs:Property ;
	rdfs:label "pkiwppmin"@en ;
	rdfs:domain <WindPlantPControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum active power reference from integration (<i>K</i><i><sub>IWPpmin</sub></i>) (&lt; WindPlantPControlIEC.pkiwppmax). It is a project-dependent parameter."^^rdf:XMLLiteral .
<WindPlantPControlIEC.prefmax> rdf:type rdfs:Property ;
	rdfs:label "prefmax"@en ;
	rdfs:domain <WindPlantPControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum PD power reference (<i>p</i><i><sub>refmax</sub></i>) (&gt; WindPlantPControlIEC.prefmin). It is a use case-dependent parameter."^^rdf:XMLLiteral .
<WindPlantPControlIEC.prefmin> rdf:type rdfs:Property ;
	rdfs:label "prefmin"@en ;
	rdfs:domain <WindPlantPControlIEC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum PD power reference (<i>p</i><i><sub>refmin</sub></i>) (&lt; WindPlantPControlIEC.prefmax). It is a project-dependent parameter."^^rdf:XMLLiteral .

<WindTurbineType1or2IEC2> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindTurbineType1or2Dynamics> ;
	rdfs:label "WindTurbineType1or2IEC2"@en ;
	rdfs:comment "Parent class supporting relationships to IEC wind turbines type 1 and type 2 including their modules.\nGenerator model for wind turbine of IEC type 1 or type 2 is a standard asynchronous generator model.\nReference: IEC 61400-27-1:2020, 6.2.2 and 6.2.3."^^rdf:XMLLiteral .
<WindTurbineType1or2IEC2.WindProtectionIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindProtectionIEC2"@en ;
	rdfs:domain <WindTurbineType1or2IEC2> ;
	rdfs:range <WindProtectionIEC2> ;
	rdfs:comment "Wind turbune protection module associated with this wind generator type 1 or type 2 model."^^rdf:XMLLiteral .
<WindTurbineType1or2IEC2.WindGridMeasurement> rdf:type rdfs:Property ;
	rdfs:label "WindGridMeasurement"@en ;
	rdfs:domain <WindTurbineType1or2IEC2> ;
	rdfs:range <WindGridMeasForProtection> ;
	rdfs:comment "Wind turbune grid measurement (for protection) module associated with this wind generator type 1 or type 2 model."^^rdf:XMLLiteral .
<WindTurbineType1or2IEC2.WindMechIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindMechIEC2"@en ;
	rdfs:domain <WindTurbineType1or2IEC2> ;
	rdfs:range <WindMechIEC2> ;
	rdfs:comment "Wind mechanical two mass module associated with this wind generator type 1 or type 2 model."^^rdf:XMLLiteral .
<WindTurbineType1or2IEC2.WindElectricalSystemGamma> rdf:type rdfs:Property ;
	rdfs:label "WindElectricalSystemGamma"@en ;
	rdfs:domain <WindTurbineType1or2IEC2> ;
	rdfs:range <WindElectricalSystemGamma> ;
	rdfs:comment "Wind turbune electrical system gamma module associated with this wind generator type 1 or type 2 model."^^rdf:XMLLiteral .

<LoadComposite> rdf:type rdfs:Class ;
	rdfs:subClassOf <LoadDynamics> ;
	rdfs:label "LoadComposite"@en ;
	rdfs:comment "Combined static load and induction motor load effects.\nThe dynamics of the motor are simplified by linearizing the induction machine equations."^^rdf:XMLLiteral .
<LoadComposite.epfd> rdf:type rdfs:Property ;
	rdfs:label "epfd"@en ;
	rdfs:domain <LoadComposite> ;
	rdfs:range xsd:double ;
	rdfs:comment "Active load-frequency dependence index (dynamic) (<i>Epfd</i>).  Typical value = 1,5."^^rdf:XMLLiteral .
<LoadComposite.epfs> rdf:type rdfs:Property ;
	rdfs:label "epfs"@en ;
	rdfs:domain <LoadComposite> ;
	rdfs:range xsd:double ;
	rdfs:comment "Active load-frequency dependence index (static) (<i>Epfs</i>).  Typical value = 1,5."^^rdf:XMLLiteral .
<LoadComposite.epvd> rdf:type rdfs:Property ;
	rdfs:label "epvd"@en ;
	rdfs:domain <LoadComposite> ;
	rdfs:range xsd:double ;
	rdfs:comment "Active load-voltage dependence index (dynamic) (<i>Epvd</i>).  Typical value = 0,7."^^rdf:XMLLiteral .
<LoadComposite.epvs> rdf:type rdfs:Property ;
	rdfs:label "epvs"@en ;
	rdfs:domain <LoadComposite> ;
	rdfs:range xsd:double ;
	rdfs:comment "Active load-voltage dependence index (static) (<i>Epvs</i>).  Typical value = 0,7."^^rdf:XMLLiteral .
<LoadComposite.eqfd> rdf:type rdfs:Property ;
	rdfs:label "eqfd"@en ;
	rdfs:domain <LoadComposite> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive load-frequency dependence index (dynamic) (<i>Eqfd</i>).  Typical value = 0."^^rdf:XMLLiteral .
<LoadComposite.eqfs> rdf:type rdfs:Property ;
	rdfs:label "eqfs"@en ;
	rdfs:domain <LoadComposite> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive load-frequency dependence index (static) (<i>Eqfs</i>).  Typical value = 0."^^rdf:XMLLiteral .
<LoadComposite.eqvd> rdf:type rdfs:Property ;
	rdfs:label "eqvd"@en ;
	rdfs:domain <LoadComposite> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive load-voltage dependence index (dynamic) (<i>Eqvd</i>).  Typical value = 2."^^rdf:XMLLiteral .
<LoadComposite.eqvs> rdf:type rdfs:Property ;
	rdfs:label "eqvs"@en ;
	rdfs:domain <LoadComposite> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive load-voltage dependence index (static) (<i>Eqvs</i>).  Typical value = 2."^^rdf:XMLLiteral .
<LoadComposite.h> rdf:type rdfs:Property ;
	rdfs:label "h"@en ;
	rdfs:domain <LoadComposite> ;
	rdfs:range xsd:double ;
	rdfs:comment "Inertia constant (<i>H</i>) (&gt;= 0).  Typical value = 2,5."^^rdf:XMLLiteral .
<LoadComposite.lfac> rdf:type rdfs:Property ;
	rdfs:label "lfac"@en ;
	rdfs:domain <LoadComposite> ;
	rdfs:range xsd:double ;
	rdfs:comment "Loading factor (<i>L</i><i><sub>fac</sub></i>). The ratio of initial <i>P</i> to motor MVA base.  Typical value = 0,8."^^rdf:XMLLiteral .
<LoadComposite.pfrac> rdf:type rdfs:Property ;
	rdfs:label "pfrac"@en ;
	rdfs:domain <LoadComposite> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of constant-power load to be represented by this motor model (<i>P</i><i><sub>FRAC</sub></i>) (&gt;= 0,0 and &lt;= 1,0).  Typical value = 0,5."^^rdf:XMLLiteral .

<LoadMotor> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "LoadMotor"@en ;
	rdfs:comment "Aggregate induction motor load. This model is used to represent a fraction of an ordinary load as \"induction motor load\".  It allows a load that is treated as an ordinary constant power in power flow analysis to be represented by an induction motor in dynamic simulation. This model is intended for representation of aggregations of many motors dispersed through a load represented at a high voltage bus but where there is no information on the characteristics of individual motors.\nEither a \"one-cage\" or \"two-cage\" model of the induction machine can be modelled. Magnetic saturation is not modelled.\nThis model treats a fraction of the constant power part of a load as a motor. During initialisation, the initial power drawn by the motor is set equal to <i>Pfrac</i> times the constant <i>P</i> part of the static load.  The remainder of the load is left as a static load.\nThe reactive power demand of the motor is calculated during initialisation as a function of voltage at the load bus. This reactive power demand can be less than or greater than the constant <i>Q</i> component of the load.  If the motor's reactive demand is greater than the constant <i>Q</i> component of the load, the model inserts a shunt capacitor at the terminal of the motor to bring its reactive demand down to equal the constant <i>Q</i> reactive load.  \nIf an induction motor load model and a static load model are both present for a load, the motor <i>Pfrac</i> is assumed to be subtracted from the power flow constant <i>P</i> load before the static load model is applied.  The remainder of the load, if any, is then represented by the static load model."^^rdf:XMLLiteral .
<LoadMotor.d> rdf:type rdfs:Property ;
	rdfs:label "d"@en ;
	rdfs:domain <LoadMotor> ;
	rdfs:range xsd:double ;
	rdfs:comment "Damping factor (<i>D</i>).  Unit = delta <i>P</i>/delta speed.  Typical value = 2."^^rdf:XMLLiteral .
<LoadMotor.h> rdf:type rdfs:Property ;
	rdfs:label "h"@en ;
	rdfs:domain <LoadMotor> ;
	rdfs:range xsd:double ;
	rdfs:comment "Inertia constant (<i>H</i>) (&gt;= 0).  Typical value = 0,4."^^rdf:XMLLiteral .
<LoadMotor.lfac> rdf:type rdfs:Property ;
	rdfs:label "lfac"@en ;
	rdfs:domain <LoadMotor> ;
	rdfs:range xsd:double ;
	rdfs:comment "Loading factor (<i>Lfac</i>). The ratio of initial <i>P</i> to motor MVA base.  Typical value = 0,8."^^rdf:XMLLiteral .
<LoadMotor.lp> rdf:type rdfs:Property ;
	rdfs:label "lp"@en ;
	rdfs:domain <LoadMotor> ;
	rdfs:range xsd:double ;
	rdfs:comment "Transient reactance (<i>Lp</i>).  Typical value = 0,15."^^rdf:XMLLiteral .
<LoadMotor.lpp> rdf:type rdfs:Property ;
	rdfs:label "lpp"@en ;
	rdfs:domain <LoadMotor> ;
	rdfs:range xsd:double ;
	rdfs:comment "Subtransient reactance (<i>Lpp</i>).  Typical value = 0,15."^^rdf:XMLLiteral .
<LoadMotor.ls> rdf:type rdfs:Property ;
	rdfs:label "ls"@en ;
	rdfs:domain <LoadMotor> ;
	rdfs:range xsd:double ;
	rdfs:comment "Synchronous reactance (<i>Ls</i>).  Typical value = 3,2."^^rdf:XMLLiteral .
<LoadMotor.pfrac> rdf:type rdfs:Property ;
	rdfs:label "pfrac"@en ;
	rdfs:domain <LoadMotor> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of constant-power load to be represented by this motor model (<i>Pfrac</i>) (&gt;= 0,0 and &lt;= 1,0).  Typical value = 0,3."^^rdf:XMLLiteral .
<LoadMotor.ra> rdf:type rdfs:Property ;
	rdfs:label "ra"@en ;
	rdfs:domain <LoadMotor> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stator resistance (<i>Ra</i>).  Typical value = 0."^^rdf:XMLLiteral .
<LoadMotor.tbkr> rdf:type rdfs:Property ;
	rdfs:label "tbkr"@en ;
	rdfs:domain <LoadMotor> ;
	rdfs:range xsd:double ;
	rdfs:comment "Circuit breaker operating time (<i>Tbkr</i>) (&gt;= 0).  Typical value = 0,08."^^rdf:XMLLiteral .
<LoadMotor.tpo> rdf:type rdfs:Property ;
	rdfs:label "tpo"@en ;
	rdfs:domain <LoadMotor> ;
	rdfs:range xsd:double ;
	rdfs:comment "Transient rotor time constant (<i>Tpo</i>) (&gt;= 0).  Typical value = 1."^^rdf:XMLLiteral .
<LoadMotor.tppo> rdf:type rdfs:Property ;
	rdfs:label "tppo"@en ;
	rdfs:domain <LoadMotor> ;
	rdfs:range xsd:double ;
	rdfs:comment "Subtransient rotor time constant (<i>Tppo</i>) (&gt;= 0).  Typical value = 0,02."^^rdf:XMLLiteral .
<LoadMotor.tv> rdf:type rdfs:Property ;
	rdfs:label "tv"@en ;
	rdfs:domain <LoadMotor> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage trip pickup time (<i>Tv</i>) (&gt;= 0).  Typical value = 0,1."^^rdf:XMLLiteral .
<LoadMotor.vt> rdf:type rdfs:Property ;
	rdfs:label "vt"@en ;
	rdfs:domain <LoadMotor> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage threshold for tripping (<i>Vt</i>).  Typical value = 0,7."^^rdf:XMLLiteral .
<LoadMotor.LoadAggregate> rdf:type rdfs:Property ;
	rdfs:label "LoadAggregate"@en ;
	rdfs:domain <LoadMotor> ;
	rdfs:range <LoadAggregate> ;
	rdfs:comment "Aggregate load to which this aggregate motor (dynamic) load belongs."^^rdf:XMLLiteral .

<LoadGenericNonLinear> rdf:type rdfs:Class ;
	rdfs:subClassOf <LoadDynamics> ;
	rdfs:label "LoadGenericNonLinear"@en ;
	rdfs:comment "Generic non-linear dynamic (GNLD) load. This model can be used in mid-term and long-term voltage stability simulations (i.e., to study voltage collapse), as it can replace a more detailed representation of aggregate load, including induction motors, thermostatically controlled and static loads."^^rdf:XMLLiteral .
<LoadGenericNonLinear.bs> rdf:type rdfs:Property ;
	rdfs:label "bs"@en ;
	rdfs:domain <LoadGenericNonLinear> ;
	rdfs:range xsd:double ;
	rdfs:comment "Steady state voltage index for reactive power (<i>BS</i>)."^^rdf:XMLLiteral .
<LoadGenericNonLinear.bt> rdf:type rdfs:Property ;
	rdfs:label "bt"@en ;
	rdfs:domain <LoadGenericNonLinear> ;
	rdfs:range xsd:double ;
	rdfs:comment "Transient voltage index for reactive power (<i>BT</i>)."^^rdf:XMLLiteral .
<LoadGenericNonLinear.genericNonLinearLoadModelType> rdf:type rdfs:Property ;
	rdfs:label "genericNonLinearLoadModelType"@en ;
	rdfs:domain <LoadGenericNonLinear> ;
	rdfs:range xsd:string ;
	rdfs:comment "Type of generic non-linear load model."^^rdf:XMLLiteral .
<LoadGenericNonLinear.ls> rdf:type rdfs:Property ;
	rdfs:label "ls"@en ;
	rdfs:domain <LoadGenericNonLinear> ;
	rdfs:range xsd:double ;
	rdfs:comment "Steady state voltage index for active power (<i>LS</i>)."^^rdf:XMLLiteral .
<LoadGenericNonLinear.lt> rdf:type rdfs:Property ;
	rdfs:label "lt"@en ;
	rdfs:domain <LoadGenericNonLinear> ;
	rdfs:range xsd:double ;
	rdfs:comment "Transient voltage index for active power (<i>LT</i>)."^^rdf:XMLLiteral .
<LoadGenericNonLinear.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <LoadGenericNonLinear> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of lag function of active power (<i>T</i><i><sub>P</sub></i>) (&gt; 0)."^^rdf:XMLLiteral .
<LoadGenericNonLinear.tq> rdf:type rdfs:Property ;
	rdfs:label "tq"@en ;
	rdfs:domain <LoadGenericNonLinear> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant of lag function of reactive power (<i>T</i><i><sub>Q</sub></i>) (&gt; 0)."^^rdf:XMLLiteral .

<LoadAggregate> rdf:type rdfs:Class ;
	rdfs:subClassOf <LoadDynamics> ;
	rdfs:label "LoadAggregate"@en ;
	rdfs:comment "Aggregate loads are used to represent all or part of the real and reactive load from one or more loads in the static (power flow) data. This load is usually the aggregation of many individual load devices and the load model is an approximate representation of the aggregate response of the load devices to system disturbances.\nStandard aggregate load model comprised of static and/or dynamic components.  A static load model represents the sensitivity of the real and reactive power consumed by the load to the amplitude and frequency of the bus voltage. A dynamic load model can be used to represent the aggregate response of the motor components of the load."^^rdf:XMLLiteral .

<LoadStatic> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "LoadStatic"@en ;
	rdfs:comment "General static load. This model represents the sensitivity of the real and reactive power consumed by the load to the amplitude and frequency of the bus voltage."^^rdf:XMLLiteral .
<LoadStatic.ep1> rdf:type rdfs:Property ;
	rdfs:label "ep1"@en ;
	rdfs:domain <LoadStatic> ;
	rdfs:range xsd:double ;
	rdfs:comment "First term voltage exponent for active power (<i>Ep1</i>).  Used only when .staticLoadModelType = exponential."^^rdf:XMLLiteral .
<LoadStatic.ep2> rdf:type rdfs:Property ;
	rdfs:label "ep2"@en ;
	rdfs:domain <LoadStatic> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second term voltage exponent for active power (<i>Ep2</i>).  Used only when .staticLoadModelType = exponential."^^rdf:XMLLiteral .
<LoadStatic.ep3> rdf:type rdfs:Property ;
	rdfs:label "ep3"@en ;
	rdfs:domain <LoadStatic> ;
	rdfs:range xsd:double ;
	rdfs:comment "Third term voltage exponent for active power (<i>Ep3</i>).  Used only when .staticLoadModelType = exponential."^^rdf:XMLLiteral .
<LoadStatic.eq1> rdf:type rdfs:Property ;
	rdfs:label "eq1"@en ;
	rdfs:domain <LoadStatic> ;
	rdfs:range xsd:double ;
	rdfs:comment "First term voltage exponent for reactive power (<i>Eq1</i>).  Used only when .staticLoadModelType = exponential."^^rdf:XMLLiteral .
<LoadStatic.eq2> rdf:type rdfs:Property ;
	rdfs:label "eq2"@en ;
	rdfs:domain <LoadStatic> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second term voltage exponent for reactive power (<i>Eq2</i>).  Used only when .staticLoadModelType = exponential."^^rdf:XMLLiteral .
<LoadStatic.eq3> rdf:type rdfs:Property ;
	rdfs:label "eq3"@en ;
	rdfs:domain <LoadStatic> ;
	rdfs:range xsd:double ;
	rdfs:comment "Third term voltage exponent for reactive power (<i>Eq3</i>).  Used only when .staticLoadModelType = exponential."^^rdf:XMLLiteral .
<LoadStatic.kp1> rdf:type rdfs:Property ;
	rdfs:label "kp1"@en ;
	rdfs:domain <LoadStatic> ;
	rdfs:range xsd:double ;
	rdfs:comment "First term voltage coefficient for active power (<i>K</i><i><sub>p1</sub></i>).  Not used when .staticLoadModelType = constantZ."^^rdf:XMLLiteral .
<LoadStatic.kp2> rdf:type rdfs:Property ;
	rdfs:label "kp2"@en ;
	rdfs:domain <LoadStatic> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second term voltage coefficient for active power (<i>K</i><i><sub>p2</sub></i>).  Not used when .staticLoadModelType = constantZ."^^rdf:XMLLiteral .
<LoadStatic.kp3> rdf:type rdfs:Property ;
	rdfs:label "kp3"@en ;
	rdfs:domain <LoadStatic> ;
	rdfs:range xsd:double ;
	rdfs:comment "Third term voltage coefficient for active power (<i>K</i><i><sub>p3</sub></i>).  Not used when .staticLoadModelType = constantZ."^^rdf:XMLLiteral .
<LoadStatic.kp4> rdf:type rdfs:Property ;
	rdfs:label "kp4"@en ;
	rdfs:domain <LoadStatic> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency coefficient for active power (<i>K</i><i><sub>p4</sub></i>)  (not = 0 if .staticLoadModelType = zIP2).  Used only when .staticLoadModelType = zIP2."^^rdf:XMLLiteral .
<LoadStatic.kpf> rdf:type rdfs:Property ;
	rdfs:label "kpf"@en ;
	rdfs:domain <LoadStatic> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency deviation coefficient for active power (<i>K</i><i><sub>pf</sub></i>) in 1/Hz.  Not used when .staticLoadModelType = constantZ."^^rdf:XMLLiteral .
<LoadStatic.kq1> rdf:type rdfs:Property ;
	rdfs:label "kq1"@en ;
	rdfs:domain <LoadStatic> ;
	rdfs:range xsd:double ;
	rdfs:comment "First term voltage coefficient for reactive power (<i>K</i><i><sub>q1</sub></i>).  Not used when .staticLoadModelType = constantZ."^^rdf:XMLLiteral .
<LoadStatic.kq2> rdf:type rdfs:Property ;
	rdfs:label "kq2"@en ;
	rdfs:domain <LoadStatic> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second term voltage coefficient for reactive power (<i>K</i><i><sub>q2</sub></i>).  Not used when .staticLoadModelType = constantZ."^^rdf:XMLLiteral .
<LoadStatic.kq3> rdf:type rdfs:Property ;
	rdfs:label "kq3"@en ;
	rdfs:domain <LoadStatic> ;
	rdfs:range xsd:double ;
	rdfs:comment "Third term voltage coefficient for reactive power (<i>K</i><i><sub>q3</sub></i>).  Not used when .staticLoadModelType = constantZ."^^rdf:XMLLiteral .
<LoadStatic.kq4> rdf:type rdfs:Property ;
	rdfs:label "kq4"@en ;
	rdfs:domain <LoadStatic> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency coefficient for reactive power (<i>K</i><i><sub>q4</sub></i>)  (not = 0 when .staticLoadModelType = zIP2).  Used only when .staticLoadModelType - zIP2."^^rdf:XMLLiteral .
<LoadStatic.kqf> rdf:type rdfs:Property ;
	rdfs:label "kqf"@en ;
	rdfs:domain <LoadStatic> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency deviation coefficient for reactive power (<i>K</i><i><sub>qf</sub></i>) in 1/Hz.  Not used when .staticLoadModelType = constantZ."^^rdf:XMLLiteral .
<LoadStatic.staticLoadModelType> rdf:type rdfs:Property ;
	rdfs:label "staticLoadModelType"@en ;
	rdfs:domain <LoadStatic> ;
	rdfs:range xsd:string ;
	rdfs:comment "Type of static load model.  Typical value = constantZ."^^rdf:XMLLiteral .
<LoadStatic.LoadAggregate> rdf:type rdfs:Property ;
	rdfs:label "LoadAggregate"@en ;
	rdfs:domain <LoadStatic> ;
	rdfs:range <LoadAggregate> ;
	rdfs:comment "Aggregate load to which this aggregate static load belongs."^^rdf:XMLLiteral .

<LoadDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "LoadDynamics"@en ;
	rdfs:comment "Load whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>\nA standard feature of dynamic load behaviour modelling is the ability to associate the same behaviour to multiple energy consumers by means of a single load definition.  The load model is always applied to individual bus loads (energy consumers)."^^rdf:XMLLiteral .

<LoadAirCoWECC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "LoadAirCoWECC"@en ;
	rdfs:comment "Single-phase Air Conditioner used in the WECC Dynamic Composite Load Model (CMPLDW).\n\nReference: Technical Reference on the Composite Load Model No3002019209."^^rdf:XMLLiteral .
<LoadAirCoWECC.comppf> rdf:type rdfs:Property ;
	rdfs:label "comppf"@en ;
	rdfs:domain <LoadAirCoWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power factor (CompPF)."^^rdf:XMLLiteral .
<LoadAirCoWECC.frst> rdf:type rdfs:Property ;
	rdfs:label "frst"@en ;
	rdfs:domain <LoadAirCoWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of load that can restart after stalling (Frst)."^^rdf:XMLLiteral .
<LoadAirCoWECC.fuvr> rdf:type rdfs:Property ;
	rdfs:label "fuvr"@en ;
	rdfs:domain <LoadAirCoWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of load with undervoltage relay protection (Fuvr)."^^rdf:XMLLiteral .
<LoadAirCoWECC.lfm> rdf:type rdfs:Property ;
	rdfs:label "lfm"@en ;
	rdfs:domain <LoadAirCoWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Loading factor (LFm). It is used to set MVA base."^^rdf:XMLLiteral .
<LoadAirCoWECC.rstall> rdf:type rdfs:Property ;
	rdfs:label "rstall"@en ;
	rdfs:domain <LoadAirCoWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stall resistance (Rstall)."^^rdf:XMLLiteral .
<LoadAirCoWECC.th1t> rdf:type rdfs:Property ;
	rdfs:label "th1t"@en ;
	rdfs:domain <LoadAirCoWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Thermal protection trip start level (pu temperature) (Th1t)."^^rdf:XMLLiteral .
<LoadAirCoWECC.th2t> rdf:type rdfs:Property ;
	rdfs:label "th2t"@en ;
	rdfs:domain <LoadAirCoWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Thermal protection trip completion level (pu temperature) (Th2t)."^^rdf:XMLLiteral .
<LoadAirCoWECC.trst> rdf:type rdfs:Property ;
	rdfs:label "trst"@en ;
	rdfs:domain <LoadAirCoWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Restart time delay (Trst) (>=0)."^^rdf:XMLLiteral .
<LoadAirCoWECC.tstall> rdf:type rdfs:Property ;
	rdfs:label "tstall"@en ;
	rdfs:domain <LoadAirCoWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stall time delay (Tstall) (>=0)."^^rdf:XMLLiteral .
<LoadAirCoWECC.tth> rdf:type rdfs:Property ;
	rdfs:label "tth"@en ;
	rdfs:domain <LoadAirCoWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Thermal time constant (Tth) (>=0)."^^rdf:XMLLiteral .
<LoadAirCoWECC.ttr1> rdf:type rdfs:Property ;
	rdfs:label "ttr1"@en ;
	rdfs:domain <LoadAirCoWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "First U/V Trip delay  time (Ttr1) (>=0)."^^rdf:XMLLiteral .
<LoadAirCoWECC.ttr2> rdf:type rdfs:Property ;
	rdfs:label "ttr2"@en ;
	rdfs:domain <LoadAirCoWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second U/V Trip delay time (Ttr2) (>=0)."^^rdf:XMLLiteral .
<LoadAirCoWECC.tv> rdf:type rdfs:Property ;
	rdfs:label "tv"@en ;
	rdfs:domain <LoadAirCoWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage measurement lag (Tv) (>=0)."^^rdf:XMLLiteral .
<LoadAirCoWECC.vc1off> rdf:type rdfs:Property ;
	rdfs:label "vc1off"@en ;
	rdfs:domain <LoadAirCoWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Contactor voltage at which tripping starts (Vc1off)."^^rdf:XMLLiteral .
<LoadAirCoWECC.vc1on> rdf:type rdfs:Property ;
	rdfs:label "vc1on"@en ;
	rdfs:domain <LoadAirCoWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Contactor voltage at which reconnection is complete (Vc1on)."^^rdf:XMLLiteral .
<LoadAirCoWECC.vc2off> rdf:type rdfs:Property ;
	rdfs:label "vc2off"@en ;
	rdfs:domain <LoadAirCoWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Contactor voltage at which tripping is complete (Vc2off)."^^rdf:XMLLiteral .
<LoadAirCoWECC.vc2on> rdf:type rdfs:Property ;
	rdfs:label "vc2on"@en ;
	rdfs:domain <LoadAirCoWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Contactor voltage at which reconnection starts (Vc2on)."^^rdf:XMLLiteral .
<LoadAirCoWECC.vrst> rdf:type rdfs:Property ;
	rdfs:label "vrst"@en ;
	rdfs:domain <LoadAirCoWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage at which restart can occur (Vrst)."^^rdf:XMLLiteral .
<LoadAirCoWECC.vstall> rdf:type rdfs:Property ;
	rdfs:label "vstall"@en ;
	rdfs:domain <LoadAirCoWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stall voltage (Vstall)."^^rdf:XMLLiteral .
<LoadAirCoWECC.vtr1> rdf:type rdfs:Property ;
	rdfs:label "vtr1"@en ;
	rdfs:domain <LoadAirCoWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "First U/V Trip V (Vtr1)."^^rdf:XMLLiteral .
<LoadAirCoWECC.vtr2> rdf:type rdfs:Property ;
	rdfs:label "vtr2"@en ;
	rdfs:domain <LoadAirCoWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second U/V Trip V (Vtr2)."^^rdf:XMLLiteral .
<LoadAirCoWECC.xstall> rdf:type rdfs:Property ;
	rdfs:label "xstall"@en ;
	rdfs:domain <LoadAirCoWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stall reactance (Xstall)."^^rdf:XMLLiteral .
<LoadAirCoWECC.LoadCompositeWECC> rdf:type rdfs:Property ;
	rdfs:label "LoadCompositeWECC"@en ;
	rdfs:domain <LoadAirCoWECC> ;
	rdfs:range <LoadCompositeWECC> ;
	rdfs:comment "WECC load composite model associated with this load air conditioner module."^^rdf:XMLLiteral .

<LoadStaticWECC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "LoadStaticWECC"@en ;
	rdfs:comment "Static Load Model used in the WECC Dynamic Composite Load Model (CMPLDW).\n\nReference: Technical Reference on the Composite Load Model No3002019209."^^rdf:XMLLiteral .
<LoadStaticWECC.p1c> rdf:type rdfs:Property ;
	rdfs:label "p1c"@en ;
	rdfs:domain <LoadStaticWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "P1 coefficient (P1c)."^^rdf:XMLLiteral .
<LoadStaticWECC.p1e> rdf:type rdfs:Property ;
	rdfs:label "p1e"@en ;
	rdfs:domain <LoadStaticWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "P1 exponent (P1e)."^^rdf:XMLLiteral .
<LoadStaticWECC.p2c> rdf:type rdfs:Property ;
	rdfs:label "p2c"@en ;
	rdfs:domain <LoadStaticWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "P2 coefficient (P2c)."^^rdf:XMLLiteral .
<LoadStaticWECC.p2e> rdf:type rdfs:Property ;
	rdfs:label "p2e"@en ;
	rdfs:domain <LoadStaticWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "P2 exponent (P2e)."^^rdf:XMLLiteral .
<LoadStaticWECC.pfrq> rdf:type rdfs:Property ;
	rdfs:label "pfrq"@en ;
	rdfs:domain <LoadStaticWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "P frequency sensitivity (Pfrq)."^^rdf:XMLLiteral .
<LoadStaticWECC.pfs> rdf:type rdfs:Property ;
	rdfs:label "pfs"@en ;
	rdfs:domain <LoadStaticWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power factor (PFs)."^^rdf:XMLLiteral .
<LoadStaticWECC.q1c> rdf:type rdfs:Property ;
	rdfs:label "q1c"@en ;
	rdfs:domain <LoadStaticWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Q1 coefficient (Q1c)."^^rdf:XMLLiteral .
<LoadStaticWECC.q1e> rdf:type rdfs:Property ;
	rdfs:label "q1e"@en ;
	rdfs:domain <LoadStaticWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Q1 exponent (Q1e)."^^rdf:XMLLiteral .
<LoadStaticWECC.q2c> rdf:type rdfs:Property ;
	rdfs:label "q2c"@en ;
	rdfs:domain <LoadStaticWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Q2 coefficient (Q2c)."^^rdf:XMLLiteral .
<LoadStaticWECC.q2e> rdf:type rdfs:Property ;
	rdfs:label "q2e"@en ;
	rdfs:domain <LoadStaticWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Q2 exponent (Q2e)."^^rdf:XMLLiteral .
<LoadStaticWECC.qfrq> rdf:type rdfs:Property ;
	rdfs:label "qfrq"@en ;
	rdfs:domain <LoadStaticWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Q frequency sensitivity (Qfrq)."^^rdf:XMLLiteral .
<LoadStaticWECC.LoadCompositeWECC> rdf:type rdfs:Property ;
	rdfs:label "LoadCompositeWECC"@en ;
	rdfs:domain <LoadStaticWECC> ;
	rdfs:range <LoadCompositeWECC> ;
	rdfs:comment "WECC load composite model associated with this load static module."^^rdf:XMLLiteral .

<LoadCompositeWECC> rdf:type rdfs:Class ;
	rdfs:subClassOf <LoadDynamics> ;
	rdfs:label "LoadCompositeWECC"@en ;
	rdfs:comment "WECC Dynamic Composite Load Model (CMPLDW).\n\nReference: Technical Reference on the Composite Load Model No3002019209."^^rdf:XMLLiteral .
<LoadCompositeWECC.bss> rdf:type rdfs:Property ;
	rdfs:label "bss"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Substation capacitor susceptance in per-unit of MVA (Bss)."^^rdf:XMLLiteral .
<LoadCompositeWECC.fb> rdf:type rdfs:Property ;
	rdfs:label "fb"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of feeder reactive compensation applied at the substation end of the feeder (Fb)."^^rdf:XMLLiteral .
<LoadCompositeWECC.fel> rdf:type rdfs:Property ;
	rdfs:label "fel"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Electronic load fraction (Fel). The attribute range is [0,1]. If this fraction and the motor fractions sum < 1, remaining load uses static model. If this fraction and the motor fractions sum > 1, the static load becomes zero and these fractions are normalized to sum = 1."^^rdf:XMLLiteral .
<LoadCompositeWECC.fma> rdf:type rdfs:Property ;
	rdfs:label "fma"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Motor A fraction (Fma). The attribute range is [0,1]."^^rdf:XMLLiteral .
<LoadCompositeWECC.fmb> rdf:type rdfs:Property ;
	rdfs:label "fmb"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Motor B fraction (Fmb). The attribute range is [0,1]."^^rdf:XMLLiteral .
<LoadCompositeWECC.fmc> rdf:type rdfs:Property ;
	rdfs:label "fmc"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Motor C fraction (Fmc). The attribute range is [0,1]."^^rdf:XMLLiteral .
<LoadCompositeWECC.fmd> rdf:type rdfs:Property ;
	rdfs:label "fmd"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Motor D fraction (Fmd). The attribute range is [0,1]."^^rdf:XMLLiteral .
<LoadCompositeWECC.ltc> rdf:type rdfs:Property ;
	rdfs:label "ltc"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "LTC flag (LTC). True means active (LTC=1). False means inactive (LTC=0)."^^rdf:XMLLiteral .
<LoadCompositeWECC.mtypa> rdf:type rdfs:Property ;
	rdfs:label "mtypa"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Model type (MtypA). True means 3-phase motor model (MtypA=3). False means 1-phase performance based air conditioner model (MtypA=1)."^^rdf:XMLLiteral .
<LoadCompositeWECC.mtypb> rdf:type rdfs:Property ;
	rdfs:label "mtypb"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Model type (MtypB). True means 3-phase motor model (MtypB=3). False means 1-phase performance based air conditioner model (MtypB=1)."^^rdf:XMLLiteral .
<LoadCompositeWECC.mtypc> rdf:type rdfs:Property ;
	rdfs:label "mtypc"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Model type (MtypC). True means 3-phase motor model (MtypC=3). False means 1-phase performance based air conditioner model (MtypC=1)."^^rdf:XMLLiteral .
<LoadCompositeWECC.mtypd> rdf:type rdfs:Property ;
	rdfs:label "mtypd"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Model type (MtypD). True means 3-phase motor model (MtypD=3). False means 1-phase performance based air conditioner model (MtypD=1)."^^rdf:XMLLiteral .
<LoadCompositeWECC.mva> rdf:type rdfs:Property ;
	rdfs:label "mva"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "MVA base (MVA) for the transformer (also used for shunt capacitance and feeder). The following options are provided for specifying the MVA base: \n- if the value is > 0, the the MVA base is the provided value;\n- if the value is < 0, the abs(value) is the loading factor, then the MVA base = load MW / abs(value);\n- if the value is = 0, the loading factor equals the default value of 0.8."^^rdf:XMLLiteral .
<LoadCompositeWECC.rcmp> rdf:type rdfs:Property ;
	rdfs:label "rcmp"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "LTC compensating resistance (Rcmp)."^^rdf:XMLLiteral .
<LoadCompositeWECC.rfdr> rdf:type rdfs:Property ;
	rdfs:label "rfdr"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Feeder R (pu of MVA base) (Rfdr)."^^rdf:XMLLiteral .
<LoadCompositeWECC.step> rdf:type rdfs:Property ;
	rdfs:label "step"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "LTC step size (Step)."^^rdf:XMLLiteral .
<LoadCompositeWECC.tdel> rdf:type rdfs:Property ;
	rdfs:label "tdel"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "LTC time delay to initiate tap adjustment (Tdel) (>=0)."^^rdf:XMLLiteral .
<LoadCompositeWECC.tfixhs> rdf:type rdfs:Property ;
	rdfs:label "tfixhs"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fixed transformer tap ratio on high-voltage side (Tfixhs)."^^rdf:XMLLiteral .
<LoadCompositeWECC.tfixls> rdf:type rdfs:Property ;
	rdfs:label "tfixls"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fixed transformer tap ratio on low-voltage side (Tfixls)."^^rdf:XMLLiteral .
<LoadCompositeWECC.tmax> rdf:type rdfs:Property ;
	rdfs:label "tmax"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "LTC maximum tap (Tmax)."^^rdf:XMLLiteral .
<LoadCompositeWECC.tmin> rdf:type rdfs:Property ;
	rdfs:label "tmin"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "LTC minimum tap (Tmin)."^^rdf:XMLLiteral .
<LoadCompositeWECC.ttap> rdf:type rdfs:Property ;
	rdfs:label "ttap"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "LTC time delay between tap steps (Ttap) (>=0)."^^rdf:XMLLiteral .
<LoadCompositeWECC.vmax> rdf:type rdfs:Property ;
	rdfs:label "vmax"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "LTC Vmax (low side pu) (Vmax)."^^rdf:XMLLiteral .
<LoadCompositeWECC.vmin> rdf:type rdfs:Property ;
	rdfs:label "vmin"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "LTC Vmin (low side pu) (Vmin)."^^rdf:XMLLiteral .
<LoadCompositeWECC.xcmp> rdf:type rdfs:Property ;
