	rdfs:label "xcmp"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "LTC compensating reactance (Xcmp). If Rcmp and/or Xcmp are non-zero, the LTC regulates the value of Vls – (Rcmp + j Xcmp) * Ils."^^rdf:XMLLiteral .
<LoadCompositeWECC.xfdr> rdf:type rdfs:Property ;
	rdfs:label "xfdr"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Feeder X (pu of MVA base) (Xfdr)."^^rdf:XMLLiteral .
<LoadCompositeWECC.xxf> rdf:type rdfs:Property ;
	rdfs:label "xxf"@en ;
	rdfs:domain <LoadCompositeWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Transformer reactance in p.u. of transformer MVA base (Xxf). If Xxf = 0, transformer is omitted.  (Note: transformer R = 0.)."^^rdf:XMLLiteral .

<LoadElectronicWECC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "LoadElectronicWECC"@en ;
	rdfs:comment "Electronic Load used in the WECC Dynamic Composite Load Model (CMPLDW).\n\nReference: Technical Reference on the Composite Load Model No3002019209."^^rdf:XMLLiteral .
<LoadElectronicWECC.frcel> rdf:type rdfs:Property ;
	rdfs:label "frcel"@en ;
	rdfs:domain <LoadElectronicWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction of electronic load that recovers from low voltage trip (frcel)."^^rdf:XMLLiteral .
<LoadElectronicWECC.pel0> rdf:type rdfs:Property ;
	rdfs:label "pel0"@en ;
	rdfs:domain <LoadElectronicWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Initial value of Pel (Pel0)."^^rdf:XMLLiteral .
<LoadElectronicWECC.pfel> rdf:type rdfs:Property ;
	rdfs:label "pfel"@en ;
	rdfs:domain <LoadElectronicWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Electronic load power factor (Pfel)."^^rdf:XMLLiteral .
<LoadElectronicWECC.qel0> rdf:type rdfs:Property ;
	rdfs:label "qel0"@en ;
	rdfs:domain <LoadElectronicWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Initial value of Qel (Qel0)."^^rdf:XMLLiteral .
<LoadElectronicWECC.vd1> rdf:type rdfs:Property ;
	rdfs:label "vd1"@en ;
	rdfs:domain <LoadElectronicWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage below which electronic load decreases (Vd1)."^^rdf:XMLLiteral .
<LoadElectronicWECC.vd2> rdf:type rdfs:Property ;
	rdfs:label "vd2"@en ;
	rdfs:domain <LoadElectronicWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage below which electronic load is zero (Vd2)."^^rdf:XMLLiteral .
<LoadElectronicWECC.LoadCompositeWECC> rdf:type rdfs:Property ;
	rdfs:label "LoadCompositeWECC"@en ;
	rdfs:domain <LoadElectronicWECC> ;
	rdfs:range <LoadCompositeWECC> ;
	rdfs:comment "WECC load composite model associated with this load electronic module."^^rdf:XMLLiteral .

<LoadMotorWECC> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "LoadMotorWECC"@en ;
	rdfs:comment "Three-phase Motor used in the WECC Dynamic Composite Load Model (CMPLDW).\n\nReference: Technical Reference on the Composite Load Model No3002019209."^^rdf:XMLLiteral .
<LoadMotorWECC.etrq> rdf:type rdfs:Property ;
	rdfs:label "etrq"@en ;
	rdfs:domain <LoadMotorWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed exponent for mechanical toque (Etrq)."^^rdf:XMLLiteral .
<LoadMotorWECC.ftr1x> rdf:type rdfs:Property ;
	rdfs:label "ftr1x"@en ;
	rdfs:domain <LoadMotorWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "First U/V Trip fraction (Ftr1x)."^^rdf:XMLLiteral .
<LoadMotorWECC.ftr2x> rdf:type rdfs:Property ;
	rdfs:label "ftr2x"@en ;
	rdfs:domain <LoadMotorWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second U/V Trip fraction (Ftr2x)."^^rdf:XMLLiteral .
<LoadMotorWECC.h> rdf:type rdfs:Property ;
	rdfs:label "h"@en ;
	rdfs:domain <LoadMotorWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Inertia constant (H) (>=0)."^^rdf:XMLLiteral .
<LoadMotorWECC.lfm> rdf:type rdfs:Property ;
	rdfs:label "lfm"@en ;
	rdfs:domain <LoadMotorWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Loading factor (LFm). It is used to set motor MVA base."^^rdf:XMLLiteral .
<LoadMotorWECC.lp> rdf:type rdfs:Property ;
	rdfs:label "lp"@en ;
	rdfs:domain <LoadMotorWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Transient reactance (Lp)."^^rdf:XMLLiteral .
<LoadMotorWECC.lpp> rdf:type rdfs:Property ;
	rdfs:label "lpp"@en ;
	rdfs:domain <LoadMotorWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Subtransient reactance (Lpp)."^^rdf:XMLLiteral .
<LoadMotorWECC.ls> rdf:type rdfs:Property ;
	rdfs:label "ls"@en ;
	rdfs:domain <LoadMotorWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Synchronous reactance (Ls)."^^rdf:XMLLiteral .
<LoadMotorWECC.rs> rdf:type rdfs:Property ;
	rdfs:label "rs"@en ;
	rdfs:domain <LoadMotorWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stator resistance (Rs)."^^rdf:XMLLiteral .
<LoadMotorWECC.tpo> rdf:type rdfs:Property ;
	rdfs:label "tpo"@en ;
	rdfs:domain <LoadMotorWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Transient open circuit time constant (Tpo) (>=0)."^^rdf:XMLLiteral .
<LoadMotorWECC.tppo> rdf:type rdfs:Property ;
	rdfs:label "tppo"@en ;
	rdfs:domain <LoadMotorWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Subtransient open circuit time constant (Tppo) (>=0)."^^rdf:XMLLiteral .
<LoadMotorWECC.trc1x> rdf:type rdfs:Property ;
	rdfs:label "trc1x"@en ;
	rdfs:domain <LoadMotorWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "First U/V reconnection delay time (Trc1x) (>=0)."^^rdf:XMLLiteral .
<LoadMotorWECC.trc2x> rdf:type rdfs:Property ;
	rdfs:label "trc2x"@en ;
	rdfs:domain <LoadMotorWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second U/V reconnection delay time (Trc2x) (>=0)."^^rdf:XMLLiteral .
<LoadMotorWECC.ttr1x> rdf:type rdfs:Property ;
	rdfs:label "ttr1x"@en ;
	rdfs:domain <LoadMotorWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "First U/V Trip delay time (Ttr1x) (>=0)."^^rdf:XMLLiteral .
<LoadMotorWECC.ttr2x> rdf:type rdfs:Property ;
	rdfs:label "ttr2x"@en ;
	rdfs:domain <LoadMotorWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second U/V Trip delay time (Ttr2x) (>=0)."^^rdf:XMLLiteral .
<LoadMotorWECC.vrc1x> rdf:type rdfs:Property ;
	rdfs:label "vrc1x"@en ;
	rdfs:domain <LoadMotorWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "First U/V reconnection V (Vrc1x)."^^rdf:XMLLiteral .
<LoadMotorWECC.vrc2x> rdf:type rdfs:Property ;
	rdfs:label "vrc2x"@en ;
	rdfs:domain <LoadMotorWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second U/V reconnection V (Vrc2x)."^^rdf:XMLLiteral .
<LoadMotorWECC.vtr1x> rdf:type rdfs:Property ;
	rdfs:label "vtr1x"@en ;
	rdfs:domain <LoadMotorWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "First U/V Trip V (Vtr1x)."^^rdf:XMLLiteral .
<LoadMotorWECC.vtr2x> rdf:type rdfs:Property ;
	rdfs:label "vtr2x"@en ;
	rdfs:domain <LoadMotorWECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second U/V Trip V (Vtr2x)."^^rdf:XMLLiteral .
<LoadMotorWECC.LoadCompositeWECC> rdf:type rdfs:Property ;
	rdfs:label "LoadCompositeWECC"@en ;
	rdfs:domain <LoadMotorWECC> ;
	rdfs:range <LoadCompositeWECC> ;
	rdfs:comment "WECC load composite model associated with this load motor module."^^rdf:XMLLiteral .

<HVDCInterconnectionDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <HVDCDynamics> ;
	rdfs:label "HVDCInterconnectionDynamics"@en ;
	rdfs:comment "HVDC interconnection function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"^^rdf:XMLLiteral .

<CSCDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <HVDCDynamics> ;
	rdfs:label "CSCDynamics"@en ;
	rdfs:comment "CSC function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"^^rdf:XMLLiteral .
<CSCDynamics.CSConverter> rdf:type rdfs:Property ;
	rdfs:label "CSConverter"@en ;
	rdfs:domain <CSCDynamics> ;
	rdfs:range <CsConverter> ;
	rdfs:comment "Current source converter to which current source converter dynamics model applies."^^rdf:XMLLiteral .

<VSCDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <HVDCDynamics> ;
	rdfs:label "VSCDynamics"@en ;
	rdfs:comment "VSC function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"^^rdf:XMLLiteral .
<VSCDynamics.VsConverter> rdf:type rdfs:Property ;
	rdfs:label "VsConverter"@en ;
	rdfs:domain <VSCDynamics> ;
	rdfs:range <VsConverter> ;
	rdfs:comment "Voltage source converter to which voltage source converter dynamics model applies."^^rdf:XMLLiteral .

<HVDCDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "HVDCDynamics"@en ;
	rdfs:comment "HVDC whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"^^rdf:XMLLiteral .

<WeccTIOCRS> rdf:type rdfs:Class ;
	rdfs:subClassOf <RelayDynamics> ;
	rdfs:label "WeccTIOCRS"@en ;
	rdfs:comment "Time Inverse Overcurrent Relay Standard (TIOCRS) model by WECC. The details on this relay are described in WECC Generic Overcurrent Relay Model, 2013."^^rdf:XMLLiteral .
<WeccTIOCRS.a> rdf:type rdfs:Property ;
	rdfs:label "a"@en ;
	rdfs:domain <WeccTIOCRS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Describes shape of trip characteristic curve for values above threshold. Used for all curve types."^^rdf:XMLLiteral .
<WeccTIOCRS.b> rdf:type rdfs:Property ;
	rdfs:label "b"@en ;
	rdfs:domain <WeccTIOCRS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Describes shape of trip characteristic curve for values above threshold. Only used for curve type = 1 and 3 (IEEE and IAC curves)."^^rdf:XMLLiteral .
<WeccTIOCRS.c> rdf:type rdfs:Property ;
	rdfs:label "c"@en ;
	rdfs:domain <WeccTIOCRS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Describes shape of trip characteristic curve for values above threshold. Only used for curve type = 3 (IAC curves)."^^rdf:XMLLiteral .
<WeccTIOCRS.curveType> rdf:type rdfs:Property ;
	rdfs:label "curveType"@en ;
	rdfs:domain <WeccTIOCRS> ;
	rdfs:range xsd:integer ;
	rdfs:comment "Determines equation used to calculated the TimeToClose. 1 means the interpretation follows IEEE C37.112-1996 standard; 2- IEC 255-4 or British BS142; 3- IAC Curves from GE."^^rdf:XMLLiteral .
<WeccTIOCRS.d> rdf:type rdfs:Property ;
	rdfs:label "d"@en ;
	rdfs:domain <WeccTIOCRS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Describes shape of trip characteristic curve for values above threshold. Only used for curve type = 3 (IAC curves)."^^rdf:XMLLiteral .
<WeccTIOCRS.e> rdf:type rdfs:Property ;
	rdfs:label "e"@en ;
	rdfs:domain <WeccTIOCRS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Describes shape of trip characteristic curve for values above threshold. Only used for curve type = 3 (IAC curves)."^^rdf:XMLLiteral .
<WeccTIOCRS.monitor> rdf:type rdfs:Property ;
	rdfs:label "monitor"@en ;
	rdfs:domain <WeccTIOCRS> ;
	rdfs:range xsd:integer ;
	rdfs:comment "Monitor. 0  means alarm; 1 - trip."^^rdf:XMLLiteral .
<WeccTIOCRS.p> rdf:type rdfs:Property ;
	rdfs:label "p"@en ;
	rdfs:domain <WeccTIOCRS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Describes shape of trip characteristic curve for values above threshold. Only used for curve type = 1 and 2 (IEEE and IEC Curves)."^^rdf:XMLLiteral .
<WeccTIOCRS.tcb> rdf:type rdfs:Property ;
	rdfs:label "tcb"@en ;
	rdfs:domain <WeccTIOCRS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Breaker time. After the relay integration reaches a value 1.0 then a relay trip signal is sent to the devices with a delay based on this breaker time."^^rdf:XMLLiteral .
<WeccTIOCRS.tdm> rdf:type rdfs:Property ;
	rdfs:label "tdm"@en ;
	rdfs:domain <WeccTIOCRS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time dial multiplier. This parameter is specified with typical relay data and represents a single value for the relay engineer to tweak until desired relay response is achieved."^^rdf:XMLLiteral .
<WeccTIOCRS.threshold> rdf:type rdfs:Property ;
	rdfs:label "threshold"@en ;
	rdfs:domain <WeccTIOCRS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Current at which relay operates. This value also specifies the current that separates the trip and reset characteristics."^^rdf:XMLLiteral .
<WeccTIOCRS.treset> rdf:type rdfs:Property ;
	rdfs:label "treset"@en ;
	rdfs:domain <WeccTIOCRS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reset time. Describes shape of reset characteristic curve for values below threshold. "^^rdf:XMLLiteral .

<RelayDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "RelayDynamics"@en ;
	rdfs:comment "Relay whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"^^rdf:XMLLiteral .
<RelayDynamics.ProtectedEquipment> rdf:type rdfs:Property ;
	rdfs:label "ProtectedEquipment"@en ;
	rdfs:domain <RelayDynamics> ;
	rdfs:range <ConductingEquipment> ;
	rdfs:comment "Protected equipment to which relay dynamics model applies."^^rdf:XMLLiteral .
<RelayDynamics.MonitoredTerminal> rdf:type rdfs:Property ;
	rdfs:label "MonitoredTerminal"@en ;
	rdfs:domain <RelayDynamics> ;
	rdfs:range <Terminal> ;
	rdfs:comment "The monitored terminal for this relay dynamics."^^rdf:XMLLiteral .
<RelayDynamics.ProtectedEquipment> rdf:type rdfs:Property ;
	rdfs:label "ProtectedEquipment"@en ;
	rdfs:domain <RelayDynamics> ;
	rdfs:range <ProtectionEquipment> ;
	rdfs:comment "Protected equipment to which relay dynamics model applies."^^rdf:XMLLiteral .

<RateOfChangeOfPowerRelay> rdf:type rdfs:Class ;
	rdfs:subClassOf <RelayDynamics> ;
	rdfs:label "RateOfChangeOfPowerRelay"@en ;
	rdfs:comment "Rate of change of power relay."^^rdf:XMLLiteral .
<RateOfChangeOfPowerRelay.fconst> rdf:type rdfs:Property ;
	rdfs:label "fconst"@en ;
	rdfs:domain <RateOfChangeOfPowerRelay> ;
	rdfs:range xsd:integer ;
	rdfs:comment "Filter constant in number of time steps."^^rdf:XMLLiteral .
<RateOfChangeOfPowerRelay.operationMode> rdf:type rdfs:Property ;
	rdfs:label "operationMode"@en ;
	rdfs:domain <RateOfChangeOfPowerRelay> ;
	rdfs:range xsd:integer ;
	rdfs:comment "Operation mode of the relay. 0 means Monitor, 1 - Monitor and operate."^^rdf:XMLLiteral .
<RateOfChangeOfPowerRelay.pth> rdf:type rdfs:Property ;
	rdfs:label "pth"@en ;
	rdfs:domain <RateOfChangeOfPowerRelay> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power threshold (&gt;0)."^^rdf:XMLLiteral .
<RateOfChangeOfPowerRelay.tb> rdf:type rdfs:Property ;
	rdfs:label "tb"@en ;
	rdfs:domain <RateOfChangeOfPowerRelay> ;
	rdfs:range xsd:double ;
	rdfs:comment "Breaker time (&gt;0)."^^rdf:XMLLiteral .
<RateOfChangeOfPowerRelay.td> rdf:type rdfs:Property ;
	rdfs:label "td"@en ;
	rdfs:domain <RateOfChangeOfPowerRelay> ;
	rdfs:range xsd:double ;
	rdfs:comment "Delay time (&gt;0)."^^rdf:XMLLiteral .
<RateOfChangeOfPowerRelay.tdth> rdf:type rdfs:Property ;
	rdfs:label "tdth"@en ;
	rdfs:domain <RateOfChangeOfPowerRelay> ;
	rdfs:range xsd:double ;
	rdfs:comment "Derivative threshold in MW/sec (&gt;0). "^^rdf:XMLLiteral .

<SVSMO4> rdf:type rdfs:Class ;
	rdfs:subClassOf <StaticVarCompensatorSystemDynamics> ;
	rdfs:label "SVSMO4"@en ;
	rdfs:comment "Hybrid STATCOM type SVSMO4 static var system, which has at most only one TSC and one TSR. It also has voltage source converter (VSC). Note this model is not final hence some changes are expected in the next editions of the standard.\n\nReference: WECC Hybrid STATCOM."^^rdf:XMLLiteral .
<SVSMO4.dbd> rdf:type rdfs:Property ;
	rdfs:label "dbd"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage deadband (dbd)."^^rdf:XMLLiteral .
<SVSMO4.flag1> rdf:type rdfs:Property ;
	rdfs:label "flag1"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Slow-current controller switch (Flag1). True means it is turned on (Flag1=1). False means it is turned off (Flag1=0)."^^rdf:XMLLiteral .
<SVSMO4.flag2> rdf:type rdfs:Property ;
	rdfs:label "flag2"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:integer ;
	rdfs:comment "Nonlinear droop switch (Flag2). The options are as follows:\n- Linear constant droop (flag2=0) \n- Asymmetrical linear droop, i.e. constant but different droop for capacitive Xc1 and inductive Xc2 operation (flag2=1)\n- Piecewise non-linear droop (flag2=2).\nTypical value = 0."^^rdf:XMLLiteral .
<SVSMO4.icin> rdf:type rdfs:Property ;
	rdfs:label "icin"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "VSC current level above which TSC is switched in (>0) (Icin)."^^rdf:XMLLiteral .
<SVSMO4.icout> rdf:type rdfs:Property ;
	rdfs:label "icout"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "VSC current level below which TSC is switched out (<0) (Icout)."^^rdf:XMLLiteral .
<SVSMO4.idbd> rdf:type rdfs:Property ;
	rdfs:label "idbd"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Range of deadband in current for slow-reset controller (Idbd)."^^rdf:XMLLiteral .
<SVSMO4.ilin> rdf:type rdfs:Property ;
	rdfs:label "ilin"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "VSC current level below which TSR is switched in (<0) (Ilin)."^^rdf:XMLLiteral .
<SVSMO4.ilout> rdf:type rdfs:Property ;
	rdfs:label "ilout"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "VSC current level above which TSR is switched out (>0) (Ilout)."^^rdf:XMLLiteral .
<SVSMO4.imaxc> rdf:type rdfs:Property ;
	rdfs:label "imaxc"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum continuous current rating of the VSC (Imaxc). Typical value = 1."^^rdf:XMLLiteral .
<SVSMO4.kdbd> rdf:type rdfs:Property ;
	rdfs:label "kdbd"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ratio of outer to inner deadband (Kdbd). Typical range from 2 to 10."^^rdf:XMLLiteral .
<SVSMO4.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain (Ki)."^^rdf:XMLLiteral .
<SVSMO4.kir> rdf:type rdfs:Property ;
	rdfs:label "kir"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain of slow-rest controller (Kir)."^^rdf:XMLLiteral .
<SVSMO4.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain (Kp)."^^rdf:XMLLiteral .
<SVSMO4.kpr> rdf:type rdfs:Property ;
	rdfs:label "kpr"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain of slow-reset controller (Kpr)."^^rdf:XMLLiteral .
<SVSMO4.mflag> rdf:type rdfs:Property ;
	rdfs:label "mflag"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:integer ;
	rdfs:comment "If set to 1, monitor the reactive current on the \"from\" end going in the direction of \"from\" to \"to\" end. If set to 0, monitor the reactive current on the \"to\" end going in the direction of \"from\" to \"to\" end. "^^rdf:XMLLiteral .
<SVSMO4.mvastat> rdf:type rdfs:Property ;
	rdfs:label "mvastat"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "MVA base of the hybrid STATCOM."^^rdf:XMLLiteral .
<SVSMO4.ov> rdf:type rdfs:Property ;
	rdfs:label "ov"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage above which device goes into overvoltage strategy (block VSC & force TSR in) (OV). Typical range from 1,15 to 1,25."^^rdf:XMLLiteral .
<SVSMO4.tb1> rdf:type rdfs:Property ;
	rdfs:label "tb1"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage measurement lag time constant (Tb1) (>=0). Typical range from 0,02 to 0,01."^^rdf:XMLLiteral .
<SVSMO4.tb2> rdf:type rdfs:Property ;
	rdfs:label "tb2"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant (Tb2) (>=0). Typical range from 0,02 to 0,1."^^rdf:XMLLiteral .
<SVSMO4.tbdb> rdf:type rdfs:Property ;
	rdfs:label "tbdb"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Deadband time (Tbdb) (>=0). Typical range from 0,1 to 1."^^rdf:XMLLiteral .
<SVSMO4.tc1> rdf:type rdfs:Property ;
	rdfs:label "tc1"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage measurement lead time constant (Tc1) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<SVSMO4.tc2> rdf:type rdfs:Property ;
	rdfs:label "tc2"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead time constant (Tc2) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<SVSMO4.tcom> rdf:type rdfs:Property ;
	rdfs:label "tcom"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Delay for emulating communication delay etc. between this model and controlled renewable generators. Typical range from 0,1 to 0,5."^^rdf:XMLLiteral .
<SVSMO4.tfltr> rdf:type rdfs:Property ;
	rdfs:label "tfltr"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage measurement filter time constant (Tfltr) (>=0). Typical range from 0,02 to 0,1."^^rdf:XMLLiteral .
<SVSMO4.tplld> rdf:type rdfs:Property ;
	rdfs:label "tplld"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time delay for PLL after blocking (Tplld) (>=0). Typical range from 0,1 to 0,15."^^rdf:XMLLiteral .
<SVSMO4.ttrip> rdf:type rdfs:Property ;
	rdfs:label "ttrip"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time after which device trips if voltage in > OV (Ttrip) (>=0). Typical range from 0,5 to 1."^^rdf:XMLLiteral .
<SVSMO4.uv> rdf:type rdfs:Property ;
	rdfs:label "uv"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage below which device goes into undervoltage strategy (block TSC and VSC) (UV). Typical range from 0,2 to 0,3."^^rdf:XMLLiteral .
<SVSMO4.vc1> rdf:type rdfs:Property ;
	rdfs:label "vc1"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear droop upper voltage (Vc1)."^^rdf:XMLLiteral .
<SVSMO4.vc2> rdf:type rdfs:Property ;
	rdfs:label "vc2"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear droop lower voltage (Vc2)."^^rdf:XMLLiteral .
<SVSMO4.vemax> rdf:type rdfs:Property ;
	rdfs:label "vemax"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage error maximum limit (vemax). Typical range from 0,1 to 1."^^rdf:XMLLiteral .
<SVSMO4.vemin> rdf:type rdfs:Property ;
	rdfs:label "vemin"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage error minimum limit (vemin). Typical range from -0,1 to -1."^^rdf:XMLLiteral .
<SVSMO4.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum limit on slow-reset controller output (Vrmax). Typical value = 0,05."^^rdf:XMLLiteral .
<SVSMO4.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum limit on slow-rest controller output (Vrmin). Typical value = -0,05."^^rdf:XMLLiteral .
<SVSMO4.xc1> rdf:type rdfs:Property ;
	rdfs:label "xc1"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear droop slope 1 (also used for standard droop when Flag2 = 0) (Xc1). Typical range from 0,01 to 0,05."^^rdf:XMLLiteral .
<SVSMO4.xc2> rdf:type rdfs:Property ;
	rdfs:label "xc2"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear droop slope 2 (Xc2)."^^rdf:XMLLiteral .
<SVSMO4.xc3> rdf:type rdfs:Property ;
	rdfs:label "xc3"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range xsd:double ;
	rdfs:comment "Nonlinear droop slope 3 (Xc3)."^^rdf:XMLLiteral .
<SVSMO4.ToTerminal> rdf:type rdfs:Property ;
	rdfs:label "ToTerminal"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range <Terminal> ;
	rdfs:comment "The ToTerminal for this SVSMO4 model."^^rdf:XMLLiteral .
<SVSMO4.FromTerminal> rdf:type rdfs:Property ;
	rdfs:label "FromTerminal"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range <Terminal> ;
	rdfs:comment "The FromTerminal for this SVSMO4 model."^^rdf:XMLLiteral .
<SVSMO4.WeccREEC> rdf:type rdfs:Property ;
	rdfs:label "WeccREEC"@en ;
	rdfs:domain <SVSMO4> ;
	rdfs:range <WeccREEC> ;
	rdfs:comment "The REEC model controlled by this SVSMO4 model."^^rdf:XMLLiteral .

<SVSMO2> rdf:type rdfs:Class ;
	rdfs:subClassOf <StaticVarCompensatorSystemDynamics> ;
	rdfs:label "SVSMO2"@en ;
	rdfs:comment "Static var system type SVSMO2. The SVC component of the SVSMO2 consists of only\nthyristor switched capacitors and reactors, thus making its output discretely stepped. \n\nReference: Generic Static Var System Models for the Western Electricity Coordinating Council, 2011."^^rdf:XMLLiteral .
<SVSMO2.blcs> rdf:type rdfs:Property ;
	rdfs:label "blcs"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Large threshold for switching MSS on the capacitive side (Blcs)."^^rdf:XMLLiteral .
<SVSMO2.blis> rdf:type rdfs:Property ;
	rdfs:label "blis"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Large threshold for switching MSS on the inductive side (Blis)."^^rdf:XMLLiteral .
<SVSMO2.bscs> rdf:type rdfs:Property ;
	rdfs:label "bscs"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Small threshold for switching MSS on the capacitive side (Bscs)."^^rdf:XMLLiteral .
<SVSMO2.bshrt> rdf:type rdfs:Property ;
	rdfs:label "bshrt"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Short-term maximum capacitive rating of the SVC (Bshrt)."^^rdf:XMLLiteral .
<SVSMO2.bsis> rdf:type rdfs:Property ;
	rdfs:label "bsis"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Small threshold for switching MSS on the inductive side (Bsis)."^^rdf:XMLLiteral .
<SVSMO2.dbb> rdf:type rdfs:Property ;
	rdfs:label "dbb"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Susceptance deadband (dbb)."^^rdf:XMLLiteral .
<SVSMO2.dbe> rdf:type rdfs:Property ;
	rdfs:label "dbe"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage error deadband (dbe). Typical value 0,01."^^rdf:XMLLiteral .
<SVSMO2.eps> rdf:type rdfs:Property ;
	rdfs:label "eps"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Small delta added to the susceptance bandwidth of the slow-susceptance regulator in order to ensure its limits are not exactly identical to the MSS switching point (Eps). Typical value = 0,1."^^rdf:XMLLiteral .
<SVSMO2.kis> rdf:type rdfs:Property ;
	rdfs:label "kis"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain of slow-susceptance regulator (Kis). Typical range from 0,0005 to 0,0001."^^rdf:XMLLiteral .
<SVSMO2.kiv> rdf:type rdfs:Property ;
	rdfs:label "kiv"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain (Kiv). Typical range from 50 to 500."^^rdf:XMLLiteral .
<SVSMO2.kps> rdf:type rdfs:Property ;
	rdfs:label "kps"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain of slow-susceptance regulator (Kps). Typical value = 0."^^rdf:XMLLiteral .
<SVSMO2.kpv> rdf:type rdfs:Property ;
	rdfs:label "kpv"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (Kpv). Typical value = 0."^^rdf:XMLLiteral .
<SVSMO2.mssswitch> rdf:type rdfs:Property ;
	rdfs:label "mssswitch"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Mechanically switching switch (MSS) flag (flag1). True, no switching of MSS (applied as 0 in the model). False, MSS switching enabled (applied as 1 in the model). "^^rdf:XMLLiteral .
<SVSMO2.ov1> rdf:type rdfs:Property ;
	rdfs:label "ov1"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Over voltage setpoint 1 (OV1), above which the SVC output I forced to its inductive limit; also SVC trips if voltage is above this value for more than OVtm1 seconds."^^rdf:XMLLiteral .
<SVSMO2.ov2> rdf:type rdfs:Property ;
	rdfs:label "ov2"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Over voltage setpoint 2 (OV2), above which the SVC will trip if the voltage stays above this value for OVtm2 seconds."^^rdf:XMLLiteral .
<SVSMO2.ovtm1> rdf:type rdfs:Property ;
	rdfs:label "ovtm1"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Over voltage trip time 1 (OVtm1) (>=0). SVC trips if voltage is above OV1 for this time."^^rdf:XMLLiteral .
<SVSMO2.ovtm2> rdf:type rdfs:Property ;
	rdfs:label "ovtm2"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Over voltage trip time 2 (OVtm2) (>=0). SVC trips if voltage is above OV2 for this time. "^^rdf:XMLLiteral .
<SVSMO2.plldelay> rdf:type rdfs:Property ;
	rdfs:label "plldelay"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "PLL delay in recovering if voltage remains below UV1 for more than UVtm1 seconds (PLLdelay) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<SVSMO2.slopelogic> rdf:type rdfs:Property ;
	rdfs:label "slopelogic"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Slope logic switching flag (flag2). True, linear slope (applies as 0 in the model). False, non-linear slope (applied as 1 in the model). Typical value is true. "^^rdf:XMLLiteral .
<SVSMO2.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Firing delay time constant (T2) (>=0). Typical range from 0,005 to 0,01."^^rdf:XMLLiteral .
<SVSMO2.tb1> rdf:type rdfs:Property ;
	rdfs:label "tb1"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage measurement lag time constant (Tb1) (>=0). Typical range from 0,025 to 0,05."^^rdf:XMLLiteral .
<SVSMO2.tb2> rdf:type rdfs:Property ;
	rdfs:label "tb2"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant for transient gain reduction (Tb2) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<SVSMO2.tc1> rdf:type rdfs:Property ;
	rdfs:label "tc1"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage measurement lead time constant (Tc1) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<SVSMO2.tc2> rdf:type rdfs:Property ;
	rdfs:label "tc2"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead time constant for transient gain reduction (Tc2) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<SVSMO2.tdbd> rdf:type rdfs:Property ;
	rdfs:label "tdbd"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Definite time deadband delay (Tdbb) (>=0). Typical range from 0,1 to 0,5."^^rdf:XMLLiteral .
<SVSMO2.tdelay1> rdf:type rdfs:Property ;
	rdfs:label "tdelay1"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Definite time delay for larger threshold switching (Tdelay1) (>=0). Typical range from 0,2 to 0,5."^^rdf:XMLLiteral .
<SVSMO2.tdelay2> rdf:type rdfs:Property ;
	rdfs:label "tdelay2"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Definite time delay for small threshold switching (Tdela2) (>=0). Typical range from 120 to 300."^^rdf:XMLLiteral .
<SVSMO2.tmssbrk> rdf:type rdfs:Property ;
	rdfs:label "tmssbrk"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "MSS breaker switching delay for opening and closing. It is assumed the same for all MSS (Tmssbrk) (>=0)."^^rdf:XMLLiteral .
<SVSMO2.tout> rdf:type rdfs:Property ;
	rdfs:label "tout"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Discharge time for mechanically switched capacitors (Tout) (>=0). Typical value = 300."^^rdf:XMLLiteral .
<SVSMO2.tshrt> rdf:type rdfs:Property ;
	rdfs:label "tshrt"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Short-term rating definite time delay (Tshrt) (>=0)."^^rdf:XMLLiteral .
<SVSMO2.uv1> rdf:type rdfs:Property ;
	rdfs:label "uv1"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Under voltage setpoint 1 (UV1), below which the SVC output is limited to UVSBmax."^^rdf:XMLLiteral .
<SVSMO2.uv2> rdf:type rdfs:Property ;
	rdfs:label "uv2"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Under voltage setpoint 2 (UV2), below which the SVC output is forced to its inductive limit."^^rdf:XMLLiteral .
<SVSMO2.uvsbmax> rdf:type rdfs:Property ;
	rdfs:label "uvsbmax"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum capacitive limit of the SVC during undervoltage strategy (UVSBmax). For a TSC/TSR SVC this will typically be zero (i.e. all TSC/TSRs blocked)."^^rdf:XMLLiteral .
<SVSMO2.uvt> rdf:type rdfs:Property ;
	rdfs:label "uvt"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Under voltage trip setpoint (UVT), below which the SVC will trip if the voltage stays below this value for UVtm2 seconds."^^rdf:XMLLiteral .
<SVSMO2.uvtm1> rdf:type rdfs:Property ;
	rdfs:label "uvtm1"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Under voltage time 1 (UVtm1) (>=0). Typical range from 1 to 2."^^rdf:XMLLiteral .
<SVSMO2.uvtm2> rdf:type rdfs:Property ;
	rdfs:label "uvtm2"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Under voltage trip time (UVtm2) (>=0), time after which SVC trips when V < UVT."^^rdf:XMLLiteral .
<SVSMO2.vdbd1> rdf:type rdfs:Property ;
	rdfs:label "vdbd1"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Steady-state voltage deadband (Vdbd1). SVC is inactive between Vref+Vdbd1 to Vref-Vdbd1. "^^rdf:XMLLiteral .
<SVSMO2.vdbd2> rdf:type rdfs:Property ;
	rdfs:label "vdbd2"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Inner deadband (Vdbd2), i.e., when SVC goes outside of Vdbd1, it must come back within the range Vref+Vdbd2 to Vref-Vdbd2 for Tdbd seconds in order for the SVC to be locked again in side Vdbd1. It is one fifth to one tenth of Vdbd1. "^^rdf:XMLLiteral .
<SVSMO2.vemax> rdf:type rdfs:Property ;
	rdfs:label "vemax"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum allowable voltage error (vemax)."^^rdf:XMLLiteral .
<SVSMO2.vemin> rdf:type rdfs:Property ;
	rdfs:label "vemin"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum allowable voltage error (vemin)."^^rdf:XMLLiteral .
<SVSMO2.vlow> rdf:type rdfs:Property ;
	rdfs:label "vlow"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lower voltage break point of non-linear slope (Vlow)."^^rdf:XMLLiteral .
<SVSMO2.vrefmax> rdf:type rdfs:Property ;
	rdfs:label "vrefmax"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum allowable voltage reference setpoint of the AVR (vrefmax). Typical range from 1,04 to 1,06."^^rdf:XMLLiteral .
<SVSMO2.vrefmin> rdf:type rdfs:Property ;
	rdfs:label "vrefmin"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum allowable voltage reference setpoint of the AVR (vrefmin). Typical range from 0,99 to 1,01."^^rdf:XMLLiteral .
<SVSMO2.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum allowed PI controller output of slow-susceptance regulator (Vrmax). Typical range from 0,05 to 0,1."^^rdf:XMLLiteral .
<SVSMO2.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum allowed PI controller output of slow-susceptance regulator (Vrmin). Typical range from -0,1 to -0,05."^^rdf:XMLLiteral .
<SVSMO2.vup> rdf:type rdfs:Property ;
	rdfs:label "vup"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Upper voltage break-point of non-linear slope (Vup)."^^rdf:XMLLiteral .
<SVSMO2.xc1> rdf:type rdfs:Property ;
	rdfs:label "xc1"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Slope, nominal linear slope; first part of piecewise linear slope (Xc1). Typical range from 0,01 to 0,05."^^rdf:XMLLiteral .
<SVSMO2.xc2> rdf:type rdfs:Property ;
	rdfs:label "xc2"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Slope of second section of piecewise linear slop (Xc2)."^^rdf:XMLLiteral .
<SVSMO2.xc3> rdf:type rdfs:Property ;
	rdfs:label "xc3"@en ;
	rdfs:domain <SVSMO2> ;
	rdfs:range xsd:double ;
	rdfs:comment "Slope of third section of piecewise linear slope (Xc3)."^^rdf:XMLLiteral .

<StaticVarCompensatorDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "StaticVarCompensatorDynamics"@en ;
	rdfs:comment "Static var compensator whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"^^rdf:XMLLiteral .
<StaticVarCompensatorDynamics.StaticVarCompensator> rdf:type rdfs:Property ;
	rdfs:label "StaticVarCompensator"@en ;
	rdfs:domain <StaticVarCompensatorDynamics> ;
	rdfs:range <StaticVarCompensator> ;
	rdfs:comment "Static Var Compensator to which Static Var Compensator dynamics model applies."^^rdf:XMLLiteral .

<StaticVarCompensatorSystemDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <StaticVarCompensatorDynamics> ;
	rdfs:label "StaticVarCompensatorSystemDynamics"@en ;
	rdfs:comment "Static var compensator system whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"^^rdf:XMLLiteral .
<StaticVarCompensatorSystemDynamics.ShuntCompensator> rdf:type rdfs:Property ;
	rdfs:label "ShuntCompensator"@en ;
	rdfs:domain <StaticVarCompensatorSystemDynamics> ;
	rdfs:range <ShuntCompensator> ;
	rdfs:comment "Shunt Compensator to which Static Var Compensator system dynamics model applies."^^rdf:XMLLiteral .

<SVSMO1> rdf:type rdfs:Class ;
	rdfs:subClassOf <StaticVarCompensatorSystemDynamics> ;
	rdfs:label "SVSMO1"@en ;
	rdfs:comment "Dynamic (time domain) generic model type SYSMO1 for a static var system that is comprised of a thyristor-based SVC potentially coupled with coordinated mechanically switched shunts. Furthermore, it is assumed that at least one thyristor controlled reactor (TCR) branch exists. For the purpose of positive sequence simulations, the SVC can be modelled as a smoothly and continuously controllable susceptance throughout its entire range.\n\nReference: Generic Static Var System Models for the Western Electricity Coordinating Council, 2011."^^rdf:XMLLiteral .
<SVSMO1.blcs> rdf:type rdfs:Property ;
	rdfs:label "blcs"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Large threshold for switching MSS on the capacitive side (Blcs)."^^rdf:XMLLiteral .
<SVSMO1.blis> rdf:type rdfs:Property ;
	rdfs:label "blis"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Large threshold for switching MSS on the inductive side (Blis)."^^rdf:XMLLiteral .
<SVSMO1.bmax> rdf:type rdfs:Property ;
	rdfs:label "bmax"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum continuous capacitive rating of the SVC (Bmax)."^^rdf:XMLLiteral .
<SVSMO1.bmin> rdf:type rdfs:Property ;
	rdfs:label "bmin"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum continuous inductive rating of the SVC (Bmin)."^^rdf:XMLLiteral .
<SVSMO1.bscs> rdf:type rdfs:Property ;
	rdfs:label "bscs"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Small threshold for switching MSS on the capacitive side (Bscs)."^^rdf:XMLLiteral .
<SVSMO1.bshrt> rdf:type rdfs:Property ;
	rdfs:label "bshrt"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Short-term maximum capacitive rating of the SVC (Bshrt)."^^rdf:XMLLiteral .
<SVSMO1.bsis> rdf:type rdfs:Property ;
	rdfs:label "bsis"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Small threshold for switching MSS on the inductive side (Bsis)."^^rdf:XMLLiteral .
<SVSMO1.eps> rdf:type rdfs:Property ;
	rdfs:label "eps"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Small delta added to the susceptance bandwidth of the slow-susceptance regulator in order to ensure its limits are not exactly identical to the MSS switching point (Eps). Typical value = 0,1."^^rdf:XMLLiteral .
<SVSMO1.kis> rdf:type rdfs:Property ;
	rdfs:label "kis"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain of slow-susceptance regulator (Kis). Typical range from 0,0005 to 0,0001."^^rdf:XMLLiteral .
<SVSMO1.kiv> rdf:type rdfs:Property ;
	rdfs:label "kiv"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain (Kiv). Typical range from 50 to 500."^^rdf:XMLLiteral .
<SVSMO1.kps> rdf:type rdfs:Property ;
	rdfs:label "kps"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain of slow-susceptance regulator (Kps). Typical value = 0."^^rdf:XMLLiteral .
<SVSMO1.kpv> rdf:type rdfs:Property ;
	rdfs:label "kpv"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (Kpv). Typical value = 0."^^rdf:XMLLiteral .
<SVSMO1.mssswitch> rdf:type rdfs:Property ;
	rdfs:label "mssswitch"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Mechanically switching switch (MSS) flag (flag1). True, no switching of MSS (applied as 0 in the model). False, MSS switching enabled (applied as 1 in the model). "^^rdf:XMLLiteral .
<SVSMO1.ov1> rdf:type rdfs:Property ;
	rdfs:label "ov1"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Over voltage setpoint 1 (OV1), above which the SVC output I forced to its inductive limit; also SVC trips if voltage is above this value for more than OVtm1 seconds."^^rdf:XMLLiteral .
<SVSMO1.ov2> rdf:type rdfs:Property ;
	rdfs:label "ov2"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Over voltage setpoint 2 (OV2), above which the SVC will trip if the voltage stays above this value for OVtm2 seconds."^^rdf:XMLLiteral .
<SVSMO1.ovtm1> rdf:type rdfs:Property ;
	rdfs:label "ovtm1"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Over voltage trip time 1 (OVtm1) (>=0). SVC trips if voltage is above OV1 for this time."^^rdf:XMLLiteral .
<SVSMO1.ovtm2> rdf:type rdfs:Property ;
	rdfs:label "ovtm2"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Over voltage trip time 2 (OVtm2) (>=0). SVC trips if voltage is above OV2 for this time. "^^rdf:XMLLiteral .
<SVSMO1.plldelay> rdf:type rdfs:Property ;
	rdfs:label "plldelay"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "PLL delay in recovering if voltage remains below UV1 for more than UVtm1 seconds (PLLdelay) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<SVSMO1.slopelogic> rdf:type rdfs:Property ;
	rdfs:label "slopelogic"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Slope logic switching flag (flag2). True, linear slope (applies as 0 in the model). False, non-linear slope (applied as 1 in the model). Typical value is true. "^^rdf:XMLLiteral .
<SVSMO1.t2> rdf:type rdfs:Property ;
	rdfs:label "t2"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Firing delay time constant (T2) (>=0). Typical range from 0,005 to 0,01."^^rdf:XMLLiteral .
<SVSMO1.tb1> rdf:type rdfs:Property ;
	rdfs:label "tb1"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage measurement lag time constant (Tb1) (>=0). Typical range from 0,025 to 0,05."^^rdf:XMLLiteral .
<SVSMO1.tb2> rdf:type rdfs:Property ;
	rdfs:label "tb2"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant for transient gain reduction (Tb2) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<SVSMO1.tc1> rdf:type rdfs:Property ;
	rdfs:label "tc1"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage measurement lead time constant (Tc1) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<SVSMO1.tc2> rdf:type rdfs:Property ;
	rdfs:label "tc2"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead time constant for transient gain reduction (Tc2) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<SVSMO1.tdbd> rdf:type rdfs:Property ;
	rdfs:label "tdbd"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Definite time deadband delay (Tdbb) (>=0). Typical range from 0,1 to 0,5."^^rdf:XMLLiteral .
<SVSMO1.tdelay1> rdf:type rdfs:Property ;
	rdfs:label "tdelay1"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Definite time delay for larger threshold switching (Tdelay1) (>=0). Typical range from 0,2 to 0,5."^^rdf:XMLLiteral .
<SVSMO1.tdelay2> rdf:type rdfs:Property ;
	rdfs:label "tdelay2"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Definite time delay for small threshold switching (Tdela2) (>=0). Typical range from 120 to 300."^^rdf:XMLLiteral .
<SVSMO1.tmssbrk> rdf:type rdfs:Property ;
	rdfs:label "tmssbrk"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "MSS breaker switching delay for opening and closing. It is assumed the same for all MSS (Tmssbrk) (>=0)."^^rdf:XMLLiteral .
<SVSMO1.tout> rdf:type rdfs:Property ;
	rdfs:label "tout"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Discharge time for mechanically switched capacitors (Tout) (>=0). Typical value = 300."^^rdf:XMLLiteral .
<SVSMO1.tshrt> rdf:type rdfs:Property ;
	rdfs:label "tshrt"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Short-term rating definite time delay (Tshrt) (>=0)."^^rdf:XMLLiteral .
<SVSMO1.uv1> rdf:type rdfs:Property ;
	rdfs:label "uv1"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Under voltage setpoint 1 (UV1), below which the SVC output is limited to UVSBmax."^^rdf:XMLLiteral .
<SVSMO1.uv2> rdf:type rdfs:Property ;
	rdfs:label "uv2"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Under voltage setpoint 2 (UV2), below which the SVC output is forced to its inductive limit."^^rdf:XMLLiteral .
<SVSMO1.uvsbmax> rdf:type rdfs:Property ;
	rdfs:label "uvsbmax"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum capacitive limit of the SVC during undervoltage strategy (UVSBmax). Typically the total shunt capacitance of the fixed filter banks."^^rdf:XMLLiteral .
<SVSMO1.uvt> rdf:type rdfs:Property ;
	rdfs:label "uvt"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Under voltage trip setpoint (UVT), below which the SVC will trip if the voltage stays below this value for UVtm2 seconds."^^rdf:XMLLiteral .
<SVSMO1.uvtm1> rdf:type rdfs:Property ;
	rdfs:label "uvtm1"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Under voltage time 1 (UVtm1) (>=0). Typical range from 1 to 2."^^rdf:XMLLiteral .
<SVSMO1.uvtm2> rdf:type rdfs:Property ;
	rdfs:label "uvtm2"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Under voltage trip time (UVtm2) (>=0), time after which SVC trips when V < UVT."^^rdf:XMLLiteral .
<SVSMO1.vdbd1> rdf:type rdfs:Property ;
	rdfs:label "vdbd1"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Steady-state voltage deadband (Vdbd1). SVC is inactive between Vref+Vdbd1 to Vref-Vdbd1. "^^rdf:XMLLiteral .
<SVSMO1.vdbd2> rdf:type rdfs:Property ;
	rdfs:label "vdbd2"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Inner deadband (Vdbd2), i.e., when SVC goes outside of Vdbd1, it must come back within the range Vref+Vdbd2 to Vref-Vdbd2 for Tdbd seconds in order for the SVC to be locked again in side Vdbd1. It is one fifth to one tenth of Vdbd1. "^^rdf:XMLLiteral .
<SVSMO1.vemax> rdf:type rdfs:Property ;
	rdfs:label "vemax"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum allowable voltage error (vemax)."^^rdf:XMLLiteral .
<SVSMO1.vemin> rdf:type rdfs:Property ;
	rdfs:label "vemin"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum allowable voltage error (vemin)."^^rdf:XMLLiteral .
<SVSMO1.vlow> rdf:type rdfs:Property ;
	rdfs:label "vlow"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lower voltage break point of non-linear slope (Vlow)."^^rdf:XMLLiteral .
<SVSMO1.vrefmax> rdf:type rdfs:Property ;
	rdfs:label "vrefmax"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum allowable voltage reference setpoint of the AVR (vrefmax). Typical range from 1,04 to 1,06."^^rdf:XMLLiteral .
<SVSMO1.vrefmin> rdf:type rdfs:Property ;
	rdfs:label "vrefmin"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum allowable voltage reference setpoint of the AVR (vrefmin). Typical range from 0,99 to 1,01."^^rdf:XMLLiteral .
<SVSMO1.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum allowed PI controller output of slow-susceptance regulator (Vrmax). Typical range from 0,05 to 0,1."^^rdf:XMLLiteral .
<SVSMO1.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum allowed PI controller output of slow-susceptance regulator (Vrmin). Typical range from -0,1 to -0,05."^^rdf:XMLLiteral .
<SVSMO1.vup> rdf:type rdfs:Property ;
	rdfs:label "vup"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Upper voltage break-point of non-linear slope (Vup)."^^rdf:XMLLiteral .
<SVSMO1.xc1> rdf:type rdfs:Property ;
	rdfs:label "xc1"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Slope, nominal linear slope; first part of piecewise linear slope (Xc1). Typical range from 0,01 to 0,05."^^rdf:XMLLiteral .
<SVSMO1.xc2> rdf:type rdfs:Property ;
	rdfs:label "xc2"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Slope of second section of piecewise linear slop (Xc2)."^^rdf:XMLLiteral .
<SVSMO1.xc3> rdf:type rdfs:Property ;
	rdfs:label "xc3"@en ;
	rdfs:domain <SVSMO1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Slope of third section of piecewise linear slope (Xc3)."^^rdf:XMLLiteral .

<SVSMO3> rdf:type rdfs:Class ;
	rdfs:subClassOf <StaticVarCompensatorSystemDynamics> ;
	rdfs:label "SVSMO3"@en ;
	rdfs:comment "Static var system type SVSMO3 model. The SVSMO3 assumes a voltage source converter (VSC) based SVS. That is, the power electronic device in this case is a static compensator (STATCOM) which is an active device and at its reactive limit will act as a constant current source, rather than a constant susceptance.\n\nReference: Generic Static Var System Models for the Western Electricity Coordinating Council, 2011."^^rdf:XMLLiteral .
<SVSMO3.dbd> rdf:type rdfs:Property ;
	rdfs:label "dbd"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage control deadband (dbd). Typical range from 0,01 to 0,05."^^rdf:XMLLiteral .
<SVSMO3.ecap> rdf:type rdfs:Property ;
	rdfs:label "ecap"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "MSS switching (ecap). True means enable (ecap=1). False means disable (ecap=0). Typical value = false. "^^rdf:XMLLiteral .
<SVSMO3.flag1> rdf:type rdfs:Property ;
	rdfs:label "flag1"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Slow reset switching (flag1). True means slow reset is on (flag1=1). False means slow reset is off (flag1=0). Typical value = false."^^rdf:XMLLiteral .
<SVSMO3.flag2> rdf:type rdfs:Property ;
	rdfs:label "flag2"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Non-linear droop switching (flag2). True means non-linear droop is on (flag2=1). False means non-linear droop is off (flag2=0). Typical value = false."^^rdf:XMLLiteral .
<SVSMO3.hyst> rdf:type rdfs:Property ;
	rdfs:label "hyst"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Hysteresis for I2t limit (hyst). Typical value = 0."^^rdf:XMLLiteral .
<SVSMO3.i2t> rdf:type rdfs:Property ;
	rdfs:label "i2t"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "I2t limit (pu I squared T thermal limit – optional) (I2t). Typical value = 0."^^rdf:XMLLiteral .
<SVSMO3.idbd> rdf:type rdfs:Property ;
	rdfs:label "idbd"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Deadband range for slow-reset current controller  (Idbd)."^^rdf:XMLLiteral .
<SVSMO3.iiwr> rdf:type rdfs:Property ;
	rdfs:label "iiwr"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Threshold for switching MSS on the inductive side (Ilwr). Typical value = -0,5."^^rdf:XMLLiteral .
<SVSMO3.imax1> rdf:type rdfs:Property ;
	rdfs:label "imax1"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Max. continuous current rating (in pu on model MVA base) (Imax1). Typical value 1."^^rdf:XMLLiteral .
<SVSMO3.ishrt> rdf:type rdfs:Property ;
	rdfs:label "ishrt"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Max. short-term current rating as a multiple of continuous rating (Ishrt). Typical range from 1,5 to 3."^^rdf:XMLLiteral .
<SVSMO3.iupr> rdf:type rdfs:Property ;
	rdfs:label "iupr"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Threshold for switching MSS on the capacitive side (Iupr). Typical value = 0,5."^^rdf:XMLLiteral .
<SVSMO3.kdbd> rdf:type rdfs:Property ;
	rdfs:label "kdbd"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ratio of outer to inner deadband (Kdbd). Typical range from 5 to 10."^^rdf:XMLLiteral .
<SVSMO3.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator integral gain (Ki). Typical range from 20 to 200."^^rdf:XMLLiteral .
<SVSMO3.kir> rdf:type rdfs:Property ;
	rdfs:label "kir"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain for slow-reset control (Kir)."^^rdf:XMLLiteral .
<SVSMO3.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage regulator proportional gain (Kp). Typical value = 0."^^rdf:XMLLiteral .
<SVSMO3.kpr> rdf:type rdfs:Property ;
	rdfs:label "kpr"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain for slow-reset control (Kpr). Typical value = 0."^^rdf:XMLLiteral .
<SVSMO3.mbase> rdf:type rdfs:Property ;
	rdfs:label "mbase"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Model MVA base (MBASE)."^^rdf:XMLLiteral .
<SVSMO3.ov1> rdf:type rdfs:Property ;
	rdfs:label "ov1"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage above which the STATCOM limit linearly changes (up to OV2) (OV1). Typical value = 1,1."^^rdf:XMLLiteral .
<SVSMO3.ov2> rdf:type rdfs:Property ;
	rdfs:label "ov2"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage above which the STATCOM blocks its output (OV2). Typical value = 1,2."^^rdf:XMLLiteral .
<SVSMO3.reset> rdf:type rdfs:Property ;
	rdfs:label "reset"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reset rate for I2t limit (Reset). Typical value = 0."^^rdf:XMLLiteral .
<SVSMO3.sdelay> rdf:type rdfs:Property ;
	rdfs:label "sdelay"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "PLLdelay for recovery after blocking (sdelay) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<SVSMO3.tb1> rdf:type rdfs:Property ;
	rdfs:label "tb1"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage measurement lag time constant (Tb1) (>=0). Typical range from 0,05 to 0,1."^^rdf:XMLLiteral .
<SVSMO3.tb2> rdf:type rdfs:Property ;
	rdfs:label "tb2"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant (Tb2) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<SVSMO3.tc1> rdf:type rdfs:Property ;
	rdfs:label "tc1"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage measurement lead time constant (Tc1) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<SVSMO3.tc2> rdf:type rdfs:Property ;
	rdfs:label "tc2"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lead time constant (Tc2) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<SVSMO3.tdbd> rdf:type rdfs:Property ;
	rdfs:label "tdbd"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Deadband time (Tdbd) (&gt;=0). Typical value = 0,1."^^rdf:XMLLiteral .
<SVSMO3.tdelay1> rdf:type rdfs:Property ;
	rdfs:label "tdelay1"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Short-term rating delay (Tdelay1) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<SVSMO3.tdelay2> rdf:type rdfs:Property ;
	rdfs:label "tdelay2"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Trip time for V > Vtrip (Tdelay2) (>=0). Typical value 0,08."^^rdf:XMLLiteral .
<SVSMO3.tdellc> rdf:type rdfs:Property ;
	rdfs:label "tdellc"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time delay for switching in a shunt (TdelLC) (>=0). Typical value = 60."^^rdf:XMLLiteral .
<SVSMO3.tmssbrk> rdf:type rdfs:Property ;
	rdfs:label "tmssbrk"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "MSS breaker switch delay (for opening and closing) (Tmssbrk) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<SVSMO3.to> rdf:type rdfs:Property ;
	rdfs:label "to"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Firing sequence control delay (To) (>=0). Typical range from 0,001 to 0,005."^^rdf:XMLLiteral .
<SVSMO3.tout> rdf:type rdfs:Property ;
	rdfs:label "tout"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Discharge time for mechanically switched capacitors (Tout) (>=0). Typical value = 300."^^rdf:XMLLiteral .
<SVSMO3.uv1> rdf:type rdfs:Property ;
	rdfs:label "uv1"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage at which the STATCOM limit starts to be reduced linearly (UV1). Typical value = 0,5."^^rdf:XMLLiteral .
<SVSMO3.uv2> rdf:type rdfs:Property ;
	rdfs:label "uv2"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage below which the STATCOM is blocked (UV2). Typical value = 0,2."^^rdf:XMLLiteral .
<SVSMO3.v1> rdf:type rdfs:Property ;
	rdfs:label "v1"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Non-linear droop upper voltage (V1). Typical value = 1,025."^^rdf:XMLLiteral .
<SVSMO3.v2> rdf:type rdfs:Property ;
	rdfs:label "v2"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Non-linear droop lower voltage (V2). Typical value = 0,975."^^rdf:XMLLiteral .
<SVSMO3.vemax> rdf:type rdfs:Property ;
	rdfs:label "vemax"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage error maximum limit (vemax)."^^rdf:XMLLiteral .
<SVSMO3.vemin> rdf:type rdfs:Property ;
	rdfs:label "vemin"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage error minimum limit (vemin)."^^rdf:XMLLiteral .
<SVSMO3.vrefmax> rdf:type rdfs:Property ;
	rdfs:label "vrefmax"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum allowable voltage reference setpoint of the AVR (Vrefmax). Typical range from 1,02 to 1,05."^^rdf:XMLLiteral .
<SVSMO3.vrefmin> rdf:type rdfs:Property ;
	rdfs:label "vrefmin"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum allowable voltage reference setpoint of the AVR (Vrefmin). Typical range from 0,98 to 1,01."^^rdf:XMLLiteral .
<SVSMO3.vrmax> rdf:type rdfs:Property ;
	rdfs:label "vrmax"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum limit of slow-reset current controller (Vrmax). Typical range from 0,05 to 0,1."^^rdf:XMLLiteral .
<SVSMO3.vrmin> rdf:type rdfs:Property ;
	rdfs:label "vrmin"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum limit of slow-reset current controller (Vrmin). Typical range from -0,1 to -0,05."^^rdf:XMLLiteral .
<SVSMO3.vtrip> rdf:type rdfs:Property ;
	rdfs:label "vtrip"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage above which the STATCOM trips after Tdelay2 seconds (Vtrip). Typical value 1,3."^^rdf:XMLLiteral .
<SVSMO3.xc0> rdf:type rdfs:Property ;
	rdfs:label "xc0"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Constant linear droop/slope (Xc0). Typical range from 0,01 to 0,03."^^rdf:XMLLiteral .
<SVSMO3.xc1> rdf:type rdfs:Property ;
	rdfs:label "xc1"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Non-linear droop slope 1 (Xc1). Typical value = 0,01."^^rdf:XMLLiteral .
<SVSMO3.xc2> rdf:type rdfs:Property ;
	rdfs:label "xc2"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Non-linear droop slope 2 (Xc2). Typical value = 1."^^rdf:XMLLiteral .
<SVSMO3.xc3> rdf:type rdfs:Property ;
	rdfs:label "xc3"@en ;
	rdfs:domain <SVSMO3> ;
	rdfs:range xsd:double ;
	rdfs:comment "Non-linear droop slope 3 (Xc3). Typical value = 0,01."^^rdf:XMLLiteral .

<StatorCurrentLimiterDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "StatorCurrentLimiterDynamics"@en ;
	rdfs:comment "Stator current limiter whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"^^rdf:XMLLiteral .

<StatorCurrentLimIEEESCL1C> rdf:type rdfs:Class ;
	rdfs:subClassOf <StatorCurrentLimiterDynamics> ;
	rdfs:label "StatorCurrentLimIEEESCL1C"@en ;
	rdfs:comment "IEEE 421.5-2016 SCL1C stator current limiter model. When the magnitude of the stator current is greater than the adjustable pick-up value, the limiter acts to modify excitation after a time delay.\n\nReference: IEEE 421.5-2016, 12.2."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL1C.iqmin> rdf:type rdfs:Property ;
	rdfs:label "iqmin"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Dead-band for reactive current (Iqmin). Typical value = 0."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL1C.iscllim> rdf:type rdfs:Property ;
	rdfs:label "iscllim"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL terminal current pick up level (Iscllim). Typical value = 1,05."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL1C.k> rdf:type rdfs:Property ;
	rdfs:label "k"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL timing characteristic factor (K). Typical value = 1."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL1C.kioex> rdf:type rdfs:Property ;
	rdfs:label "kioex"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL integral gain (overexcited range) (Kioex). Typical value = 0,2."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL1C.kiuex> rdf:type rdfs:Property ;
	rdfs:label "kiuex"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL integral gain (underexcited range) (Kiuex). Typical value = 0,2."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL1C.kpoex> rdf:type rdfs:Property ;
	rdfs:label "kpoex"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL proportional gain (overexcited range) (Kpoex). Typical value = 0."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL1C.kpuex> rdf:type rdfs:Property ;
	rdfs:label "kpuex"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL proportional gain (underexcited range) (Kpuex). Typical value = 0."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL1C.sw1> rdf:type rdfs:Property ;
	rdfs:label "sw1"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL1C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Reactive current/reactive power selector (SW1). True means position A. False means position B. Typical value = true."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL1C.sw2> rdf:type rdfs:Property ;
	rdfs:label "sw2"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL1C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Fixed-time or inverse time selector (SW2). True means 1. False means 0. Typical value = true."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL1C.tdscl> rdf:type rdfs:Property ;
	rdfs:label "tdscl"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fixed-time delay after pickup (Tdscl) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL1C.tinv> rdf:type rdfs:Property ;
	rdfs:label "tinv"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Inverse time delay after pickup (Tinv) (>=0). Typical value = 30."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL1C.tit> rdf:type rdfs:Property ;
	rdfs:label "tit"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Terminal current transducer equivalent time constant (Tit) (>=0). Typical value = 0,005."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL1C.tqscl> rdf:type rdfs:Property ;
	rdfs:label "tqscl"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive current transducer equivalent time constant (Tqscl) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL1C.vscldb> rdf:type rdfs:Property ;
	rdfs:label "vscldb"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Dead-band for reactive power or power factor (Vscldb). Typical value = 0,1."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL1C.vsclmax> rdf:type rdfs:Property ;
	rdfs:label "vsclmax"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL upper integrator limit (Vsclmax). Typical value = 1."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL1C.vsclmin> rdf:type rdfs:Property ;
	rdfs:label "vsclmin"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL1C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL lower integrator limit (Vsclmin). Typical value = 0."^^rdf:XMLLiteral .

<StatorCurrentLimIEEESCL2C> rdf:type rdfs:Class ;
	rdfs:subClassOf <StatorCurrentLimiterDynamics> ;
	rdfs:label "StatorCurrentLimIEEESCL2C"@en ;
	rdfs:comment "IEEE 421.5-2016 SCL2C stator current limiter model. This model can consequently be divided into a stator current UEL as well as a stator current OEL. Furthermore, this model can represent summation point or takeover SCL implementations.\n\nReference: IEEE 421.5-2016, 12.3."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.c1> rdf:type rdfs:Property ;
	rdfs:label "c1"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL exponent for calculation of IERRinv1 (c1). Typical value = 0."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.c2> rdf:type rdfs:Property ;
	rdfs:label "c2"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL exponent for calculation of IERRinv2 (c2). Typical value = 2."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.fixedrd> rdf:type rdfs:Property ;
	rdfs:label "fixedrd"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL fixed cooling-down time output (Fixedrd). Typical value = -0,001."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.fixedru> rdf:type rdfs:Property ;
	rdfs:label "fixedru"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL fixed delay time output (Fixedru). Typical value = 0."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.iinst> rdf:type rdfs:Property ;
	rdfs:label "iinst"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL instantaneous stator current limit (Iinst). Typical value = 5."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.iinstuel> rdf:type rdfs:Property ;
	rdfs:label "iinstuel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Underexcited region instantaneous stator current limit (Iinstuel). Typical value = 1,1."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.ilim> rdf:type rdfs:Property ;
	rdfs:label "ilim"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL thermal stator current limit (Ilim). Typical value = 1,1."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.iqmaxuel> rdf:type rdfs:Property ;
	rdfs:label "iqmaxuel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL UEL maximum reactive current reference value (Iqmaxuel). Typical value = -0,02."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.iqminoel> rdf:type rdfs:Property ;
	rdfs:label "iqminoel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL OEL minimum reactive current reference value (Iqminoel). Typical value = 0,02."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.ireset> rdf:type rdfs:Property ;
	rdfs:label "ireset"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL reset-reference, if inactive (Ireset). Typical value = -10."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.itfpu> rdf:type rdfs:Property ;
	rdfs:label "itfpu"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL thermal reference for inverse time calculations (Itfpu). Typical value = 1,1."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.ithoff> rdf:type rdfs:Property ;
	rdfs:label "ithoff"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL reset threshold value (Ithoff). Typical value = 0,05."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.k1> rdf:type rdfs:Property ;
	rdfs:label "k1"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL gain for calculation of IERRinv1 (K1). Typical value = 0."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.k2> rdf:type rdfs:Property ;
	rdfs:label "k2"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL gain for calculation of IERRinv2 (K2). Typical value = 0,0333."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.kdoel> rdf:type rdfs:Property ;
	rdfs:label "kdoel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Overexcited PID regulator differential gain (Kdoel). Typical value = 0."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.kduel> rdf:type rdfs:Property ;
	rdfs:label "kduel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Underexcited PID regulator differential gain (Kduel). Typical value = 0."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.kfb> rdf:type rdfs:Property ;
	rdfs:label "kfb"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL timer feedback gain (Kfb). Typical value = 0."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.kioel> rdf:type rdfs:Property ;
	rdfs:label "kioel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Overexcited PID regulator integral gain (Kioel). Typical value = 0."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.kipoel> rdf:type rdfs:Property ;
	rdfs:label "kipoel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Overexcited active current scaling factor (Kipoel) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.kipuel> rdf:type rdfs:Property ;
	rdfs:label "kipuel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Underexcited active current scaling factor (Kipuel) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.kiqoel> rdf:type rdfs:Property ;
	rdfs:label "kiqoel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Overexcited reactive current scaling factor (Kiqoel) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.kiquel> rdf:type rdfs:Property ;
	rdfs:label "kiquel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Underexcited reactive current scaling factor (Kiquel) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.kiuel> rdf:type rdfs:Property ;
	rdfs:label "kiuel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Underexcited PID regulator integral gain (Kiuel). Typical value = 0."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.kpoel> rdf:type rdfs:Property ;
	rdfs:label "kpoel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Overexcited PID regulator proportional gain (Kpoel). Typical value = 0,5."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.kpref> rdf:type rdfs:Property ;
	rdfs:label "kpref"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL reference scaling factor based on active current (Kpref). Typical value = 0."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.kpuel> rdf:type rdfs:Property ;
	rdfs:label "kpuel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Underexcited PID regulator proportional gain (Kpuel). Typical value = 0,5."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.krd> rdf:type rdfs:Property ;
	rdfs:label "krd"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL reference ramp-down rate (Krd). Typical value = -1000."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.kru> rdf:type rdfs:Property ;
	rdfs:label "kru"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL reference ramp-up rate (Kru). Typical value = 1000."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.kzru> rdf:type rdfs:Property ;
	rdfs:label "kzru"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL thermal reference release threshold (Kzru). Typical value = 0,99."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.sw1> rdf:type rdfs:Property ;
	rdfs:label "sw1"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "OEL reference ramp logic selection (SW1). True means 1. False means 0. Typical value = false."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.tascl> rdf:type rdfs:Property ;
	rdfs:label "tascl"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL reference filter time constant (Tascl) (>=0). Typical value = 0,04."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.tb1oel> rdf:type rdfs:Property ;
	rdfs:label "tb1oel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Overexcited regulator denominator (lag) time constant 1 (Tb1oel) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.tb1uel> rdf:type rdfs:Property ;
	rdfs:label "tb1uel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Underexcited regulator denominator (lag) time constant 1 (Tb1uel) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.tb2oel> rdf:type rdfs:Property ;
	rdfs:label "tb2oel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Overexcited regulator denominator (lag) time constant 2 (Tb2oel) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.tb2uel> rdf:type rdfs:Property ;
	rdfs:label "tb2uel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Underexcited regulator denominator (lag) time constant 2 (Tb2uel) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.tc1oel> rdf:type rdfs:Property ;
	rdfs:label "tc1oel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Overexcited regulator numerator (lead) time constant 1 (Tc1oel) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.tc1uel> rdf:type rdfs:Property ;
	rdfs:label "tc1uel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Underexcited regulator numerator (lead) time constant 1 (Tc1uel) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.tc2oel> rdf:type rdfs:Property ;
	rdfs:label "tc2oel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Overexcited regulator numerator (lead) time constant 2 (Tc2oel) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.tc2uel> rdf:type rdfs:Property ;
	rdfs:label "tc2uel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Underexcited regulator numerator (lead) time constant 2 (Tc2uel) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.tdoel> rdf:type rdfs:Property ;
	rdfs:label "tdoel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Overexcited PID regulator differential time constant (Tdoel) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.tduel> rdf:type rdfs:Property ;
	rdfs:label "tduel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Underexcited PID regulator differential time constant (Tduel) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.tenoel> rdf:type rdfs:Property ;
	rdfs:label "tenoel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Overexcited activation delay time (Tenoel) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.tenuel> rdf:type rdfs:Property ;
	rdfs:label "tenuel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Underexcited activation delay time (Tenuel) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.tipoel> rdf:type rdfs:Property ;
	rdfs:label "tipoel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Overexcited active current time constant (Tipoel) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.tipuel> rdf:type rdfs:Property ;
	rdfs:label "tipuel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Underexcited active current time constant (Tipuel) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.tiqoel> rdf:type rdfs:Property ;
	rdfs:label "tiqoel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Overexcited reactive current time constant (Tiqoel) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.tiquel> rdf:type rdfs:Property ;
	rdfs:label "tiquel"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Underexcited reactive current time constant (Tiquel) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.titscl> rdf:type rdfs:Property ;
	rdfs:label "titscl"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Stator current transducer time constant (Titscl) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.tmax> rdf:type rdfs:Property ;
	rdfs:label "tmax"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL timer maximum level (Tmax). Typical value = 1."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.tmin> rdf:type rdfs:Property ;
	rdfs:label "tmin"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL timer minimum level (Tmin). Typical value = 0."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.toff> rdf:type rdfs:Property ;
	rdfs:label "toff"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL reset delay time (Toff) (>=0). Typical value = 5."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.tscl> rdf:type rdfs:Property ;
	rdfs:label "tscl"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL timer reference (Tscl). Typical value = 1."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.tvtscl> rdf:type rdfs:Property ;
	rdfs:label "tvtscl"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Terminal voltage transducer time constant (Tvtscl) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.vinvmax> rdf:type rdfs:Property ;
	rdfs:label "vinvmax"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL maximum inverse time output (Vinvmax). Typical value = 100."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.vinvmin> rdf:type rdfs:Property ;
	rdfs:label "vinvmin"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL minimum inverse time output (Vinvmin). Typical value = 0."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.voelmax1> rdf:type rdfs:Property ;
	rdfs:label "voelmax1"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum OEL output limit (Voelmax1). Typical value = 10."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.voelmax2> rdf:type rdfs:Property ;
	rdfs:label "voelmax2"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum OEL lead-lag 1 output limit (Voelmax2). Typical value = 100."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.voelmax3> rdf:type rdfs:Property ;
	rdfs:label "voelmax3"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum OEL PID output limit (Voelmax3). Typical value = 100."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.voelmin1> rdf:type rdfs:Property ;
	rdfs:label "voelmin1"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum OEL output limit (Voelmin1). Typical value = -10."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.voelmin2> rdf:type rdfs:Property ;
	rdfs:label "voelmin2"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum OEL lead-lag 1 output limit (Voelmin2). Typical value = -100."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.voelmin3> rdf:type rdfs:Property ;
	rdfs:label "voelmin3"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum OEL PID output limit (Voelmin3). Typical value = -100."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.vtmin> rdf:type rdfs:Property ;
	rdfs:label "vtmin"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL OEL minimum voltage reference value (Vtmin). Typical value = 0,9."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.vtreset> rdf:type rdfs:Property ;
	rdfs:label "vtreset"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "SCL OEL voltage reset value (Vtreset). Typical value = 0,8."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.vuelmax1> rdf:type rdfs:Property ;
	rdfs:label "vuelmax1"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum UEL output limit (Vuelmax1). Typical value = 10."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.vuelmax2> rdf:type rdfs:Property ;
	rdfs:label "vuelmax2"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum UEL lead-lag 1 output limit (Vuelmax2). Typical value = 100."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.vuelmax3> rdf:type rdfs:Property ;
	rdfs:label "vuelmax3"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum UEL PID output limit (Vuelmax3). Typical value = 100."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.vuelmin1> rdf:type rdfs:Property ;
	rdfs:label "vuelmin1"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum UEL output limit (Vuelmin1). Typical value = -10."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.vuelmin2> rdf:type rdfs:Property ;
	rdfs:label "vuelmin2"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum UEL lead-lag 1 output limit (Vuelmin2). Typical value = -100."^^rdf:XMLLiteral .
<StatorCurrentLimIEEESCL2C.vuelmin3> rdf:type rdfs:Property ;
	rdfs:label "vuelmin3"@en ;
	rdfs:domain <StatorCurrentLimIEEESCL2C> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum UEL PID output limit (Vuelmin3). Typical value = -100."^^rdf:XMLLiteral .

<ShuntCompensatorDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "ShuntCompensatorDynamics"@en .
<ShuntCompensatorDynamics.ShuntCompensator> rdf:type rdfs:Property ;
	rdfs:label "ShuntCompensator"@en ;
	rdfs:domain <ShuntCompensatorDynamics> ;
	rdfs:range <ShuntCompensator> ;
	rdfs:comment "Shunt compensato to which shunt compensator dynamics model applies."^^rdf:XMLLiteral .

<StatcomIEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <StatcomDynamics> ;
	rdfs:label "StatcomIEC"@en ;
	rdfs:comment "STATCOM standard model. \nReference: IEC 61400-27-1:2020, 6.3.1."^^rdf:XMLLiteral .
<StatcomIEC.WindProtectionIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindProtectionIEC2"@en ;
	rdfs:domain <StatcomIEC> ;
	rdfs:range <WindProtectionIEC2> ;
	rdfs:comment "The wind protection module part of the statcom model."^^rdf:XMLLiteral .
<StatcomIEC.WindGridMeasForProtection> rdf:type rdfs:Property ;
	rdfs:label "WindGridMeasForProtection"@en ;
	rdfs:domain <StatcomIEC> ;
	rdfs:range <WindGridMeasForProtection> ;
	rdfs:comment "This wind grid measurement for protection module part of the statcom model."^^rdf:XMLLiteral .
<StatcomIEC.WindContQIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindContQIEC2"@en ;
	rdfs:domain <StatcomIEC> ;
	rdfs:range <WindContQIEC2> ;
	rdfs:comment "The wind Q control module part of the statcom model."^^rdf:XMLLiteral .
<StatcomIEC.WindContQLimIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindContQLimIEC2"@en ;
	rdfs:domain <StatcomIEC> ;
	rdfs:range <WindContQLimIEC2> ;
	rdfs:comment "The constant Q limitation module part of the statcom model."^^rdf:XMLLiteral .
<StatcomIEC.WindGridMeasForControl> rdf:type rdfs:Property ;
	rdfs:label "WindGridMeasForControl"@en ;
	rdfs:domain <StatcomIEC> ;
	rdfs:range <WindGridMeasForControl> ;
	rdfs:comment "The wind grid measurement for control module part of the statcom model."^^rdf:XMLLiteral .
<StatcomIEC.WindElectricalSystemGamma> rdf:type rdfs:Property ;
	rdfs:label "WindElectricalSystemGamma"@en ;
	rdfs:domain <StatcomIEC> ;
	rdfs:range <WindElectricalSystemGamma> ;
	rdfs:comment "The wind electrical system gamma module part of the statcom model."^^rdf:XMLLiteral .
<StatcomIEC.WindContCurrLimIEC2> rdf:type rdfs:Property ;
	rdfs:label "WindContCurrLimIEC2"@en ;
	rdfs:domain <StatcomIEC> ;
	rdfs:range <WindContCurrLimIEC2> ;
	rdfs:comment "The wind current limitation module part of the statcom model."^^rdf:XMLLiteral .
<StatcomIEC.WindGenType4IEC2> rdf:type rdfs:Property ;
	rdfs:label "WindGenType4IEC2"@en ;
	rdfs:domain <StatcomIEC> ;
	rdfs:range <WindGenType4IEC2> ;
	rdfs:comment "The wind generator type 4 module part of the statcom model."^^rdf:XMLLiteral .

<StatcomDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "StatcomDynamics"@en ;
	rdfs:comment "STATCOM whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"^^rdf:XMLLiteral .
<StatcomDynamics.PowerElectronicsConnection> rdf:type rdfs:Property ;
	rdfs:label "PowerElectronicsConnection"@en ;
	rdfs:domain <StatcomDynamics> ;
	rdfs:range <PowerElectronicsConnection> ;
	rdfs:comment "The power electronics connection associated with this statcom dynamics model."^^rdf:XMLLiteral .

<WeccWTGTB> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccDynamics> ;
	rdfs:label "WeccWTGTB"@en ;
	rdfs:comment "WECC WTGT_B model. A drive-train “emulation” model where the only input is the electrical power (Pe) of the generator and mechanical power (Pm) is simply taken to be a filtered value of Pe.\n\nReference: WECC REMWG, Proposal for new features for the renewable energy system generic models, 2021."^^rdf:XMLLiteral .
<WeccWTGTB.dshaft> rdf:type rdfs:Property ;
	rdfs:label "dshaft"@en ;
	rdfs:domain <WeccWTGTB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Damping coefficient (Dshaft). Typical value = 0,3."^^rdf:XMLLiteral .
<WeccWTGTB.hg> rdf:type rdfs:Property ;
	rdfs:label "hg"@en ;
	rdfs:domain <WeccWTGTB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Generator inertia (Hg) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<WeccWTGTB.ht> rdf:type rdfs:Property ;
	rdfs:label "ht"@en ;
	rdfs:domain <WeccWTGTB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine inertia (Ht) (>=0). Typical value = 5."^^rdf:XMLLiteral .
<WeccWTGTB.kshaft> rdf:type rdfs:Property ;
	rdfs:label "kshaft"@en ;
	rdfs:domain <WeccWTGTB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Spring constant (Kshaft). Typical value = 200."^^rdf:XMLLiteral .
<WeccWTGTB.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <WeccWTGTB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (Tp) (>=0). "^^rdf:XMLLiteral .

<WeccREGCA> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccDynamics> ;
	rdfs:label "WeccREGCA"@en ;
	rdfs:comment "WECC Generator-Converter Model.\n\nReference: Model User Guide for Generic Renewable Energy System Models, EPRI, Palo Alto, CA: 2018, 3002014083."^^rdf:XMLLiteral .
<WeccREGCA.brkpt> rdf:type rdfs:Property ;
	rdfs:label "brkpt"@en ;
	rdfs:domain <WeccREGCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "LVPL breakpoint (brkpt). Typical value = 0,9."^^rdf:XMLLiteral .
<WeccREGCA.iolim> rdf:type rdfs:Property ;
	rdfs:label "iolim"@en ;
	rdfs:domain <WeccREGCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Current limit for high voltage clamp logic (Iolim). Typical value = -1,1."^^rdf:XMLLiteral .
<WeccREGCA.iqrmax> rdf:type rdfs:Property ;
	rdfs:label "iqrmax"@en ;
	rdfs:domain <WeccREGCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum reactive current rate limit (Iqrmax). Typical value = 999."^^rdf:XMLLiteral .
<WeccREGCA.iqrmin> rdf:type rdfs:Property ;
	rdfs:label "iqrmin"@en ;
	rdfs:domain <WeccREGCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum reactive current rate limit (Iqrmin). Typical value = -999."^^rdf:XMLLiteral .
<WeccREGCA.ivpl1> rdf:type rdfs:Property ;
	rdfs:label "ivpl1"@en ;
	rdfs:domain <WeccREGCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "LVPL gain breakpoint [pu current/pu voltage] (lvpl1). Typical value = 1,22."^^rdf:XMLLiteral .
<WeccREGCA.ivplsw> rdf:type rdfs:Property ;
	rdfs:label "ivplsw"@en ;
	rdfs:domain <WeccREGCA> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Low voltage power logic switch: 1 (true) -Curve/0-Zero (Lvplsw). Typical value = 1 (true)."^^rdf:XMLLiteral .
<WeccREGCA.ivpnt0> rdf:type rdfs:Property ;
	rdfs:label "ivpnt0"@en ;
	rdfs:domain <WeccREGCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum low voltage active current breakpoint (lvpnt0). Typical value = 0,4."^^rdf:XMLLiteral .
<WeccREGCA.ivpnt1> rdf:type rdfs:Property ;
	rdfs:label "ivpnt1"@en ;
	rdfs:domain <WeccREGCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum low voltage active current breakpoint (lvpnt1). Typical value = 0,8."^^rdf:XMLLiteral .
<WeccREGCA.khv> rdf:type rdfs:Property ;
	rdfs:label "khv"@en ;
	rdfs:domain <WeccREGCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "High voltage clamp logic accelerator factor (Khv). Typical value = 0,7."^^rdf:XMLLiteral .
<WeccREGCA.rrpwr> rdf:type rdfs:Property ;
	rdfs:label "rrpwr"@en ;
	rdfs:domain <WeccREGCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Active current rate limit (rrpwr). Typical value = 10."^^rdf:XMLLiteral .
<WeccREGCA.tfltr> rdf:type rdfs:Property ;
	rdfs:label "tfltr"@en ;
	rdfs:domain <WeccREGCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage filter time constant (Tfltr) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<WeccREGCA.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <WeccREGCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Converter time constant (Tg) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<WeccREGCA.volim> rdf:type rdfs:Property ;
	rdfs:label "volim"@en ;
	rdfs:domain <WeccREGCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage limit for high voltage clamp logic (Volim). Typical value = 1,2."^^rdf:XMLLiteral .
<WeccREGCA.zerox> rdf:type rdfs:Property ;
	rdfs:label "zerox"@en ;
	rdfs:domain <WeccREGCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "LVPL zero crossing (zerox). Typical value = 0,4."^^rdf:XMLLiteral .

<WeccREGCC> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccDynamics> ;
	rdfs:label "WeccREGCC"@en ;
	rdfs:comment "WECC Generator/Converter model (REGC_C) which is an alternative of the REGC_B model. This model is an advanced draft which is expected to be finalised by WECC.\n\nReference: WECC REMWG, Proposal for new features for the renewable energy system generic models, 2021."^^rdf:XMLLiteral .
<WeccREGCC.imax> rdf:type rdfs:Property ;
	rdfs:label "imax"@en ;
	rdfs:domain <WeccREGCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum current rating of the converter (Imax). Typical range from 1,1 to 1,4."^^rdf:XMLLiteral .
<WeccREGCC.iqrmax> rdf:type rdfs:Property ;
	rdfs:label "iqrmax"@en ;
	rdfs:domain <WeccREGCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate at which reactive current recovers after a fault when the initial reactive power output (Qgeno) of the unit is greater than zero (Iqrmax). Typically disabled by setting to 999. Typical range from 1 to 999."^^rdf:XMLLiteral .
<WeccREGCC.iqrmin> rdf:type rdfs:Property ;
	rdfs:label "iqrmin"@en ;
	rdfs:domain <WeccREGCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate at which reactive current recovers after a fault when the initial reactive power output (Qgeno) of the unit is less than zero (Iqrmin). Typically disabled by setting to -999. Typical range from -1 to -999."^^rdf:XMLLiteral .
<WeccREGCC.kii> rdf:type rdfs:Property ;
	rdfs:label "kii"@en ;
	rdfs:domain <WeccREGCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral-gain of the inner-current control loop (Kii). Typical range from 20 to 100."^^rdf:XMLLiteral .
<WeccREGCC.kip> rdf:type rdfs:Property ;
	rdfs:label "kip"@en ;
	rdfs:domain <WeccREGCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional-gain of the inner-current control loop (Kip). Typical range from 1 to 10."^^rdf:XMLLiteral .
<WeccREGCC.kipll> rdf:type rdfs:Property ;
	rdfs:label "kipll"@en ;
	rdfs:domain <WeccREGCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral-gain of the PLL (Kipll). Typical range from 500 to 3000."^^rdf:XMLLiteral .
<WeccREGCC.kppll> rdf:type rdfs:Property ;
	rdfs:label "kppll"@en ;
	rdfs:domain <WeccREGCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional-gain of the PLL (Kppll). Typical range from 1 to 10."^^rdf:XMLLiteral .
<WeccREGCC.pqflag> rdf:type rdfs:Property ;
	rdfs:label "pqflag"@en ;
	rdfs:domain <WeccREGCC> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "1 (true)– P priority and 0 (false) – Q priority on the current limits."^^rdf:XMLLiteral .
<WeccREGCC.rateFlag> rdf:type rdfs:Property ;
	rdfs:label "rateFlag"@en ;
	rdfs:domain <WeccREGCC> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "0 (false) – rrpwr represents active-current ramp rate; 1 (true) – rrpwr represents active-power ramp rate. Typical value = 0 (false)."^^rdf:XMLLiteral .
<WeccREGCC.re> rdf:type rdfs:Property ;
	rdfs:label "re"@en ;
	rdfs:domain <WeccREGCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Source resistance (Re). Typically set to 0. Typical range from 0 to 0,01."^^rdf:XMLLiteral .
<WeccREGCC.rrpwr> rdf:type rdfs:Property ;
	rdfs:label "rrpwr"@en ;
	rdfs:domain <WeccREGCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate at which active current (power) recovers after a fault (rrpwr). Typical range from 1 to 20."^^rdf:XMLLiteral .
<WeccREGCC.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <WeccREGCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Emulated delay in converter controls (Te) (>=0). Typical range from 0 to 0,02."^^rdf:XMLLiteral .
<WeccREGCC.tfltr> rdf:type rdfs:Property ;
	rdfs:label "tfltr"@en ;
	rdfs:domain <WeccREGCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for voltage measurement (Tfltr) (>=0). Typical range from 0,02 to 0,05."^^rdf:XMLLiteral .
<WeccREGCC.wmax> rdf:type rdfs:Property ;
	rdfs:label "wmax"@en ;
	rdfs:domain <WeccREGCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Upper limit on the PLL (wmax)"^^rdf:XMLLiteral .
<WeccREGCC.wmin> rdf:type rdfs:Property ;
	rdfs:label "wmin"@en ;
	rdfs:domain <WeccREGCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lower limit on the PLL (wmin)"^^rdf:XMLLiteral .
<WeccREGCC.xe> rdf:type rdfs:Property ;
	rdfs:label "xe"@en ;
	rdfs:domain <WeccREGCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Source reactance (Xe). Typical range from 0,05 to 0,2."^^rdf:XMLLiteral .

<WeccREGCB> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccDynamics> ;
	rdfs:label "WeccREGCB"@en ;
	rdfs:comment "WECC Generator/Converter model (REGC_B) which is an extension of the REGC_A model by changing the network interface between the generator/converter model from a current-source to a voltage-source.\n\nReference: WECC REMWG, Proposal for new features for the renewable energy system generic models, 2021."^^rdf:XMLLiteral .
<WeccREGCB.imax> rdf:type rdfs:Property ;
	rdfs:label "imax"@en ;
	rdfs:domain <WeccREGCB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum current rating of the converter (Imax). Typical range from 1,1 to 1,4."^^rdf:XMLLiteral .
<WeccREGCB.iqrmax> rdf:type rdfs:Property ;
	rdfs:label "iqrmax"@en ;
	rdfs:domain <WeccREGCB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate at which reactive current recovers after a fault when the initial reactive power output (Qgeno) of the unit is greater than zero (Iqrmax). Typically disabled by setting to 999. Typical range from 1 to 999."^^rdf:XMLLiteral .
<WeccREGCB.iqrmin> rdf:type rdfs:Property ;
	rdfs:label "iqrmin"@en ;
	rdfs:domain <WeccREGCB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate at which reactive current recovers after a fault when the initial reactive power output (Qgeno) of the unit is less than zero (Iqrmin). Typically disabled by setting to -999. Typical range from -1 to -999."^^rdf:XMLLiteral .
<WeccREGCB.pqflag> rdf:type rdfs:Property ;
	rdfs:label "pqflag"@en ;
	rdfs:domain <WeccREGCB> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "1 (true)– P priority and 0 (false) – Q priority on the current limits."^^rdf:XMLLiteral .
<WeccREGCB.rateFlag> rdf:type rdfs:Property ;
	rdfs:label "rateFlag"@en ;
	rdfs:domain <WeccREGCB> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "0 (false) – rrpwr represents active-current ramp rate; 1 (true) – rrpwr represents active-power ramp rate. Typical value = 0 (false)."^^rdf:XMLLiteral .
<WeccREGCB.re> rdf:type rdfs:Property ;
	rdfs:label "re"@en ;
	rdfs:domain <WeccREGCB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Source resistance (Re). Typically set to 0. Typical range from 0 to 0,01."^^rdf:XMLLiteral .
<WeccREGCB.rrpwr> rdf:type rdfs:Property ;
	rdfs:label "rrpwr"@en ;
	rdfs:domain <WeccREGCB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate at which active current (power) recovers after a fault (rrpwr). Typical range from 1 to 20."^^rdf:XMLLiteral .
<WeccREGCB.te> rdf:type rdfs:Property ;
	rdfs:label "te"@en ;
	rdfs:domain <WeccREGCB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Emulated delay in converter controls (Te) (>=0). Typical range from 0 to 0,02."^^rdf:XMLLiteral .
<WeccREGCB.tfltr> rdf:type rdfs:Property ;
	rdfs:label "tfltr"@en ;
	rdfs:domain <WeccREGCB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for voltage measurement (Tfltr) (>=0). Typical range from 0,02 to 0,05."^^rdf:XMLLiteral .
<WeccREGCB.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <WeccREGCB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Emulated delay in converter controls (Tg) (>0). At minimum shall be set to 4 × integration time step. Typical range from 0,02 to 0,05."^^rdf:XMLLiteral .
<WeccREGCB.xe> rdf:type rdfs:Property ;
	rdfs:label "xe"@en ;
	rdfs:domain <WeccREGCB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Source reactance (Xe). Typical range from 0,05 to 0,2."^^rdf:XMLLiteral .

<WeccWTGWGOA> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccDynamics> ;
	rdfs:label "WeccWTGWGOA"@en ;
	rdfs:comment "WECC WTGWGO_A model. A simple generic model, as an auxiliary control which can be used to “emulate” this supplemental control.\n\nReference: WECC REMWG, Proposal for new features for the renewable energy system generic models, 2021."^^rdf:XMLLiteral .
<WeccWTGWGOA.eps> rdf:type rdfs:Property ;
	rdfs:label "eps"@en ;
	rdfs:domain <WeccWTGWGOA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Small hysteresis on voltage recovery to start the first ramp (eps). Typical range from 0,01 to 0,02."^^rdf:XMLLiteral .
<WeccWTGWGOA.pwgo1> rdf:type rdfs:Property ;
	rdfs:label "pwgo1"@en ;
	rdfs:domain <WeccWTGWGOA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power reference held during a fault when WGO is initiated (Pwgo1). Typical range from 0,4 to 0,6."^^rdf:XMLLiteral .
<WeccWTGWGOA.pwgo2> rdf:type rdfs:Property ;
	rdfs:label "pwgo2"@en ;
	rdfs:domain <WeccWTGWGOA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power reference held for Thold seconds after the fault (Pwgo2). Typical range from 0,5 to 0,7."^^rdf:XMLLiteral .
<WeccWTGWGOA.rpw1> rdf:type rdfs:Property ;
	rdfs:label "rpw1"@en ;
	rdfs:domain <WeccWTGWGOA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ramp rate at which power is increased from Pwgo1 to Pwgo2 (rpw1). Typical range from 0,2 to 2."^^rdf:XMLLiteral .
<WeccWTGWGOA.rpw2> rdf:type rdfs:Property ;
	rdfs:label "rpw2"@en ;
	rdfs:domain <WeccWTGWGOA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ramp rate at which power is increased from Pwgo2 back to normal (rpw2). Typical range from 0,2 to 2."^^rdf:XMLLiteral .
<WeccWTGWGOA.thold> rdf:type rdfs:Property ;
	rdfs:label "thold"@en ;
	rdfs:domain <WeccWTGWGOA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time for which the power reference is held at Pwgo2 (Thold) (>=0). Typical range from 1 to 2."^^rdf:XMLLiteral .
<WeccWTGWGOA.vwgo> rdf:type rdfs:Property ;
	rdfs:label "vwgo"@en ;
	rdfs:domain <WeccWTGWGOA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage threshold below with the WGO function is initiated (Vwgo). Typical range from 0,5 to 0,6."^^rdf:XMLLiteral .

<WeccREECC> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccREEC> ;
	rdfs:label "WeccREECC"@en ;
	rdfs:comment "WECC PQ Controller and Current Limit Logic.\n\nReference: Model User Guide for Generic Renewable Energy System Models, EPRI, Palo Alto, CA: 2018, 3002014083."^^rdf:XMLLiteral .
<WeccREECC.db1> rdf:type rdfs:Property ;
	rdfs:label "db1"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage deadband for overvoltage iq injection (db1). Typical value = -0,05."^^rdf:XMLLiteral .
<WeccREECC.db2> rdf:type rdfs:Property ;
	rdfs:label "db2"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage deadband for undervoltage iq injection (db2). Typical value = 0,05."^^rdf:XMLLiteral .
<WeccREECC.dPmax> rdf:type rdfs:Property ;
	rdfs:label "dPmax"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ramp rate on power reference (dPmax). Typical value = 2."^^rdf:XMLLiteral .
<WeccREECC.dPmin> rdf:type rdfs:Property ;
	rdfs:label "dPmin"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ramp rate on power reference (dPmin). Typical value = -2."^^rdf:XMLLiteral .
<WeccREECC.imax> rdf:type rdfs:Property ;
	rdfs:label "imax"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum converter current limit (Imax). Typical value = 1,3."^^rdf:XMLLiteral .
<WeccREECC.iqh1> rdf:type rdfs:Property ;
	rdfs:label "iqh1"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum limit of reactive current injection (Iqh1). Typical value = 1,44."^^rdf:XMLLiteral .
<WeccREECC.iql1> rdf:type rdfs:Property ;
	rdfs:label "iql1"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum limit of reactive current injection (Iql1). Typical value = -1,44."^^rdf:XMLLiteral .
<WeccREECC.kqi> rdf:type rdfs:Property ;
	rdfs:label "kqi"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain (Kqi). Typical value = 0,7."^^rdf:XMLLiteral .
<WeccREECC.kqp> rdf:type rdfs:Property ;
	rdfs:label "kqp"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain (Kqp). Typical value = 1."^^rdf:XMLLiteral .
<WeccREECC.kqv> rdf:type rdfs:Property ;
	rdfs:label "kqv"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain for reactive current injection during fault (Kqv). Typical value = 2."^^rdf:XMLLiteral .
<WeccREECC.kvi> rdf:type rdfs:Property ;
	rdfs:label "kvi"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain (Kvi). Typical value = 0,7."^^rdf:XMLLiteral .
<WeccREECC.kvp> rdf:type rdfs:Property ;
	rdfs:label "kvp"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain (Kvp). Typical value = 1."^^rdf:XMLLiteral .
<WeccREECC.pfFlag> rdf:type rdfs:Property ;
	rdfs:label "pfFlag"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Power factor flag: 1 (true) = pf control, 0 (false) = Q control (PfFlag). Typical value = 0 (false)."^^rdf:XMLLiteral .
<WeccREECC.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum power reference (Pmax). Typical value = 1."^^rdf:XMLLiteral .
<WeccREECC.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum power reference (Pmin). Typical value = -1."^^rdf:XMLLiteral .
<WeccREECC.pqFlag> rdf:type rdfs:Property ;
	rdfs:label "pqFlag"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Priority flag on current limit: 1 (true) = P, 0 (false) = Q priority (PqFlag). Typical value = 0 (false)."^^rdf:XMLLiteral .
<WeccREECC.qFlag> rdf:type rdfs:Property ;
	rdfs:label "qFlag"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Q control flag: 1 (true) = voltage/Q, 0 (false) = constant power factor or Q control (QFlag). Typical value = 0 (false)."^^rdf:XMLLiteral .
<WeccREECC.qmax> rdf:type rdfs:Property ;
	rdfs:label "qmax"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power limit maximum (Qmax). Typical value = 0,436."^^rdf:XMLLiteral .
<WeccREECC.qmin> rdf:type rdfs:Property ;
	rdfs:label "qmin"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power limit minimum (Qmin). Typical value = -0,436."^^rdf:XMLLiteral .
<WeccREECC.scomax> rdf:type rdfs:Property ;
	rdfs:label "scomax"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum allowable state of charge (SCOmax). Typical value = 1."^^rdf:XMLLiteral .
<WeccREECC.scomin> rdf:type rdfs:Property ;
	rdfs:label "scomin"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Mininum allowable state of charge (SCOmin). Typical value = 0."^^rdf:XMLLiteral .
<WeccREECC.soc0> rdf:type rdfs:Property ;
	rdfs:label "soc0"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Initial state of charge (SOC0). Typical value = 0,5."^^rdf:XMLLiteral .
<WeccREECC.t> rdf:type rdfs:Property ;
	rdfs:label "t"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Discharge time (T) (>=0). Typical value = 9999."^^rdf:XMLLiteral .
<WeccREECC.tiq> rdf:type rdfs:Property ;
	rdfs:label "tiq"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant on lag delay (Tiq) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<WeccREECC.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for power measurement (Tp) (>=0). Typical value = 0,05."^^rdf:XMLLiteral .
<WeccREECC.tpord> rdf:type rdfs:Property ;
	rdfs:label "tpord"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (Tpord) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<WeccREECC.trv> rdf:type rdfs:Property ;
	rdfs:label "trv"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for voltage measurements (Trv) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<WeccREECC.vdi1i1> rdf:type rdfs:Property ;
	rdfs:label "vdi1i1"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 1 reactive current of a piecewise linear curve made up of four pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECC.vdi1i2> rdf:type rdfs:Property ;
	rdfs:label "vdi1i2"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 2 reactive current of a piecewise linear curve made up of four pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECC.vdi1i3> rdf:type rdfs:Property ;
	rdfs:label "vdi1i3"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 3 reactive current of a piecewise linear curve made up of four pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECC.vdi1i4> rdf:type rdfs:Property ;
	rdfs:label "vdi1i4"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 4 reactive current of a piecewise linear curve made up of four pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECC.vdi1v1> rdf:type rdfs:Property ;
	rdfs:label "vdi1v1"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 1 voltage of a piecewise linear curve made up of four pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECC.vdi1v2> rdf:type rdfs:Property ;
	rdfs:label "vdi1v2"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 2 voltage of a piecewise linear curve made up of four pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECC.vdi1v3> rdf:type rdfs:Property ;
	rdfs:label "vdi1v3"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 3 voltage of a piecewise linear curve made up of four pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECC.vdi1v4> rdf:type rdfs:Property ;
	rdfs:label "vdi1v4"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 4 voltage of a piecewise linear curve made up of four pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECC.vdi2i1> rdf:type rdfs:Property ;
	rdfs:label "vdi2i1"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 1 active current of a piecewise linear curve made up of four pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECC.vdi2i2> rdf:type rdfs:Property ;
	rdfs:label "vdi2i2"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 2 active current of a piecewise linear curve made up of four pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECC.vdi2i3> rdf:type rdfs:Property ;
	rdfs:label "vdi2i3"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 3 active current of a piecewise linear curve made up of four pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECC.vdi2i4> rdf:type rdfs:Property ;
	rdfs:label "vdi2i4"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 4 active current of a piecewise linear curve made up of four pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECC.vdi2v1> rdf:type rdfs:Property ;
	rdfs:label "vdi2v1"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 1 voltage of a piecewise linear curve made up of four pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECC.vdi2v2> rdf:type rdfs:Property ;
	rdfs:label "vdi2v2"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 2 voltage of a piecewise linear curve made up of four pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECC.vdi2v3> rdf:type rdfs:Property ;
	rdfs:label "vdi2v3"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 3 voltage of a piecewise linear curve made up of four pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECC.vdi2v4> rdf:type rdfs:Property ;
	rdfs:label "vdi2v4"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 4 voltage of a piecewise linear curve made up of four pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECC.vdip> rdf:type rdfs:Property ;
	rdfs:label "vdip"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Undervoltage condition trigger voltage (Vdip). Typical value = 0,9."^^rdf:XMLLiteral .
<WeccREECC.vFlag> rdf:type rdfs:Property ;
	rdfs:label "vFlag"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Voltage control flag: 1 (true) = Q control, 0 (false) = voltage control (VFlag). Typical value = 1 (true)."^^rdf:XMLLiteral .
<WeccREECC.vmax> rdf:type rdfs:Property ;
	rdfs:label "vmax"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage control maximum (Vmax). Typical value = 1,1."^^rdf:XMLLiteral .
<WeccREECC.vmin> rdf:type rdfs:Property ;
	rdfs:label "vmin"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage control minimum (Vmin). Typical value = 0,9."^^rdf:XMLLiteral .
<WeccREECC.vref0> rdf:type rdfs:Property ;
	rdfs:label "vref0"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reference voltage, enter 0 for terminal voltage (Vref0). Typical value = 0."^^rdf:XMLLiteral .
<WeccREECC.vup> rdf:type rdfs:Property ;
	rdfs:label "vup"@en ;
	rdfs:domain <WeccREECC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Overvoltage condition trigger voltage (Vup). Typical value = 1,1."^^rdf:XMLLiteral .

<WeccWT12T> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccDynamics> ;
	rdfs:label "WeccWT12T"@en ;
	rdfs:comment "WECC Two-mass Drive Train Model.\n\nReference: [1] Model User Guide for Generic Renewable Energy System Models, EPRI, Palo Alto, CA: 2018, 3002014083.\n[2] https://www.esig.energy/wiki-main-page/wt1-generic-wind-model/."^^rdf:XMLLiteral .
<WeccWT12T.cdrt> rdf:type rdfs:Property ;
	rdfs:label "cdrt"@en ;
	rdfs:domain <WeccWT12T> ;
	rdfs:range xsd:double ;
	rdfs:comment "Drive train damping (cdrt). Typical value = 1."^^rdf:XMLLiteral .
<WeccWT12T.hWTR> rdf:type rdfs:Property ;
	rdfs:label "hWTR"@en ;
	rdfs:domain <WeccWT12T> ;
	rdfs:range xsd:double ;
	rdfs:comment "Inertia constant of wind turbine rotor (HWTR) (>=0). Typical value = 5."^^rdf:XMLLiteral .
<WeccWT12T.kdrt> rdf:type rdfs:Property ;
	rdfs:label "kdrt"@en ;
	rdfs:domain <WeccWT12T> ;
	rdfs:range xsd:double ;
	rdfs:comment "Drive train stiffness (kdrt). Typical value = 0,3."^^rdf:XMLLiteral .

<WeccREECA> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccREEC> ;
	rdfs:label "WeccREECA"@en ;
	rdfs:comment "WECC PQ Controller and Current Limit Logic.\n\nReference: Model User Guide for Generic Renewable Energy System Models, EPRI, Palo Alto, CA: 2018, 3002014083."^^rdf:XMLLiteral .
<WeccREECA.db1> rdf:type rdfs:Property ;
	rdfs:label "db1"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage deadband for overvoltage iq injection (db1). Typical value = -0,05."^^rdf:XMLLiteral .
<WeccREECA.db2> rdf:type rdfs:Property ;
	rdfs:label "db2"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage deadband for undervoltage iq injection (db2). Typical value = 0,05."^^rdf:XMLLiteral .
<WeccREECA.dPmax> rdf:type rdfs:Property ;
	rdfs:label "dPmax"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ramp rate on power reference (dPmax). Typical value = 2."^^rdf:XMLLiteral .
<WeccREECA.dPmin> rdf:type rdfs:Property ;
	rdfs:label "dPmin"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ramp rate on power reference (dPmin). Typical value = -2."^^rdf:XMLLiteral .
<WeccREECA.imax> rdf:type rdfs:Property ;
	rdfs:label "imax"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum converter current limit (Imax). Typical value = 1,3."^^rdf:XMLLiteral .
<WeccREECA.iqfrz> rdf:type rdfs:Property ;
	rdfs:label "iqfrz"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Value at which injection is held after voltage dip (Iq_frz). Typical value = 0."^^rdf:XMLLiteral .
<WeccREECA.iqh1> rdf:type rdfs:Property ;
	rdfs:label "iqh1"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum limit of reactive current injection (Iqh1). Typical value = 1,44."^^rdf:XMLLiteral .
<WeccREECA.iql1> rdf:type rdfs:Property ;
	rdfs:label "iql1"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum limit of reactive current injection (Iql1). Typical value = -1,44."^^rdf:XMLLiteral .
<WeccREECA.kqi> rdf:type rdfs:Property ;
	rdfs:label "kqi"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain (Kqi). Typical value = 0,7."^^rdf:XMLLiteral .
<WeccREECA.kqp> rdf:type rdfs:Property ;
	rdfs:label "kqp"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain (Kqp). Typical value = 1."^^rdf:XMLLiteral .
<WeccREECA.kqv> rdf:type rdfs:Property ;
	rdfs:label "kqv"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain for reactive current injection during fault (Kqv). Typical value = 2."^^rdf:XMLLiteral .
<WeccREECA.kvi> rdf:type rdfs:Property ;
	rdfs:label "kvi"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain (Kvi). Typical value = 0,7."^^rdf:XMLLiteral .
<WeccREECA.kvp> rdf:type rdfs:Property ;
	rdfs:label "kvp"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain (Kvp). Typical value = 1."^^rdf:XMLLiteral .
<WeccREECA.pfFlag> rdf:type rdfs:Property ;
	rdfs:label "pfFlag"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Power factor flag: 1 (true) = pf control, 0 (false) = Q control (PfFlag). Typical value = 0 (false)."^^rdf:XMLLiteral .
<WeccREECA.pFlag> rdf:type rdfs:Property ;
	rdfs:label "pFlag"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Power control flag: 0 (false) = P reference, 1 (true) = Speed reference (PFlag). Typical value = 1 (true)."^^rdf:XMLLiteral .
<WeccREECA.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum power reference (Pmax). Typical value = 1."^^rdf:XMLLiteral .
<WeccREECA.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum power reference (Pmin). Typical value = 0."^^rdf:XMLLiteral .
<WeccREECA.pqFlag> rdf:type rdfs:Property ;
	rdfs:label "pqFlag"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Priority flag on current limit: 1 (true) = P, 0 (false) = Q priority (PqFlag). Typical value = 0 (false)."^^rdf:XMLLiteral .
<WeccREECA.qFlag> rdf:type rdfs:Property ;
	rdfs:label "qFlag"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Q control flag: 1 (true) = voltage/Q, 0 (false) = constant power factor or Q control (QFlag). Typical value = 0 (false)."^^rdf:XMLLiteral .
<WeccREECA.qmax> rdf:type rdfs:Property ;
	rdfs:label "qmax"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power limit maximum (Qmax). Typical value = 0,436."^^rdf:XMLLiteral .
<WeccREECA.qmin> rdf:type rdfs:Property ;
	rdfs:label "qmin"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power limit minimum (Qmin). Typical value = -0,436."^^rdf:XMLLiteral .
<WeccREECA.thld> rdf:type rdfs:Property ;
	rdfs:label "thld"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive current injection delay after voltage dip (Thld) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<WeccREECA.thld2> rdf:type rdfs:Property ;
	rdfs:label "thld2"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ipcmd_max delay after fault (Thld2) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<WeccREECA.tiq> rdf:type rdfs:Property ;
	rdfs:label "tiq"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant on lag delay (Tiq) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<WeccREECA.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for power measurement (Tp) (>=0). Typical value = 0,05."^^rdf:XMLLiteral .
<WeccREECA.tpord> rdf:type rdfs:Property ;
	rdfs:label "tpord"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (Tpord) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<WeccREECA.trv> rdf:type rdfs:Property ;
	rdfs:label "trv"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for voltage measurements (Trv) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<WeccREECA.vdi1i1> rdf:type rdfs:Property ;
	rdfs:label "vdi1i1"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 1 reactive current of a piecewise linear curve made up of four pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECA.vdi1i2> rdf:type rdfs:Property ;
	rdfs:label "vdi1i2"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 2 reactive current of a piecewise linear curve made up of four pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECA.vdi1i3> rdf:type rdfs:Property ;
	rdfs:label "vdi1i3"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 3 reactive current of a piecewise linear curve made up of four pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECA.vdi1i4> rdf:type rdfs:Property ;
	rdfs:label "vdi1i4"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 4 reactive current of a piecewise linear curve made up of four pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECA.vdi1v1> rdf:type rdfs:Property ;
	rdfs:label "vdi1v1"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 1 voltage of a piecewise linear curve made up of four pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECA.vdi1v2> rdf:type rdfs:Property ;
	rdfs:label "vdi1v2"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 2 voltage of a piecewise linear curve made up of four pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECA.vdi1v3> rdf:type rdfs:Property ;
	rdfs:label "vdi1v3"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 3 voltage of a piecewise linear curve made up of four pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECA.vdi1v4> rdf:type rdfs:Property ;
	rdfs:label "vdi1v4"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 4 voltage of a piecewise linear curve made up of four pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECA.vdi2i1> rdf:type rdfs:Property ;
	rdfs:label "vdi2i1"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 1 active current of a piecewise linear curve made up of four pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECA.vdi2i2> rdf:type rdfs:Property ;
	rdfs:label "vdi2i2"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 2 active current of a piecewise linear curve made up of four pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECA.vdi2i3> rdf:type rdfs:Property ;
	rdfs:label "vdi2i3"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 3 active current of a piecewise linear curve made up of four pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECA.vdi2i4> rdf:type rdfs:Property ;
	rdfs:label "vdi2i4"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 4 active current of a piecewise linear curve made up of four pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECA.vdi2v1> rdf:type rdfs:Property ;
	rdfs:label "vdi2v1"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 1 voltage of a piecewise linear curve made up of four pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECA.vdi2v2> rdf:type rdfs:Property ;
	rdfs:label "vdi2v2"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 2 voltage of a piecewise linear curve made up of four pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECA.vdi2v3> rdf:type rdfs:Property ;
	rdfs:label "vdi2v3"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 3 voltage of a piecewise linear curve made up of four pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECA.vdi2v4> rdf:type rdfs:Property ;
	rdfs:label "vdi2v4"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 4 voltage of a piecewise linear curve made up of four pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECA.vdip> rdf:type rdfs:Property ;
	rdfs:label "vdip"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Undervoltage condition trigger voltage (Vdip). Typical value = 0,9."^^rdf:XMLLiteral .
<WeccREECA.vFlag> rdf:type rdfs:Property ;
	rdfs:label "vFlag"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Voltage control flag: 1 (true) = Q control, 0 (false) = voltage control (VFlag). Typical value = 1 (true)."^^rdf:XMLLiteral .
<WeccREECA.vmax> rdf:type rdfs:Property ;
	rdfs:label "vmax"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage control maximum (Vmax). Typical value = 1,1."^^rdf:XMLLiteral .
<WeccREECA.vmin> rdf:type rdfs:Property ;
	rdfs:label "vmin"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage control minimum (Vmin). Typical value = 0,9."^^rdf:XMLLiteral .
<WeccREECA.vref0> rdf:type rdfs:Property ;
	rdfs:label "vref0"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reference voltage, enter 0 for terminal voltage (Vref0). Typical value = 0."^^rdf:XMLLiteral .
<WeccREECA.vref1> rdf:type rdfs:Property ;
	rdfs:label "vref1"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "User-defined reference/bias on inner-loop voltage control (Vref1). Typical value = 0."^^rdf:XMLLiteral .
<WeccREECA.vup> rdf:type rdfs:Property ;
	rdfs:label "vup"@en ;
	rdfs:domain <WeccREECA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Overvoltage condition trigger voltage (Vup). Typical value = 1,1."^^rdf:XMLLiteral .

<WeccREPCC> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccDynamics> ;
	rdfs:label "WeccREPCC"@en ;
	rdfs:comment "WECC Plant controller model (REPC_C).\n\nReference: WECC REMWG, Proposal for new features for the renewable energy system generic models, 2021."^^rdf:XMLLiteral .
<WeccREPCC.db> rdf:type rdfs:Property ;
	rdfs:label "db"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Deadband in reactive power or voltage control (db). Typical value = 0,002."^^rdf:XMLLiteral .
<WeccREPCC.ddn> rdf:type rdfs:Property ;
	rdfs:label "ddn"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Down regulation droop gain (Ddn). Typical value = 20."^^rdf:XMLLiteral .
<WeccREPCC.dfmax> rdf:type rdfs:Property ;
	rdfs:label "dfmax"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum frequency error. Typical range from 0,01 to 999."^^rdf:XMLLiteral .
<WeccREPCC.dfmin> rdf:type rdfs:Property ;
	rdfs:label "dfmin"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum frequency error. Typical range from -0,01 to -999."^^rdf:XMLLiteral .
<WeccREPCC.dprmax> rdf:type rdfs:Property ;
	rdfs:label "dprmax"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum rate of increase of Plant Pref. Set value to 9999 to disable. "^^rdf:XMLLiteral .
<WeccREPCC.dprmin> rdf:type rdfs:Property ;
	rdfs:label "dprmin"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum rate of decrease of Plant Pref. Set value to -9999 to disable. "^^rdf:XMLLiteral .
<WeccREPCC.dqrefmax> rdf:type rdfs:Property ;
	rdfs:label "dqrefmax"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum rate of increase of Q-reference (dqrefmax). Set value to 9999 to disable. "^^rdf:XMLLiteral .
<WeccREPCC.dqrefmin> rdf:type rdfs:Property ;
	rdfs:label "dqrefmin"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum rate of decrease of Q-reference (dqrefmin). Set value to -9999 to disable."^^rdf:XMLLiteral .
<WeccREPCC.dup> rdf:type rdfs:Property ;
	rdfs:label "dup"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Up regulation droop gain (Dup). Typical value = 0."^^rdf:XMLLiteral .
<WeccREPCC.emax> rdf:type rdfs:Property ;
	rdfs:label "emax"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum Volt/VAR error (emax). Typical value = 0,5."^^rdf:XMLLiteral .
<WeccREPCC.emin> rdf:type rdfs:Property ;
	rdfs:label "emin"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum Volt/VAR error (emin). Typical value = -0,5."^^rdf:XMLLiteral .
<WeccREPCC.fdbd1> rdf:type rdfs:Property ;
	rdfs:label "fdbd1"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency deadband downside (fdbd1). Typical value = -0,0006."^^rdf:XMLLiteral .
<WeccREPCC.fdbd2> rdf:type rdfs:Property ;
	rdfs:label "fdbd2"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency deadband upside (fdbd2). Typical value = 0,0006."^^rdf:XMLLiteral .
<WeccREPCC.femax> rdf:type rdfs:Property ;
	rdfs:label "femax"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum power error in droop regulator (femax). Typical value = 99."^^rdf:XMLLiteral .
<WeccREPCC.femin> rdf:type rdfs:Property ;
	rdfs:label "femin"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum power error in droop regulator (femin). Typical value = -99."^^rdf:XMLLiteral .
<WeccREPCC.ffwrdFlag> rdf:type rdfs:Property ;
	rdfs:label "ffwrdFlag"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Feedforward flag (1, true) include feedforward and (0, false) disable."^^rdf:XMLLiteral .
<WeccREPCC.frqFlag> rdf:type rdfs:Property ;
	rdfs:label "frqFlag"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Active power control: 0 (false) = disabled, 1 (true) = enabled (FrqFlag). Typical value = 1 (true)."^^rdf:XMLLiteral .
<WeccREPCC.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive droop gain (Kc). Typical value = 10."^^rdf:XMLLiteral .
<WeccREPCC.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Volt/VAR regulator integral gain (Ki). Typical value = 5."^^rdf:XMLLiteral .
<WeccREPCC.kig> rdf:type rdfs:Property ;
	rdfs:label "kig"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Real power control integral gain (Kig). Typical value = 3."^^rdf:XMLLiteral .
<WeccREPCC.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Volt/VAR regulator proportional gain (Kp). Typical value = 1."^^rdf:XMLLiteral .
<WeccREPCC.kpg> rdf:type rdfs:Property ;
	rdfs:label "kpg"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Real power control proportional gain (Kpg). Typical value = 1,1."^^rdf:XMLLiteral .
<WeccREPCC.pefdFlag> rdf:type rdfs:Property ;
	rdfs:label "pefdFlag"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Enable (1, true) or disable (0, false) electrical power feedback."^^rdf:XMLLiteral .
<WeccREPCC.pfmax> rdf:type rdfs:Property ;
	rdfs:label "pfmax"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum power factor limit (pfmax). Typical range from 0,9 to 0,95."^^rdf:XMLLiteral .
<WeccREPCC.pfmin> rdf:type rdfs:Property ;
	rdfs:label "pfmin"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum power factor limit (pfmin). Typical range from -0,9 to -0,95."^^rdf:XMLLiteral .
<WeccREPCC.pimax> rdf:type rdfs:Property ;
	rdfs:label "pimax"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum output of the active power PI controller. Typical value = 1."^^rdf:XMLLiteral .
<WeccREPCC.pimin> rdf:type rdfs:Property ;
	rdfs:label "pimin"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum output of the active power PI controller. Typical value = 0."^^rdf:XMLLiteral .
<WeccREPCC.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum plant active power command (Pmin). Typical value = 0."^^rdf:XMLLiteral .
<WeccREPCC.prmax> rdf:type rdfs:Property ;
	rdfs:label "prmax"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum rate of increase of Pref (Prmax). Set value to 9999 to disable. "^^rdf:XMLLiteral .
<WeccREPCC.prmin> rdf:type rdfs:Property ;
	rdfs:label "prmin"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum rate of decrease of Pref (Prmin). Set value to -9999 to disable. "^^rdf:XMLLiteral .
<WeccREPCC.qdn1> rdf:type rdfs:Property ;
	rdfs:label "qdn1"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "First stage of capacitor (reactor) switching out (in) – Qdn1 < 0."^^rdf:XMLLiteral .
<WeccREPCC.qdn2> rdf:type rdfs:Property ;
	rdfs:label "qdn2"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Second stage of capacitor (reactor) switching out (in) – Qdn2 < Qdn1."^^rdf:XMLLiteral .
<WeccREPCC.qmax> rdf:type rdfs:Property ;
	rdfs:label "qmax"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum plant active power command (Pmax). Typical value = 1."^^rdf:XMLLiteral ;
	rdf:type rdfs:Property ;
	rdfs:label "qmax"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum plant reactive power command (Qmax). Typical value = 0,436."^^rdf:XMLLiteral .
<WeccREPCC.qmin> rdf:type rdfs:Property ;
	rdfs:label "qmin"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum plant reactive power command (Qmin). Typical value = -0,436."^^rdf:XMLLiteral .
<WeccREPCC.qrefmax> rdf:type rdfs:Property ;
	rdfs:label "qrefmax"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum Q-refence (Qrefmax)."^^rdf:XMLLiteral .
<WeccREPCC.qrefmin> rdf:type rdfs:Property ;
	rdfs:label "qrefmin"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum Q-refence (Qrefmin)."^^rdf:XMLLiteral .
<WeccREPCC.qup1> rdf:type rdfs:Property ;
	rdfs:label "qup1"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "First stage of capacitor (reactor) switching in (out) – Qup1 > 0."^^rdf:XMLLiteral .
<WeccREPCC.qup2> rdf:type rdfs:Property ;
	rdfs:label "qup2"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "First stage of capacitor (reactor) switching in (out) – Qup2 > Qup1."^^rdf:XMLLiteral .
<WeccREPCC.qvrmax> rdf:type rdfs:Property ;
	rdfs:label "qvrmax"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum rate of increase of Qext (Vext). Set value to 9999 to disable. "^^rdf:XMLLiteral .
<WeccREPCC.qvrmin> rdf:type rdfs:Property ;
	rdfs:label "qvrmin"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum rate of decrease of Qext (Vext). Set value to -9999 to disable. "^^rdf:XMLLiteral .
<WeccREPCC.rc> rdf:type rdfs:Property ;
	rdfs:label "rc"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Line drop compensation resistance (Rc). Typical value = 0."^^rdf:XMLLiteral .
<WeccREPCC.refFlag> rdf:type rdfs:Property ;
	rdfs:label "refFlag"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Control: 0 (false) = reactive power control, 1 (true) = voltage control (RefFlag). Typical value = 0 (false)."^^rdf:XMLLiteral .
<WeccREPCC.tc> rdf:type rdfs:Property ;
	rdfs:label "tc"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive-current compensation time-constant (Tc) (>=0). Typical range from 0 to 2."^^rdf:XMLLiteral .
<WeccREPCC.tdelay1> rdf:type rdfs:Property ;
	rdfs:label "tdelay1"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time delay after which if Q < Qdn1 (or Q > Qup1) a capacitor (reactor) is switched (Tdelay1) (>=0)."^^rdf:XMLLiteral .
<WeccREPCC.tdelay2> rdf:type rdfs:Property ;
	rdfs:label "tdelay2"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time delay after which if Q < Qdn2 (or Q > Qup2) a capacitor (reactor) is switched (Tdelay2) (>=0). Typically Tdelay2 < Tdelay1."^^rdf:XMLLiteral .
<WeccREPCC.tfltr> rdf:type rdfs:Property ;
	rdfs:label "tfltr"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage and reactive power filter time constant (Tfltr) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<WeccREPCC.tfrz> rdf:type rdfs:Property ;
	rdfs:label "tfrz"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "A time delay during which the states (s2, s3, s5 and s6) are kept frozen even after the filtered voltage recovers above Vfrz (>=0). This can be used to ensure the plant controller does not interact with the inverter-level LVRT. Typical range from 0 to 2."^^rdf:XMLLiteral .
<WeccREPCC.tft> rdf:type rdfs:Property ;
	rdfs:label "tft"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Plant controller Q output lead time constant (Tft) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<WeccREPCC.tfv> rdf:type rdfs:Property ;
	rdfs:label "tfv"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Plant controller Q output lag time constant (Tfv) (>=0). Typical value = 0,05."^^rdf:XMLLiteral .
<WeccREPCC.tlag> rdf:type rdfs:Property ;
	rdfs:label "tlag"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Plant controller P output lag time constant (Tlag) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<WeccREPCC.tmssbrk> rdf:type rdfs:Property ;
	rdfs:label "tmssbrk"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time it takes to switch in (out) a mechanically switched shunt (Tmssbrk) (>=0). Typical range from 0,05 to 0,1."^^rdf:XMLLiteral .
<WeccREPCC.tout> rdf:type rdfs:Property ;
	rdfs:label "tout"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time for discharging of a capacitor that has just been switched out; the same capacitor cannot be switched back in until Tout has elapsed (>=0). Typical range from 120 to 300."^^rdf:XMLLiteral .
<WeccREPCC.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Active power filter time constant (Tp) (>=0). Typical value = 0,25."^^rdf:XMLLiteral .
<WeccREPCC.vcmpFlag> rdf:type rdfs:Property ;
	rdfs:label "vcmpFlag"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Voltage compensation: 0 (false) = reactive droop, 1 (true) = line drop compensation (VcmpFlag). Typical value = 0 (false)."^^rdf:XMLLiteral .
<WeccREPCC.vfrz> rdf:type rdfs:Property ;
	rdfs:label "vfrz"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage for freezing Volt/VAR regulator integrator (Vfrz). Typical value = 0,7."^^rdf:XMLLiteral .
<WeccREPCC.vrefmax> rdf:type rdfs:Property ;
	rdfs:label "vrefmax"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum voltage reference (Vrefmax). Typical range from 1,05 to 1,08."^^rdf:XMLLiteral .
<WeccREPCC.vrefmin> rdf:type rdfs:Property ;
	rdfs:label "vrefmin"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage reference (Vrefmin). Typical range from 0,95 to 1."^^rdf:XMLLiteral .
<WeccREPCC.xc> rdf:type rdfs:Property ;
	rdfs:label "xc"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range xsd:double ;
	rdfs:comment "Line drop compensation reactance (Xc). Typical value = 0."^^rdf:XMLLiteral .
<WeccREPCC.Terminal> rdf:type rdfs:Property ;
	rdfs:label "Terminal"@en ;
	rdfs:domain <WeccREPCC> ;
	rdfs:range <Terminal> ;
	rdfs:comment "The Terminal where the frequency is measured."^^rdf:XMLLiteral .

<WeccWT2E> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccDynamics> ;
	rdfs:label "WeccWT2E"@en ;
	rdfs:comment "WECC External Resistance Controller.\n\nReference: https://www.esig.energy/wiki-main-page/wt2-generic-wind-model/#Rotor_Resistance_Control_Model_.28WT2E.29."^^rdf:XMLLiteral .
<WeccWT2E.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <WeccWT2E> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rotor resistance control integral gain (Ki). Typical value = 1."^^rdf:XMLLiteral .
<WeccWT2E.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <WeccWT2E> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rotor resistance control proportional gain (Kp). Typical value = 0,5."^^rdf:XMLLiteral .
<WeccWT2E.rotrvMax> rdf:type rdfs:Property ;
	rdfs:label "rotrvMax"@en ;
	rdfs:domain <WeccWT2E> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum rotor resistance (rotrv_max). Typical value = 5."^^rdf:XMLLiteral .
<WeccWT2E.rotrvMin> rdf:type rdfs:Property ;
	rdfs:label "rotrvMin"@en ;
	rdfs:domain <WeccWT2E> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum rotor resistance (rotrv_min). Typical value = 0,01."^^rdf:XMLLiteral .
<WeccWT2E.tpfilt> rdf:type rdfs:Property ;
	rdfs:label "tpfilt"@en ;
	rdfs:domain <WeccWT2E> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power measurement filter time constant (Tpfilt) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<WeccWT2E.tsp> rdf:type rdfs:Property ;
	rdfs:label "tsp"@en ;
	rdfs:domain <WeccWT2E> ;
	rdfs:range xsd:double ;
	rdfs:comment "Generator speed measurement filter time constant (Tsp) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .

<WeccDERApvmod> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccDynamics> ;
	rdfs:label "WeccDERApvmod"@en ;
	rdfs:comment "Modified WECC Distributed Energy Resources Model."^^rdf:XMLLiteral .
<WeccDERApvmod.kiv> rdf:type rdfs:Property ;
	rdfs:label "kiv"@en ;
	rdfs:domain <WeccDERApvmod> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral control for dynamic voltage support under abnormal voltage conditions (Kiv). Typical value = 0."^^rdf:XMLLiteral .
<WeccDERApvmod.tdb> rdf:type rdfs:Property ;
	rdfs:label "tdb"@en ;
	rdfs:domain <WeccDERApvmod> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time to hold dynamic voltage support following abnormal voltage conditions (Tdb). Typical value = 5."^^rdf:XMLLiteral .
<WeccDERApvmod.vdip> rdf:type rdfs:Property ;
	rdfs:label "vdip"@en ;
	rdfs:domain <WeccDERApvmod> ;
	rdfs:range xsd:double ;
	rdfs:comment "Trigger voltage for dynamic voltage support under abnormal voltage conditions (Vdip). Typical value = 0,8."^^rdf:XMLLiteral .

<WeccWTGTRQA> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccDynamics> ;
	rdfs:label "WeccWTGTRQA"@en ;
	rdfs:comment "WECC Torque Controller.\n\nReference: Model User Guide for Generic Renewable Energy System Models, EPRI, Palo Alto, CA: 2018, 3002014083."^^rdf:XMLLiteral .
<WeccWTGTRQA.kip> rdf:type rdfs:Property ;
	rdfs:label "kip"@en ;
	rdfs:domain <WeccWTGTRQA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain (Kip). Typical value = 0,6."^^rdf:XMLLiteral .
<WeccWTGTRQA.kpp> rdf:type rdfs:Property ;
	rdfs:label "kpp"@en ;
	rdfs:domain <WeccWTGTRQA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain (Kpp). Typical value = 3."^^rdf:XMLLiteral .
<WeccWTGTRQA.pFlag> rdf:type rdfs:Property ;
	rdfs:label "pFlag"@en ;
	rdfs:domain <WeccWTGTRQA> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Active power control flag: 0 (false) -P ref, 1 (true) -Speed ref (PFlag). Typical value = 0 (false)."^^rdf:XMLLiteral .
<WeccWTGTRQA.temax> rdf:type rdfs:Property ;
	rdfs:label "temax"@en ;
	rdfs:domain <WeccWTGTRQA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum torque (Temax). Typical value = 1,1."^^rdf:XMLLiteral .
<WeccWTGTRQA.temin> rdf:type rdfs:Property ;
	rdfs:label "temin"@en ;
	rdfs:domain <WeccWTGTRQA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum torque (Temin). Typical value = 0."^^rdf:XMLLiteral .
<WeccWTGTRQA.tFlag> rdf:type rdfs:Property ;
	rdfs:label "tFlag"@en ;
	rdfs:domain <WeccWTGTRQA> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Flag. 1 (true) means for power error; 0 (false) means for speed error (TFlag). Typical value = 0 (false)."^^rdf:XMLLiteral .
<WeccWTGTRQA.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <WeccWTGTRQA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power measurement lag time constant (Tp) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<WeccWTGTRQA.twref> rdf:type rdfs:Property ;
	rdfs:label "twref"@en ;
	rdfs:domain <WeccWTGTRQA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Speed reference time constant (Twref) (>=0). Typical value = 0."^^rdf:XMLLiteral .

<WeccDERA> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccDynamics> ;
	rdfs:label "WeccDERA"@en ;
	rdfs:comment "WECC Distributed Energy Resources Model.\n\nReference: The New Aggregated Distributed Energy Resources (der_a) Model for Transmission Planning Studies: 2019 Update, EPRI, Palo Alto, CA: 2019, 3002015320."^^rdf:XMLLiteral .
<WeccDERA.dbd1> rdf:type rdfs:Property ;
	rdfs:label "dbd1"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lower voltage deadband (over-voltage) (dbd1) (<=0). Typical value = -0,05."^^rdf:XMLLiteral .
<WeccDERA.dbd2> rdf:type rdfs:Property ;
	rdfs:label "dbd2"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Upper voltage deadband (under-voltage) (dbd2) (>=0). Typical value = 0,05."^^rdf:XMLLiteral .
<WeccDERA.ddn> rdf:type rdfs:Property ;
	rdfs:label "ddn"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency control droop gain (down-side) (Ddn) (>=0). Typical value = 20."^^rdf:XMLLiteral .
<WeccDERA.dPmax> rdf:type rdfs:Property ;
	rdfs:label "dPmax"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum power ramp rate (up) (dPmax) (>0). Typical value = 0,5."^^rdf:XMLLiteral .
<WeccDERA.dPmin> rdf:type rdfs:Property ;
	rdfs:label "dPmin"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum power ramp rate (down) (dPmin) (<0). Typical value = -0,5."^^rdf:XMLLiteral .
<WeccDERA.dup> rdf:type rdfs:Property ;
	rdfs:label "dup"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency control droop gain (up-side) (Dup) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<WeccDERA.fdbd1> rdf:type rdfs:Property ;
	rdfs:label "fdbd1"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lower frequency control deadband (over-frequency) (fdbd1) (&lt;=0). Typical value = -0,0006."^^rdf:XMLLiteral .
<WeccDERA.fdbd2> rdf:type rdfs:Property ;
	rdfs:label "fdbd2"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Upper frequency control deadband (under-frequency) (fdbd2) (&gt;=0). Typical value = 0,0006."^^rdf:XMLLiteral .
<WeccDERA.femax> rdf:type rdfs:Property ;
	rdfs:label "femax"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency control maximum error (femax) (>=0). Typical value = 99."^^rdf:XMLLiteral .
<WeccDERA.femin> rdf:type rdfs:Property ;
	rdfs:label "femin"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency control minimum error (femin) (<=0). Typical value = -99."^^rdf:XMLLiteral .
<WeccDERA.fh> rdf:type rdfs:Property ;
	rdfs:label "fh"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency break-point for high frequency cut-out, values &gt; 10 interpreted as Hz (fh). Typical value = 60,07."^^rdf:XMLLiteral .
<WeccDERA.fl> rdf:type rdfs:Property ;
	rdfs:label "fl"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency break-point for low frequency cut-out, values &gt; 10 interpreted as Hz (fl). Typical value = 59,93."^^rdf:XMLLiteral .
<WeccDERA.freqFlag> rdf:type rdfs:Property ;
	rdfs:label "freqFlag"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Frequency control flag: 0=disabled, 1=enabled (Freq_flag). Typical value = 1."^^rdf:XMLLiteral .
<WeccDERA.ftripflag> rdf:type rdfs:Property ;
	rdfs:label "ftripflag"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Frequency tripping: 0 = disabled, 1 = enabled (Ftripflag). Typical value = 1."^^rdf:XMLLiteral .
<WeccDERA.imax> rdf:type rdfs:Property ;
	rdfs:label "imax"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum converter current (Imax). Typical value = 1,2."^^rdf:XMLLiteral .
<WeccDERA.iqh1> rdf:type rdfs:Property ;
	rdfs:label "iqh1"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum limit of reactive current injection (Iqh1). Typical value = 1."^^rdf:XMLLiteral .
<WeccDERA.iql1> rdf:type rdfs:Property ;
	rdfs:label "iql1"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum limit of reactive current injection (Iql1). Typical value = -1."^^rdf:XMLLiteral .
<WeccDERA.kig> rdf:type rdfs:Property ;
	rdfs:label "kig"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Active power control integral gain (Kig). Typical value = 10."^^rdf:XMLLiteral .
<WeccDERA.kpg> rdf:type rdfs:Property ;
	rdfs:label "kpg"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Active power control proportional gain (Kpg). Typical value = 0,1."^^rdf:XMLLiteral .
<WeccDERA.kqv> rdf:type rdfs:Property ;
	rdfs:label "kqv"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional voltage control gain (Kqv). Typical value = 5."^^rdf:XMLLiteral .
<WeccDERA.pfFlag> rdf:type rdfs:Property ;
	rdfs:label "pfFlag"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Control flag: 0 = Q control, 1 = power factor ctrl. (PfFlag). Typical value = 1."^^rdf:XMLLiteral .
<WeccDERA.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum power (Pmax). Typical value = 1,1."^^rdf:XMLLiteral .
<WeccDERA.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum power (Pmin). Typical value = 0."^^rdf:XMLLiteral .
<WeccDERA.pqflag> rdf:type rdfs:Property ;
	rdfs:label "pqflag"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Priority for current limit: 0 = Q priority, 1 = P priority (Pqflag). Typical value = 0."^^rdf:XMLLiteral .
<WeccDERA.rrpwr> rdf:type rdfs:Property ;
	rdfs:label "rrpwr"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum power rise ramp rate following a fault (rrpwr) (>0). Typical value = 0,5."^^rdf:XMLLiteral .
<WeccDERA.tfh> rdf:type rdfs:Property ;
	rdfs:label "tfh"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Timer for high frequency break-point (fh) cut-out (tfh) (>=0). Typical value = 7,1."^^rdf:XMLLiteral .
<WeccDERA.tfl> rdf:type rdfs:Property ;
	rdfs:label "tfl"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Timer for low frequency break-point (fl) cut-out (tfl) (>=0). Typical value = 7,1."^^rdf:XMLLiteral .
<WeccDERA.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Current control time constant (Tg) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<WeccDERA.tiq> rdf:type rdfs:Property ;
	rdfs:label "tiq"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Q control time constant (Tiq) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<WeccDERA.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Transducer time constant power measurement (Tp) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<WeccDERA.tpord> rdf:type rdfs:Property ;
	rdfs:label "tpord"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power order time constant (Tpord) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<WeccDERA.trf> rdf:type rdfs:Property ;
	rdfs:label "trf"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Transducer time constant frequency measurement (Trf) (>=0,02). Typical value = 0,1."^^rdf:XMLLiteral .
<WeccDERA.trv> rdf:type rdfs:Property ;
	rdfs:label "trv"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Transducer time constant voltage measurement (Trv) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<WeccDERA.tv> rdf:type rdfs:Property ;
	rdfs:label "tv"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant on output of voltage cut-out (Tv) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<WeccDERA.tvh0> rdf:type rdfs:Property ;
	rdfs:label "tvh0"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Timer for high voltage break-point 0 (vh0) (tvh0) (>=0). Typical value = 0,05."^^rdf:XMLLiteral .
<WeccDERA.tvh1> rdf:type rdfs:Property ;
	rdfs:label "tvh1"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Timer for high voltage break-point 1 (vh1) (tvh1) (>=0). Typical value = 2."^^rdf:XMLLiteral .
<WeccDERA.tvl0> rdf:type rdfs:Property ;
	rdfs:label "tvl0"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Timer for low voltage break-point 0 (vl0) (tvl0) (>=0). Typical value = 0,05."^^rdf:XMLLiteral .
<WeccDERA.tvl1> rdf:type rdfs:Property ;
	rdfs:label "tvl1"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Timer for low voltage break-point 1 (vl1) (tvl1) (>=0). Typical value = 2."^^rdf:XMLLiteral .
<WeccDERA.typeflag> rdf:type rdfs:Property ;
	rdfs:label "typeflag"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Unit type: 0 (false) = Generator, 1 (true) = Storage (typeflag). Typical value = 0 (false)."^^rdf:XMLLiteral .
<WeccDERA.vh0> rdf:type rdfs:Property ;
	rdfs:label "vh0"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage break-point for high voltage cut-out (vh0). Typical value = 1,2."^^rdf:XMLLiteral .
<WeccDERA.vh1> rdf:type rdfs:Property ;
	rdfs:label "vh1"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage break-point for high voltage cut-out (vh1). Typical value = 1,05."^^rdf:XMLLiteral .
<WeccDERA.vl0> rdf:type rdfs:Property ;
	rdfs:label "vl0"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage break-point for low voltage cut-out (vl0). Typical value = 0,5."^^rdf:XMLLiteral .
<WeccDERA.vl1> rdf:type rdfs:Property ;
	rdfs:label "vl1"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage break-point for low voltage cut-out (vl1). Typical value = 0,88."^^rdf:XMLLiteral .
<WeccDERA.vpr> rdf:type rdfs:Property ;
	rdfs:label "vpr"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum voltage to disable frequency tripping (Vpr). Typical value = 0,8."^^rdf:XMLLiteral .
<WeccDERA.vref0> rdf:type rdfs:Property ;
	rdfs:label "vref0"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage reference set-point(>0; if<=0: Vref=Vt) (Vref0). Typical value = -1."^^rdf:XMLLiteral .
<WeccDERA.vrfrac> rdf:type rdfs:Property ;
	rdfs:label "vrfrac"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Fraction (0...1) that recovers after voltage recovery (Vrfrac). Typical value = 0,7."^^rdf:XMLLiteral .
<WeccDERA.vtripflag> rdf:type rdfs:Property ;
	rdfs:label "vtripflag"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Voltage tripping: 0 (false) = disabled, 1 (true) = enabled (Vtripflag). Typical value = 1 (true)."^^rdf:XMLLiteral .
<WeccDERA.xe> rdf:type rdfs:Property ;
	rdfs:label "xe"@en ;
	rdfs:domain <WeccDERA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Source impedance reactive (Xe) (>0). Typical value = 0,25."^^rdf:XMLLiteral .

<WeccPVD1> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccDynamics> ;
	rdfs:label "WeccPVD1"@en ;
	rdfs:comment "WECC Distributed and Small PV Plants Model. It is no longer recommended for use and WeccDERA should be used instead.\nThis model is included in this document for supporting existing implementations that did not migrate to WeccDERA model.\n\nReference:  WECC PV Power Plant Dynamic Modeling Guide 2014, 4.3."^^rdf:XMLLiteral .
<WeccPVD1.ddn> rdf:type rdfs:Property ;
	rdfs:label "ddn"@en ;
	rdfs:domain <WeccPVD1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Down regulation droop [p.u. Power/p.u. Frequency] (Ddn). Typical value = 0."^^rdf:XMLLiteral .
<WeccPVD1.dqdv> rdf:type rdfs:Property ;
	rdfs:label "dqdv"@en ;
	rdfs:domain <WeccPVD1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage/Var droop compensation (dqdv). Typical value = 0."^^rdf:XMLLiteral .
<WeccPVD1.fdbd> rdf:type rdfs:Property ;
	rdfs:label "fdbd"@en ;
	rdfs:domain <WeccPVD1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency deadband over frequency response (fdbd). Typical value = -99."^^rdf:XMLLiteral .
<WeccPVD1.frRecov> rdf:type rdfs:Property ;
	rdfs:label "frRecov"@en ;
	rdfs:domain <WeccPVD1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Amount of generation to reconnect after frequency disconnection (0...1) (fr_recov). Typical value = 1."^^rdf:XMLLiteral .
<WeccPVD1.ft0> rdf:type rdfs:Property ;
	rdfs:label "ft0"@en ;
	rdfs:domain <WeccPVD1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency tripping response curve point 0 (Ft0). Typical value = 0,99."^^rdf:XMLLiteral .
<WeccPVD1.ft1> rdf:type rdfs:Property ;
	rdfs:label "ft1"@en ;
	rdfs:domain <WeccPVD1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency tripping response curve point 1 (Ft1). Typical value = 0,995."^^rdf:XMLLiteral .
<WeccPVD1.ft2> rdf:type rdfs:Property ;
	rdfs:label "ft2"@en ;
	rdfs:domain <WeccPVD1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency tripping response curve point 2 (Ft2). Typical value = 1005."^^rdf:XMLLiteral .
<WeccPVD1.ft3> rdf:type rdfs:Property ;
	rdfs:label "ft3"@en ;
	rdfs:domain <WeccPVD1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency tripping response curve point 3 (Ft3). Typical value = 1,01."^^rdf:XMLLiteral .
<WeccPVD1.imax> rdf:type rdfs:Property ;
	rdfs:label "imax"@en ;
	rdfs:domain <WeccPVD1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum allowable total converter current (Imax). Typical value = 1,1."^^rdf:XMLLiteral .
<WeccPVD1.pqFlag> rdf:type rdfs:Property ;
	rdfs:label "pqFlag"@en ;
	rdfs:domain <WeccPVD1> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Priority on current limit flag: 1 (true) =P priority; 0 (false) =Q priority (PqFlag). Typical value = 1 (true)."^^rdf:XMLLiteral .
<WeccPVD1.qmax> rdf:type rdfs:Property ;
	rdfs:label "qmax"@en ;
	rdfs:domain <WeccPVD1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum reactive power (Qmx). Typical value = 0,328."^^rdf:XMLLiteral .
<WeccPVD1.qmin> rdf:type rdfs:Property ;
	rdfs:label "qmin"@en ;
	rdfs:domain <WeccPVD1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum reactive power (Qmn). Typical value = -0,328."^^rdf:XMLLiteral .
<WeccPVD1.tg> rdf:type rdfs:Property ;
	rdfs:label "tg"@en ;
	rdfs:domain <WeccPVD1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Inverter current regulator time constant (Tg) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<WeccPVD1.v0> rdf:type rdfs:Property ;
	rdfs:label "v0"@en ;
	rdfs:domain <WeccPVD1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low voltage threshold for Volt/Var Control (v0). Typical value = 0,9."^^rdf:XMLLiteral .
<WeccPVD1.v1> rdf:type rdfs:Property ;
	rdfs:label "v1"@en ;
	rdfs:domain <WeccPVD1> ;
	rdfs:range xsd:double ;
	rdfs:comment "High voltage threshold for Volt/Var Control (v1). Typical value = 1,1."^^rdf:XMLLiteral .
<WeccPVD1.vrRecov> rdf:type rdfs:Property ;
	rdfs:label "vrRecov"@en ;
	rdfs:domain <WeccPVD1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Amount of generation to reconnect after voltage disconnection (0...1) (vr_recov). Typical value = 1."^^rdf:XMLLiteral .
<WeccPVD1.vt0> rdf:type rdfs:Property ;
	rdfs:label "vt0"@en ;
	rdfs:domain <WeccPVD1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage tripping response curve point 0 (Vt0). Typical value = 0,88."^^rdf:XMLLiteral .
<WeccPVD1.vt1> rdf:type rdfs:Property ;
	rdfs:label "vt1"@en ;
	rdfs:domain <WeccPVD1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage tripping response curve point 1 (Vt1). Typical value = 0,9."^^rdf:XMLLiteral .
<WeccPVD1.vt2> rdf:type rdfs:Property ;
	rdfs:label "vt2"@en ;
	rdfs:domain <WeccPVD1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage tripping response curve point 2 (Vt2). Typical value = 1,1."^^rdf:XMLLiteral .
<WeccPVD1.vt3> rdf:type rdfs:Property ;
	rdfs:label "vt3"@en ;
	rdfs:domain <WeccPVD1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage tripping response curve point 3 (Vt3). Typical value = 1,2."^^rdf:XMLLiteral .
<WeccPVD1.xc> rdf:type rdfs:Property ;
	rdfs:label "xc"@en ;
	rdfs:domain <WeccPVD1> ;
	rdfs:range xsd:double ;
	rdfs:comment "Line drop compensation reactance (Xc). Typical value = 0."^^rdf:XMLLiteral .

<WeccREECD> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccDynamics> ;
	rdfs:label "WeccREECD"@en ;
	rdfs:comment "WECC PQ Controller and Current Limit Logic (REEC_D).\n\nReference: WECC REMWG, Proposal for new features for the renewable energy system generic models, 2021."^^rdf:XMLLiteral .
<WeccREECD.db1> rdf:type rdfs:Property ;
	rdfs:label "db1"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage deadband for overvoltage iq injection (db1). Typical value = -0,05."^^rdf:XMLLiteral .
<WeccREECD.db2> rdf:type rdfs:Property ;
	rdfs:label "db2"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage deadband for undervoltage iq injection (db2). Typical value = 0,05."^^rdf:XMLLiteral .
<WeccREECD.dPmax> rdf:type rdfs:Property ;
	rdfs:label "dPmax"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ramp rate on power reference (dPmax). Typical value = 2."^^rdf:XMLLiteral .
<WeccREECD.dPmin> rdf:type rdfs:Property ;
	rdfs:label "dPmin"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ramp rate on power reference (dPmin). Typical value = -2."^^rdf:XMLLiteral .
<WeccREECD.imax> rdf:type rdfs:Property ;
	rdfs:label "imax"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum converter current limit (Imax). Typical value = 1,3."^^rdf:XMLLiteral .
<WeccREECD.iqfrz> rdf:type rdfs:Property ;
	rdfs:label "iqfrz"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Value to which reactive-current command is frozen after a voltage-dip (Iqfrz). Typical value = 0."^^rdf:XMLLiteral ;
	rdf:type rdfs:Property ;
	rdfs:label "iqfrz"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Value at which injection is held after voltage dip (Iq_frz). Typical value = 0."^^rdf:XMLLiteral .
<WeccREECD.iqh1> rdf:type rdfs:Property ;
	rdfs:label "iqh1"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum limit of reactive current injection (Iqh1). Typical value = 1,44."^^rdf:XMLLiteral .
<WeccREECD.iql1> rdf:type rdfs:Property ;
	rdfs:label "iql1"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum limit of reactive current injection (Iql1). Typical value = -1,44."^^rdf:XMLLiteral .
<WeccREECD.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive-current compensation gain (Kc). Typical range from 0,01 to 0,05."^^rdf:XMLLiteral .
<WeccREECD.ke> rdf:type rdfs:Property ;
	rdfs:label "ke"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Scaling on Ipmin; set to 0 for a generator, set to a value between 0 and 1 for a storage device, as appropriate."^^rdf:XMLLiteral .
<WeccREECD.kqi> rdf:type rdfs:Property ;
	rdfs:label "kqi"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain (Kqi). Typical value = 0,7."^^rdf:XMLLiteral .
<WeccREECD.kqp> rdf:type rdfs:Property ;
	rdfs:label "kqp"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain (Kqp). Typical value = 1."^^rdf:XMLLiteral .
<WeccREECD.kqv> rdf:type rdfs:Property ;
	rdfs:label "kqv"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain for reactive current injection during fault (Kqv). Typical value = 2."^^rdf:XMLLiteral .
<WeccREECD.kvi> rdf:type rdfs:Property ;
	rdfs:label "kvi"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain (Kvi). Typical value = 0,7."^^rdf:XMLLiteral .
<WeccREECD.kvp> rdf:type rdfs:Property ;
	rdfs:label "kvp"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain (Kvp). Typical value = 1."^^rdf:XMLLiteral .
<WeccREECD.pfFlag> rdf:type rdfs:Property ;
	rdfs:label "pfFlag"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Power factor flag: 1 (true) = pf control, 0 (false) = Q control (PfFlag). Typical value = 0 (false)."^^rdf:XMLLiteral .
<WeccREECD.pFlag> rdf:type rdfs:Property ;
	rdfs:label "pFlag"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Power control flag: 0 (false) = P reference, 1 (true) = Speed ref. (PFlag). Typical value = 1 (true)."^^rdf:XMLLiteral .
<WeccREECD.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum power reference (Pmax). Typical value = 1."^^rdf:XMLLiteral .
<WeccREECD.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum power reference (Pmin). Typical value = 0."^^rdf:XMLLiteral .
<WeccREECD.pqFlag> rdf:type rdfs:Property ;
	rdfs:label "pqFlag"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Priority flag on current limit: 1 (true) = P, 0 (false) = Q priority (PqFlag). Typical value = 0 (false)."^^rdf:XMLLiteral .
<WeccREECD.qFlag> rdf:type rdfs:Property ;
	rdfs:label "qFlag"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Q control flag: 1 (true) = voltage/Q, 0 (false) = const. pf or Q ctrl. (QFlag). Typical value = 0 (false)."^^rdf:XMLLiteral .
<WeccREECD.qmax> rdf:type rdfs:Property ;
	rdfs:label "qmax"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power limit maximum (Qmax). Typical value = 0,436."^^rdf:XMLLiteral .
<WeccREECD.qmin> rdf:type rdfs:Property ;
	rdfs:label "qmin"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power limit minimum (Qmin). Typical value = -0,436."^^rdf:XMLLiteral .
<WeccREECD.qvmax> rdf:type rdfs:Property ;
	rdfs:label "qvmax"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "The maximum value of the incoming Qext or Vext."^^rdf:XMLLiteral .
<WeccREECD.qvmin> rdf:type rdfs:Property ;
	rdfs:label "qvmin"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "The minimum value of the incoming Qext or Vext."^^rdf:XMLLiteral .
<WeccREECD.rc> rdf:type rdfs:Property ;
	rdfs:label "rc"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Current-compensation resistance (rc). Typical range from 0 to 0,02."^^rdf:XMLLiteral .
<WeccREECD.tbld> rdf:type rdfs:Property ;
	rdfs:label "tbld"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time for which reactive-current command is frozen after a voltage-dip (Tbld). If positive then Iqcmd is frozen to its final value during the voltage-dip. If negative then Iqcmd is frozen to Iqfrz. Typical value = 0."^^rdf:XMLLiteral .
<WeccREECD.tblkDelay> rdf:type rdfs:Property ;
	rdfs:label "tblkDelay"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "The time delay following blocking of the converter after which the converter is released from being blocked."^^rdf:XMLLiteral .
<WeccREECD.thld> rdf:type rdfs:Property ;
	rdfs:label "thld"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive current injection delay after voltage dip (Thld) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<WeccREECD.thld2> rdf:type rdfs:Property ;
	rdfs:label "thld2"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ipcmd_max delay after fault (Thld2) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<WeccREECD.tiq> rdf:type rdfs:Property ;
	rdfs:label "tiq"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant on lag delay (Tiq) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<WeccREECD.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for power measurement (Tp) (>=0). Typical value = 0,05."^^rdf:XMLLiteral .
<WeccREECD.tpord> rdf:type rdfs:Property ;
	rdfs:label "tpord"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (Tpord) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<WeccREECD.tr1> rdf:type rdfs:Property ;
	rdfs:label "tr1"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for voltage measurement (Tr1) (>=0). Typical range from 0,02 to 0,05."^^rdf:XMLLiteral .
<WeccREECD.trv> rdf:type rdfs:Property ;
	rdfs:label "trv"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for voltage measurements (Trv) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<WeccREECD.vblkh> rdf:type rdfs:Property ;
	rdfs:label "vblkh"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage above which the converter is blocked (i.e. Iq = Ip = 0)."^^rdf:XMLLiteral .
<WeccREECD.vblkl> rdf:type rdfs:Property ;
	rdfs:label "vblkl"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage below which the converter is blocked (i.e. Iq = Ip = 0)."^^rdf:XMLLiteral .
<WeccREECD.vcmpflag> rdf:type rdfs:Property ;
	rdfs:label "vcmpflag"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "1 (true) – use current compensation, 0 (false) – use reactive droop"^^rdf:XMLLiteral .
<WeccREECD.vdi1i1> rdf:type rdfs:Property ;
	rdfs:label "vdi1i1"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 1 reactive current of a piecewise linear curve made up of ten pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECD.vdi1i10> rdf:type rdfs:Property ;
	rdfs:label "vdi1i10"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 10 reactive current of a piecewise linear curve made up of ten pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECD.vdi1i2> rdf:type rdfs:Property ;
	rdfs:label "vdi1i2"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 2 reactive current of a piecewise linear curve made up of ten pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECD.vdi1i3> rdf:type rdfs:Property ;
	rdfs:label "vdi1i3"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 3 reactive current of a piecewise linear curve made up of ten pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECD.vdi1i4> rdf:type rdfs:Property ;
	rdfs:label "vdi1i4"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 4 reactive current of a piecewise linear curve made up of ten pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECD.vdi1i5> rdf:type rdfs:Property ;
	rdfs:label "vdi1i5"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 5 reactive current of a piecewise linear curve made up of ten pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECD.vdi1i6> rdf:type rdfs:Property ;
	rdfs:label "vdi1i6"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 6 reactive current of a piecewise linear curve made up of ten pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECD.vdi1i7> rdf:type rdfs:Property ;
	rdfs:label "vdi1i7"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 7 reactive current of a piecewise linear curve made up of ten pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECD.vdi1i8> rdf:type rdfs:Property ;
	rdfs:label "vdi1i8"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 8 reactive current of a piecewise linear curve made up of ten pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECD.vdi1i9> rdf:type rdfs:Property ;
	rdfs:label "vdi1i9"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 9 reactive current of a piecewise linear curve made up of ten pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECD.vdi1v1> rdf:type rdfs:Property ;
	rdfs:label "vdi1v1"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 1 voltage of a piecewise linear curve made up of ten pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECD.vdi1v10> rdf:type rdfs:Property ;
	rdfs:label "vdi1v10"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 10 voltage of a piecewise linear curve made up of ten pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECD.vdi1v2> rdf:type rdfs:Property ;
	rdfs:label "vdi1v2"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 2 voltage of a piecewise linear curve made up of ten pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECD.vdi1v3> rdf:type rdfs:Property ;
	rdfs:label "vdi1v3"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 3 voltage of a piecewise linear curve made up of ten pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECD.vdi1v4> rdf:type rdfs:Property ;
	rdfs:label "vdi1v4"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 4 voltage of a piecewise linear curve made up of ten pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECD.vdi1v5> rdf:type rdfs:Property ;
	rdfs:label "vdi1v5"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 5 voltage of a piecewise linear curve made up of ten pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECD.vdi1v6> rdf:type rdfs:Property ;
	rdfs:label "vdi1v6"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 6 voltage of a piecewise linear curve made up of ten pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECD.vdi1v7> rdf:type rdfs:Property ;
	rdfs:label "vdi1v7"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 7 voltage of a piecewise linear curve made up of ten pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECD.vdi1v8> rdf:type rdfs:Property ;
	rdfs:label "vdi1v8"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 8 voltage of a piecewise linear curve made up of ten pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECD.vdi1v9> rdf:type rdfs:Property ;
	rdfs:label "vdi1v9"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 9 voltage of a piecewise linear curve made up of ten pairs of V and I values and defines the reactive current limits in relation to value of voltage  (vdl1)."^^rdf:XMLLiteral .
<WeccREECD.vdi2i1> rdf:type rdfs:Property ;
	rdfs:label "vdi2i1"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 1 active current of a piecewise linear curve made up of ten pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECD.vdi2i10> rdf:type rdfs:Property ;
	rdfs:label "vdi2i10"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 10 active current of a piecewise linear curve made up of ten pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECD.vdi2i2> rdf:type rdfs:Property ;
	rdfs:label "vdi2i2"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 2 active current of a piecewise linear curve made up of ten pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECD.vdi2i3> rdf:type rdfs:Property ;
	rdfs:label "vdi2i3"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 3 active current of a piecewise linear curve made up of ten pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECD.vdi2i4> rdf:type rdfs:Property ;
	rdfs:label "vdi2i4"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 4 active current of a piecewise linear curve made up of ten pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECD.vdi2i5> rdf:type rdfs:Property ;
	rdfs:label "vdi2i5"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 5 active current of a piecewise linear curve made up of ten pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECD.vdi2i6> rdf:type rdfs:Property ;
	rdfs:label "vdi2i6"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 6 active current of a piecewise linear curve made up of ten pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECD.vdi2i7> rdf:type rdfs:Property ;
	rdfs:label "vdi2i7"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 7 active current of a piecewise linear curve made up of ten pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECD.vdi2i8> rdf:type rdfs:Property ;
	rdfs:label "vdi2i8"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 8 active current of a piecewise linear curve made up of ten pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECD.vdi2i9> rdf:type rdfs:Property ;
	rdfs:label "vdi2i9"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 9 active current of a piecewise linear curve made up of ten pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECD.vdi2v1> rdf:type rdfs:Property ;
	rdfs:label "vdi2v1"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 1 voltage of a piecewise linear curve made up of ten pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECD.vdi2v10> rdf:type rdfs:Property ;
	rdfs:label "vdi2v10"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 10 voltage of a piecewise linear curve made up of ten pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECD.vdi2v2> rdf:type rdfs:Property ;
	rdfs:label "vdi2v2"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 2 voltage of a piecewise linear curve made up of ten pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECD.vdi2v3> rdf:type rdfs:Property ;
	rdfs:label "vdi2v3"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 3 voltage of a piecewise linear curve made up of ten pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECD.vdi2v4> rdf:type rdfs:Property ;
	rdfs:label "vdi2v4"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 4 voltage of a piecewise linear curve made up of ten pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECD.vdi2v5> rdf:type rdfs:Property ;
	rdfs:label "vdi2v5"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 5 voltage of a piecewise linear curve made up of ten pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECD.vdi2v6> rdf:type rdfs:Property ;
	rdfs:label "vdi2v6"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 6 voltage of a piecewise linear curve made up of ten pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECD.vdi2v7> rdf:type rdfs:Property ;
	rdfs:label "vdi2v7"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 7 voltage of a piecewise linear curve made up of ten pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECD.vdi2v8> rdf:type rdfs:Property ;
	rdfs:label "vdi2v8"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 8 voltage of a piecewise linear curve made up of ten pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECD.vdi2v9> rdf:type rdfs:Property ;
	rdfs:label "vdi2v9"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 9 voltage of a piecewise linear curve made up of ten pairs of V and I values and defines the active current limits in relation to value of voltage  (vdl2)."^^rdf:XMLLiteral .
<WeccREECD.vdip> rdf:type rdfs:Property ;
	rdfs:label "vdip"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Undervoltage condition trigger voltage (Vdip). Typical value = 0,9."^^rdf:XMLLiteral .
<WeccREECD.vFlag> rdf:type rdfs:Property ;
	rdfs:label "vFlag"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Voltage control flag: 1 (true) = Q ctrl., 0 (false) = voltage control (VFlag). Typical value = 1 (true)."^^rdf:XMLLiteral .
<WeccREECD.vmax> rdf:type rdfs:Property ;
	rdfs:label "vmax"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage control maximum (Vmax). Typical value = 1,1."^^rdf:XMLLiteral .
<WeccREECD.vmin> rdf:type rdfs:Property ;
	rdfs:label "vmin"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage control minimum (Vmin). Typical value = 0,9."^^rdf:XMLLiteral .
<WeccREECD.vref0> rdf:type rdfs:Property ;
	rdfs:label "vref0"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reference voltage, enter 0 for terminal voltage (Vref0). Typical value = 0."^^rdf:XMLLiteral .
<WeccREECD.vref1> rdf:type rdfs:Property ;
	rdfs:label "vref1"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "User-defined ref./bias on inner-loop voltage ctrl. (Vref1). Typical value = 0."^^rdf:XMLLiteral .
<WeccREECD.vup> rdf:type rdfs:Property ;
	rdfs:label "vup"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Overvoltage condition trigger voltage (Vup). Typical value = 1,1."^^rdf:XMLLiteral .
<WeccREECD.xc> rdf:type rdfs:Property ;
	rdfs:label "xc"@en ;
	rdfs:domain <WeccREECD> ;
	rdfs:range xsd:double ;
	rdfs:comment "Current-compensation reactance (Xc). Typical range from 0,01 to 0,12."^^rdf:XMLLiteral .

<WeccWTGTA> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccDynamics> ;
	rdfs:label "WeccWTGTA"@en ;
	rdfs:comment "WECC Drive-Train Model.\n\nReference: Model User Guide for Generic Renewable Energy System Models, EPRI, Palo Alto, CA: 2018, 3002014083."^^rdf:XMLLiteral .
<WeccWTGTA.dshaft> rdf:type rdfs:Property ;
	rdfs:label "dshaft"@en ;
	rdfs:domain <WeccWTGTA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Damping coefficient (Dshaft). Typical value = 0,3."^^rdf:XMLLiteral .
<WeccWTGTA.hg> rdf:type rdfs:Property ;
	rdfs:label "hg"@en ;
	rdfs:domain <WeccWTGTA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Generator inertia (Hg) (>=0). Typical value = 1."^^rdf:XMLLiteral .
<WeccWTGTA.ht> rdf:type rdfs:Property ;
	rdfs:label "ht"@en ;
	rdfs:domain <WeccWTGTA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Turbine inertia (Ht) (>=0). Typical value = 5."^^rdf:XMLLiteral .
<WeccWTGTA.kshaft> rdf:type rdfs:Property ;
	rdfs:label "kshaft"@en ;
	rdfs:domain <WeccWTGTA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Spring constant (Kshaft). Typical value = 200."^^rdf:XMLLiteral .

<WeccREECB> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccREEC> ;
	rdfs:label "WeccREECB"@en ;
	rdfs:comment "WECC PQ Controller and Current Limit Logic. \nA simplified version of the electrical controls, which was previously used for PV plants but is no longer recommended. \n\nReference: Model User Guide for Generic Renewable Energy System Models, EPRI, Palo Alto, CA: 2018, 3002014083."^^rdf:XMLLiteral .
<WeccREECB.db1> rdf:type rdfs:Property ;
	rdfs:label "db1"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage deadband for overvoltage iq injection (db1). Typical value = -0,05."^^rdf:XMLLiteral .
<WeccREECB.db2> rdf:type rdfs:Property ;
	rdfs:label "db2"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage deadband for undervoltage iq injection (db2). Typical value = 0,05."^^rdf:XMLLiteral .
<WeccREECB.dPmax> rdf:type rdfs:Property ;
	rdfs:label "dPmax"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ramp rate on power reference (dPmax). Typical value = 999."^^rdf:XMLLiteral .
<WeccREECB.dPmin> rdf:type rdfs:Property ;
	rdfs:label "dPmin"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Ramp rate on power reference (dPmin). Typical value = -999."^^rdf:XMLLiteral .
<WeccREECB.imax> rdf:type rdfs:Property ;
	rdfs:label "imax"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Max. allowable total converter current limit (Imax). Typical value = 1,3."^^rdf:XMLLiteral .
<WeccREECB.iqh1> rdf:type rdfs:Property ;
	rdfs:label "iqh1"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum limit of reactive current injection (Iqh1). Typical value = 1,44."^^rdf:XMLLiteral .
<WeccREECB.iql1> rdf:type rdfs:Property ;
	rdfs:label "iql1"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum limit of reactive current injection (Iql1). Typical value = -1,44."^^rdf:XMLLiteral .
<WeccREECB.kqi> rdf:type rdfs:Property ;
	rdfs:label "kqi"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain (Kqi). Typical value = 0,7."^^rdf:XMLLiteral .
<WeccREECB.kqp> rdf:type rdfs:Property ;
	rdfs:label "kqp"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain (Kqp). Typical value = 1."^^rdf:XMLLiteral .
<WeccREECB.kqv> rdf:type rdfs:Property ;
	rdfs:label "kqv"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Gain for reactive current injection during fault (Kqv). Typical value = 2."^^rdf:XMLLiteral .
<WeccREECB.kvi> rdf:type rdfs:Property ;
	rdfs:label "kvi"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Integral gain (Kvi). Typical value = 0,7."^^rdf:XMLLiteral .
<WeccREECB.kvp> rdf:type rdfs:Property ;
	rdfs:label "kvp"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain (Kvp). Typical value = 1."^^rdf:XMLLiteral .
<WeccREECB.pfFlag> rdf:type rdfs:Property ;
	rdfs:label "pfFlag"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Power factor flag: 1 (true) = pf control, 0 (false) = Q control (PfFlag). Typical value = 0 (false)."^^rdf:XMLLiteral .
<WeccREECB.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum power reference (Pmax). Typical value = 1."^^rdf:XMLLiteral .
<WeccREECB.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum power reference (Pmin). Typical value = 0."^^rdf:XMLLiteral .
<WeccREECB.pqFlag> rdf:type rdfs:Property ;
	rdfs:label "pqFlag"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Priority flag on current limit: 1 (true) = P, 0 (false) = Q priority (PqFlag). Typical value = 0 (false)."^^rdf:XMLLiteral .
<WeccREECB.qFlag> rdf:type rdfs:Property ;
	rdfs:label "qFlag"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Q control flag: 1 (true) = voltage/Q, 0 (false)  = constant power factor or Q control. (QFlag). Typical value = 0 (false)."^^rdf:XMLLiteral .
<WeccREECB.qmax> rdf:type rdfs:Property ;
	rdfs:label "qmax"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power limit maximum (Qmax). Typical value = 0,43."^^rdf:XMLLiteral .
<WeccREECB.qmin> rdf:type rdfs:Property ;
	rdfs:label "qmin"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive power limit minimum (Qmin). Typical value = -0,43."^^rdf:XMLLiteral .
<WeccREECB.tiq> rdf:type rdfs:Property ;
	rdfs:label "tiq"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant on lag delay (Tiq) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<WeccREECB.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for el. power measurement (Tp) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<WeccREECB.tpord> rdf:type rdfs:Property ;
	rdfs:label "tpord"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time constant (Tpord) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<WeccREECB.trv> rdf:type rdfs:Property ;
	rdfs:label "trv"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time constant for voltage measurements (Trv) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<WeccREECB.vdip> rdf:type rdfs:Property ;
	rdfs:label "vdip"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Undervoltage condition trigger voltage (Vdip). Typical value = 0,9."^^rdf:XMLLiteral .
<WeccREECB.vFlag> rdf:type rdfs:Property ;
	rdfs:label "vFlag"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Voltage control flag: 1 (true) = Q control, 0 (false) = voltage control (VFlag). Typical value = 1 (true)."^^rdf:XMLLiteral .
<WeccREECB.vmax> rdf:type rdfs:Property ;
	rdfs:label "vmax"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage control maximum (Vmax). Typical value = 1,1."^^rdf:XMLLiteral .
<WeccREECB.vmin> rdf:type rdfs:Property ;
	rdfs:label "vmin"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage control minimum (Vmin). Typical value = 0,9."^^rdf:XMLLiteral .
<WeccREECB.vref0> rdf:type rdfs:Property ;
	rdfs:label "vref0"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reference voltage, enter 0 for terminal voltage (Vref0). Typical value = 0."^^rdf:XMLLiteral .
<WeccREECB.vup> rdf:type rdfs:Property ;
	rdfs:label "vup"@en ;
	rdfs:domain <WeccREECB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Overvoltage condition trigger voltage (Vup). Typical value = 1,1."^^rdf:XMLLiteral .

<WeccREEC> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccDynamics> ;
	rdfs:label "WeccREEC"@en ;
	rdfs:comment "WECC PQ Controller and Current Limit Logic."^^rdf:XMLLiteral .

<WeccWTGARA> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccDynamics> ;
	rdfs:label "WeccWTGARA"@en ;
	rdfs:comment "WECC Aero-Dynamic Model.\n\nReference: Model User Guide for Generic Renewable Energy System Models, EPRI, Palo Alto, CA: 2018, 3002014083."^^rdf:XMLLiteral .
<WeccWTGARA.ka> rdf:type rdfs:Property ;
	rdfs:label "ka"@en ;
	rdfs:domain <WeccWTGARA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Aero-dynamic gain factor (Ka). Typical value = 0,007."^^rdf:XMLLiteral .
<WeccWTGARA.t0> rdf:type rdfs:Property ;
	rdfs:label "t0"@en ;
	rdfs:domain <WeccWTGARA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Initial pitch angle (T0). Typical value = 0."^^rdf:XMLLiteral .

<WeccWT1PB> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccDynamics> ;
	rdfs:label "WeccWT1PB"@en ;
	rdfs:comment "WECC Pitch Controller (Type 1).\n\nReference: Model User Guide for Generic Renewable Energy System Models, EPRI, Palo Alto, CA: 2018, 3002014083."^^rdf:XMLLiteral .
<WeccWT1PB.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <WeccWT1PB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum power setting (Pmin). Typical value = 0,1."^^rdf:XMLLiteral .
<WeccWT1PB.pset> rdf:type rdfs:Property ;
	rdfs:label "pset"@en ;
	rdfs:domain <WeccWT1PB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power setting to ramp power (Pset). Typical value = 1,1."^^rdf:XMLLiteral .
<WeccWT1PB.rmax> rdf:type rdfs:Property ;
	rdfs:label "rmax"@en ;
	rdfs:domain <WeccWT1PB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate limit for increasing power (rmax). Typical value = 0,5."^^rdf:XMLLiteral .
<WeccWT1PB.rmin> rdf:type rdfs:Property ;
	rdfs:label "rmin"@en ;
	rdfs:domain <WeccWT1PB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Rate limit for decreasing power (rmin). Typical value = -0,5."^^rdf:XMLLiteral .
<WeccWT1PB.t1> rdf:type rdfs:Property ;
	rdfs:label "t1"@en ;
	rdfs:domain <WeccWT1PB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lag time constant (T1) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<WeccWT1PB.tr> rdf:type rdfs:Property ;
	rdfs:label "tr"@en ;
	rdfs:domain <WeccWT1PB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage measurement time constant (Tr) (>=0). Typical value = 0,01."^^rdf:XMLLiteral .
<WeccWT1PB.vt4> rdf:type rdfs:Property ;
	rdfs:label "vt4"@en ;
	rdfs:domain <WeccWT1PB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Dip detection threshold (vt4). Typical value = 0,8."^^rdf:XMLLiteral .

<WeccDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "WeccDynamics"@en ;
	rdfs:comment "Parent class supporting relationships to WECC standard models."^^rdf:XMLLiteral .
<WeccDynamics.PowerElectronicsConnection> rdf:type rdfs:Property ;
	rdfs:label "PowerElectronicsConnection"@en ;
	rdfs:domain <WeccDynamics> ;
	rdfs:range <PowerElectronicsConnection> ;
	rdfs:comment "Power electronics connection model with which this WECC dynamics model is associated."^^rdf:XMLLiteral .
<WeccDynamics.AsynchronousMachine> rdf:type rdfs:Property ;
	rdfs:label "AsynchronousMachine"@en ;
	rdfs:domain <WeccDynamics> ;
	rdfs:range <AsynchronousMachine> ;
	rdfs:comment "Asynchronous machine model with which this WECC dynamics model is associated."^^rdf:XMLLiteral .

<WeccREPCA> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccDynamics> ;
	rdfs:label "WeccREPCA"@en ;
	rdfs:comment "WECC Plant Controller.\n\nReference: Model User Guide for Generic Renewable Energy System Models, EPRI, Palo Alto, CA: 2018, 3002014083."^^rdf:XMLLiteral .
<WeccREPCA.db> rdf:type rdfs:Property ;
	rdfs:label "db"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Deadband in reactive power or voltage control (db). Typical value = 0,002."^^rdf:XMLLiteral .
<WeccREPCA.ddn> rdf:type rdfs:Property ;
	rdfs:label "ddn"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Down regulation droop gain (Ddn). Typical value = 20."^^rdf:XMLLiteral .
<WeccREPCA.dup> rdf:type rdfs:Property ;
	rdfs:label "dup"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Up regulation droop gain (Dup). Typical value = 0."^^rdf:XMLLiteral .
<WeccREPCA.emax> rdf:type rdfs:Property ;
	rdfs:label "emax"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum Volt/VAR error (emax). Typical value = 0,5."^^rdf:XMLLiteral .
<WeccREPCA.emin> rdf:type rdfs:Property ;
	rdfs:label "emin"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum Volt/VAR error (emin). Typical value = -0,5."^^rdf:XMLLiteral .
<WeccREPCA.fdbd1> rdf:type rdfs:Property ;
	rdfs:label "fdbd1"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency deadband downside (fdbd1). Typical value = -0,0006."^^rdf:XMLLiteral .
<WeccREPCA.fdbd2> rdf:type rdfs:Property ;
	rdfs:label "fdbd2"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency deadband upside (fdbd2). Typical value = 0,0006."^^rdf:XMLLiteral .
<WeccREPCA.femax> rdf:type rdfs:Property ;
	rdfs:label "femax"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum power error in droop regulator (femax). Typical value = 99."^^rdf:XMLLiteral .
<WeccREPCA.femin> rdf:type rdfs:Property ;
	rdfs:label "femin"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum power error in droop regulator (femin). Typical value = -99."^^rdf:XMLLiteral .
<WeccREPCA.frqFlag> rdf:type rdfs:Property ;
	rdfs:label "frqFlag"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Active power control: 0 (false) means disabled, 1 (true) means enabled (FrqFlag). Typical value = 1 (true)."^^rdf:XMLLiteral .
<WeccREPCA.kc> rdf:type rdfs:Property ;
	rdfs:label "kc"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive droop gain (Kc). Typical value = 10."^^rdf:XMLLiteral .
<WeccREPCA.ki> rdf:type rdfs:Property ;
	rdfs:label "ki"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Volt/VAR regulator integral gain (Ki). Typical value = 5."^^rdf:XMLLiteral .
<WeccREPCA.kig> rdf:type rdfs:Property ;
	rdfs:label "kig"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Real power control integral gain (Kig). Typical value = 3."^^rdf:XMLLiteral .
<WeccREPCA.kp> rdf:type rdfs:Property ;
	rdfs:label "kp"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Volt/VAR regulator proportional gain (Kp). Typical value = 1."^^rdf:XMLLiteral .
<WeccREPCA.kpg> rdf:type rdfs:Property ;
	rdfs:label "kpg"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Real power control proportional gain (Kpg). Typical value = 1,1."^^rdf:XMLLiteral .
<WeccREPCA.pmax> rdf:type rdfs:Property ;
	rdfs:label "pmax"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum plant active power command (Pmax). Typical value = 1."^^rdf:XMLLiteral .
<WeccREPCA.pmin> rdf:type rdfs:Property ;
	rdfs:label "pmin"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum plant active power command (Pmin). Typical value = 0."^^rdf:XMLLiteral .
<WeccREPCA.qmax> rdf:type rdfs:Property ;
	rdfs:label "qmax"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum plant reactive power command (Qmax). Typical value = 0,436."^^rdf:XMLLiteral .
<WeccREPCA.qmin> rdf:type rdfs:Property ;
	rdfs:label "qmin"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum plant reactive power command (Qmin). Typical value = -0,436."^^rdf:XMLLiteral .
<WeccREPCA.rc> rdf:type rdfs:Property ;
	rdfs:label "rc"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Line drop compensation resistance (Rc). Typical value = 0."^^rdf:XMLLiteral .
<WeccREPCA.refFlag> rdf:type rdfs:Property ;
	rdfs:label "refFlag"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Reference flag. 0 (false) means reactive power control, 1 (true) means voltage control (RefFlag). Typical value = 0 (false)."^^rdf:XMLLiteral .
<WeccREPCA.tfltr> rdf:type rdfs:Property ;
	rdfs:label "tfltr"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage and reactive power filter time constant (Tfltr) (>=0). Typical value = 0,02."^^rdf:XMLLiteral .
<WeccREPCA.tft> rdf:type rdfs:Property ;
	rdfs:label "tft"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Plant controller Q output lead time constant (Tft) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<WeccREPCA.tfv> rdf:type rdfs:Property ;
	rdfs:label "tfv"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Plant controller Q output lag time constant (Tfv) (>=0). Typical value = 0,05."^^rdf:XMLLiteral .
<WeccREPCA.tlag> rdf:type rdfs:Property ;
	rdfs:label "tlag"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Plant controller P output lag time constant (Tlag) (>=0). Typical value = 0,1."^^rdf:XMLLiteral .
<WeccREPCA.tp> rdf:type rdfs:Property ;
	rdfs:label "tp"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Active power filter time constant (Tp) (>=0). Typical value = 0,25."^^rdf:XMLLiteral .
<WeccREPCA.vcmpFlag> rdf:type rdfs:Property ;
	rdfs:label "vcmpFlag"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Compensation flag. 0 (false) means reactive droop, 1 (true) means line drop compensation (VcmpFlag). Typical value = 0 (false)."^^rdf:XMLLiteral .
<WeccREPCA.vfrz> rdf:type rdfs:Property ;
	rdfs:label "vfrz"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage for freezing Volt/VAR regulator integrator (Vfrz). Typical value = 0,7."^^rdf:XMLLiteral .
<WeccREPCA.xc> rdf:type rdfs:Property ;
	rdfs:label "xc"@en ;
	rdfs:domain <WeccREPCA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Line drop compensation reactance (Xc). Typical value = 0."^^rdf:XMLLiteral .

<WeccWTGIBFFRA> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccDynamics> ;
	rdfs:label "WeccWTGIBFFRA"@en ;
	rdfs:comment "WECC WTGIBFFR_A model. Auxiliary control model representing the so-called inertial-based fast-frequency response (IBFFR) controls.\n\nReference: WECC REMWG, Proposal for new features for the renewable energy system generic models, 2021."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.dbd> rdf:type rdfs:Property ;
	rdfs:label "dbd"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Deadband below which IBFFR is initiated, that is when (1 – frequency) = dbd, then the IBFFR is initiated (dbd). Typical range from 0,0008 to 0,0017."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.dp1> rdf:type rdfs:Property ;
	rdfs:label "dp1"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 1 dP. Typical range from 0,05 to 0,1."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.dp2> rdf:type rdfs:Property ;
	rdfs:label "dp2"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 2 dP. Typical range from 0,05 to 0,1."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.dp3> rdf:type rdfs:Property ;
	rdfs:label "dp3"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 3 dP. Typical range from 0,05 to 0,1."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.dp4> rdf:type rdfs:Property ;
	rdfs:label "dp4"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 4 dP. Typical range from 0,05 to 0,1."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.dp5> rdf:type rdfs:Property ;
	rdfs:label "dp5"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 5 dP. Typical range from 0,05 to 0,1."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.dp6> rdf:type rdfs:Property ;
	rdfs:label "dp6"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 6 dP. Typical range from 0,05 to 0,1."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.dpmin1> rdf:type rdfs:Property ;
	rdfs:label "dpmin1"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 1 dPmin. Typical range from 0 to 0,08."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.dpmin2> rdf:type rdfs:Property ;
	rdfs:label "dpmin2"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 2 dPmin. Typical range from 0 to 0,08."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.dpmin3> rdf:type rdfs:Property ;
	rdfs:label "dpmin3"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 3 dPmin. Typical range from 0 to 0,08."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.dpmin4> rdf:type rdfs:Property ;
	rdfs:label "dpmin4"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 4 dPmin. Typical range from 0 to 0,08."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.dpmin5> rdf:type rdfs:Property ;
	rdfs:label "dpmin5"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 5 dPmin. Typical range from 0 to 0,08."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.dpmin6> rdf:type rdfs:Property ;
	rdfs:label "dpmin6"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 6 dPmin. Typical range from 0 to 0,08."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.p1> rdf:type rdfs:Property ;
	rdfs:label "p1"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power point 1 corresponding to the six sets of parameters."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.p2> rdf:type rdfs:Property ;
	rdfs:label "p2"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power point 2 corresponding to the six sets of parameters."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.p3> rdf:type rdfs:Property ;
	rdfs:label "p3"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power point 3 corresponding to the six sets of parameters."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.p4> rdf:type rdfs:Property ;
	rdfs:label "p4"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power point 4 corresponding to the six sets of parameters."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.p5> rdf:type rdfs:Property ;
	rdfs:label "p5"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power point 5 corresponding to the six sets of parameters."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.p6> rdf:type rdfs:Property ;
	rdfs:label "p6"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power point 6 corresponding to the six sets of parameters."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.tfall1> rdf:type rdfs:Property ;
	rdfs:label "tfall1"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 1 Tfall (>=0). Typical range from 0,2 to 0,5."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.tfall2> rdf:type rdfs:Property ;
	rdfs:label "tfall2"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 2 Tfall (>=0). Typical range from 0,2 to 0,5."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.tfall3> rdf:type rdfs:Property ;
	rdfs:label "tfall3"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 3 Tfall (>=0). Typical range from 0,2 to 0,5."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.tfall4> rdf:type rdfs:Property ;
	rdfs:label "tfall4"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 4 Tfall (>=0). Typical range from 0,2 to 0,5."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.tfall5> rdf:type rdfs:Property ;
	rdfs:label "tfall5"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 5 Tfall (>=0). Typical range from 0,2 to 0,5."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.tfall6> rdf:type rdfs:Property ;
	rdfs:label "tfall6"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 6 Tfall (>=0). Typical range from 0,2 to 0,5."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.tfltr> rdf:type rdfs:Property ;
	rdfs:label "tfltr"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Filter time-constant for frequency measurement (Tfltr) (>=0). Typical range from 0,02 to 0,05."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.tlapse> rdf:type rdfs:Property ;
	rdfs:label "tlapse"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Time lapse from the end of an IBFFR event, until IBFFR is available again (Tlapse) (>=0). Typical range from 120 to 1800."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.tpeak1> rdf:type rdfs:Property ;
	rdfs:label "tpeak1"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 1 Tpeak (>=0). Typical range from 1 to 2."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.tpeak2> rdf:type rdfs:Property ;
	rdfs:label "tpeak2"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 2 Tpeak (>=0). Typical range from 1 to 2."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.tpeak3> rdf:type rdfs:Property ;
	rdfs:label "tpeak3"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 3 Tpeak (>=0). Typical range from 1 to 2."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.tpeak4> rdf:type rdfs:Property ;
	rdfs:label "tpeak4"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 4 Tpeak (>=0). Typical range from 1 to 2."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.tpeak5> rdf:type rdfs:Property ;
	rdfs:label "tpeak5"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 5 Tpeak (>=0). Typical range from 1 to 2."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.tpeak6> rdf:type rdfs:Property ;
	rdfs:label "tpeak6"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 6 Tpeak (>=0). Typical range from 1 to 2."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.trec1> rdf:type rdfs:Property ;
	rdfs:label "trec1"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 1 Trec (>=0). Typical value = 0."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.trec2> rdf:type rdfs:Property ;
	rdfs:label "trec2"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 2 Trec (>=0). Typical value = 0."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.trec3> rdf:type rdfs:Property ;
	rdfs:label "trec3"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 3 Trec (>=0). Typical value = 0."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.trec4> rdf:type rdfs:Property ;
	rdfs:label "trec4"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 4 Trec (>=0). Typical value = 0."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.trec5> rdf:type rdfs:Property ;
	rdfs:label "trec5"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 5 Trec (>=0). Typical value = 0."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.trec6> rdf:type rdfs:Property ;
	rdfs:label "trec6"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 6 Trec (>=0). Typical value = 0."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.trise1> rdf:type rdfs:Property ;
	rdfs:label "trise1"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 1 Trise (>=0). Typical range from 0,1 to 0,2."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.trise2> rdf:type rdfs:Property ;
	rdfs:label "trise2"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 2 Trise (>=0). Typical range from 0,1 to 0,2."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.trise3> rdf:type rdfs:Property ;
	rdfs:label "trise3"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 3 Trise (>=0). Typical range from 0,1 to 0,2."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.trise4> rdf:type rdfs:Property ;
	rdfs:label "trise4"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 4 Trise (>=0). Typical range from 0,1 to 0,2."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.trise5> rdf:type rdfs:Property ;
	rdfs:label "trise5"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 5 Trise (>=0). Typical range from 0,1 to 0,2."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.trise6> rdf:type rdfs:Property ;
	rdfs:label "trise6"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Point 6 Trise (>=0). Typical range from 0,1 to 0,2."^^rdf:XMLLiteral .
<WeccWTGIBFFRA.Terminal> rdf:type rdfs:Property ;
	rdfs:label "Terminal"@en ;
	rdfs:domain <WeccWTGIBFFRA> ;
	rdfs:range <Terminal> ;
	rdfs:comment "The Terminal where the frequency is measured."^^rdf:XMLLiteral .

<WeccBESS> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccDynamics> ;
	rdfs:label "WeccBESS"@en ;
	rdfs:comment "WECC dynamics models related to battery energy storage systems (BESS)."^^rdf:XMLLiteral .
<WeccBESS.dischargeTime> rdf:type rdfs:Property ;
	rdfs:label "dischargeTime"@en ;
	rdfs:domain <WeccBESS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Discharge time (T) of the BESS. Typical value = 14400."^^rdf:XMLLiteral .
<WeccBESS.initialStateOfCharge> rdf:type rdfs:Property ;
	rdfs:label "initialStateOfCharge"@en ;
	rdfs:domain <WeccBESS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Initial state of charge (SOCini) on the battery. It is a user entered value. 1 per unit means fully charged and 0 per unit means fully discharged. Typical value = 0,5."^^rdf:XMLLiteral .
<WeccBESS.ipmin> rdf:type rdfs:Property ;
	rdfs:label "ipmin"@en ;
	rdfs:domain <WeccBESS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Active current lower limit (Ipmin). It should take on the negative value of Ipmax to allow for charging as well as discharging. Typical value = -1,33."^^rdf:XMLLiteral .
<WeccBESS.maxStateOfCharge> rdf:type rdfs:Property ;
	rdfs:label "maxStateOfCharge"@en ;
	rdfs:domain <WeccBESS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum allowable state of charge (SOCmax). By definition the maximum value would be 1, however, it may be set to smaller values (e.g. 0,8) to represent manufacturer requirements that the BESS always remain at or below a certain charging level. Typical value = 0,8."^^rdf:XMLLiteral .
<WeccBESS.minStateOfCharge> rdf:type rdfs:Property ;
	rdfs:label "minStateOfCharge"@en ;
	rdfs:domain <WeccBESS> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum allowable state of charge (SOCmin). By definition the minimum value would be 0, however, it may be set to larger values (e.g. 0,2) to represent manufacturer requirements that the BESS always remain at or above a certain charging level. Typical value = 0,2."^^rdf:XMLLiteral .
<WeccBESS.WeccREGCA> rdf:type rdfs:Property ;
	rdfs:label "WeccREGCA"@en ;
	rdfs:domain <WeccBESS> ;
	rdfs:range <WeccREGCA> ;
	rdfs:comment "The model that is associated with the batery storage system."^^rdf:XMLLiteral .
<WeccBESS.WeccREECC> rdf:type rdfs:Property ;
	rdfs:label "WeccREECC"@en ;
	rdfs:domain <WeccBESS> ;
	rdfs:range <WeccREECC> ;
	rdfs:comment "The model that is associated with the batery storage system."^^rdf:XMLLiteral .
<WeccBESS.WeccREPCA> rdf:type rdfs:Property ;
	rdfs:label "WeccREPCA"@en ;
	rdfs:domain <WeccBESS> ;
	rdfs:range <WeccREPCA> ;
	rdfs:comment "The model that is associated with the batery storage system."^^rdf:XMLLiteral .

<WeccWTGPTA> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccDynamics> ;
	rdfs:label "WeccWTGPTA"@en ;
	rdfs:comment "WECC Pitch Controller (Type 3).\n\nReferences: \n- Model User Guide for Generic Renewable Energy System Models, EPRI, Palo Alto, CA: 2018, 3002014083.\n- https://www.nerc.com/comm/PC/NERCModelingNotifications/Modeling_Notification_-_PitchControls.pdf."^^rdf:XMLLiteral .
<WeccWTGPTA.dTmax> rdf:type rdfs:Property ;
	rdfs:label "dTmax"@en ;
	rdfs:domain <WeccWTGPTA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum pitch angle rate (dTmax). Typical value = 10."^^rdf:XMLLiteral .
<WeccWTGPTA.dTmin> rdf:type rdfs:Property ;
	rdfs:label "dTmin"@en ;
	rdfs:domain <WeccWTGPTA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum pitch angle rate (dTmin). Typical value = -10."^^rdf:XMLLiteral .
<WeccWTGPTA.kcc> rdf:type rdfs:Property ;
	rdfs:label "kcc"@en ;
	rdfs:domain <WeccWTGPTA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain (Kcc). Typical value = 0."^^rdf:XMLLiteral .
<WeccWTGPTA.kic> rdf:type rdfs:Property ;
	rdfs:label "kic"@en ;
	rdfs:domain <WeccWTGPTA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pitch-compensation integral gain (Kic). Typical value = 30."^^rdf:XMLLiteral .
<WeccWTGPTA.kiw> rdf:type rdfs:Property ;
	rdfs:label "kiw"@en ;
	rdfs:domain <WeccWTGPTA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pitch-control integral gain (Kiw). Typical value = 25."^^rdf:XMLLiteral .
<WeccWTGPTA.kpc> rdf:type rdfs:Property ;
	rdfs:label "kpc"@en ;
	rdfs:domain <WeccWTGPTA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pitch-compensation proportional gain (Kpc). Typical value = 3."^^rdf:XMLLiteral .
<WeccWTGPTA.kpw> rdf:type rdfs:Property ;
	rdfs:label "kpw"@en ;
	rdfs:domain <WeccWTGPTA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pitch-control proportional gain (Kpw). Typical value = 150."^^rdf:XMLLiteral .
<WeccWTGPTA.tmax> rdf:type rdfs:Property ;
	rdfs:label "tmax"@en ;
	rdfs:domain <WeccWTGPTA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum pitch angle (Tmax). Typical value = 27."^^rdf:XMLLiteral .
<WeccWTGPTA.tmin> rdf:type rdfs:Property ;
	rdfs:label "tmin"@en ;
	rdfs:domain <WeccWTGPTA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum pitch angle (Tmin). Typical value = 0."^^rdf:XMLLiteral .
<WeccWTGPTA.tpi> rdf:type rdfs:Property ;
	rdfs:label "tpi"@en ;
	rdfs:domain <WeccWTGPTA> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pitch time constant (Tpi) (>=0). Typical value = 0,3."^^rdf:XMLLiteral .

<WeccDynamicsLookupTable> rdf:type rdfs:Class ;
	rdfs:label "WeccDynamicsLookupTable"@en ;
	rdfs:comment "Look up table for the purpose of WECC standard models."^^rdf:XMLLiteral .
<WeccDynamicsLookupTable.input> rdf:type rdfs:Property ;
	rdfs:label "input"@en ;
	rdfs:domain <WeccDynamicsLookupTable> ;
	rdfs:range xsd:double ;
	rdfs:comment "Input value (<i>x</i>) for the lookup table function."^^rdf:XMLLiteral .
<WeccDynamicsLookupTable.lookupTableFunctionType> rdf:type rdfs:Property ;
	rdfs:label "lookupTableFunctionType"@en ;
	rdfs:domain <WeccDynamicsLookupTable> ;
	rdfs:range xsd:string ;
	rdfs:comment "Type of the lookup table function."^^rdf:XMLLiteral .
<WeccDynamicsLookupTable.output> rdf:type rdfs:Property ;
	rdfs:label "output"@en ;
	rdfs:domain <WeccDynamicsLookupTable> ;
	rdfs:range xsd:double ;
	rdfs:comment "Output value (<i>y</i>) for the lookup table function."^^rdf:XMLLiteral .
<WeccDynamicsLookupTable.sequence> rdf:type rdfs:Property ;
	rdfs:label "sequence"@en ;
	rdfs:domain <WeccDynamicsLookupTable> ;
	rdfs:range xsd:integer ;
	rdfs:comment "Sequence numbers of the pairs of the input (<i>x</i>) and the output (<i>y</i>) of the lookup table function."^^rdf:XMLLiteral .
<WeccDynamicsLookupTable.WeccWT2E> rdf:type rdfs:Property ;
	rdfs:label "WeccWT2E"@en ;
	rdfs:domain <WeccDynamicsLookupTable> ;
	rdfs:range <WeccWT2E> ;
	rdfs:comment "The external resistance controller with which this dynamics lookup table is associated."^^rdf:XMLLiteral .
<WeccDynamicsLookupTable.WeccWTGTRQA> rdf:type rdfs:Property ;
	rdfs:label "WeccWTGTRQA"@en ;
	rdfs:domain <WeccDynamicsLookupTable> ;
	rdfs:range <WeccWTGTRQA> ;
	rdfs:comment "The torque controller with which this dynamics lookup table is associated."^^rdf:XMLLiteral .
<WeccDynamicsLookupTable.WeccWT1PB> rdf:type rdfs:Property ;
	rdfs:label "WeccWT1PB"@en ;
	rdfs:domain <WeccDynamicsLookupTable> ;
	rdfs:range <WeccWT1PB> ;
	rdfs:comment "The pitch controller with which this dynamics lookup table is associated."^^rdf:XMLLiteral .

<WeccWTGPB> rdf:type rdfs:Class ;
	rdfs:subClassOf <WeccDynamics> ;
	rdfs:label "WeccWTGPB"@en ;
	rdfs:comment "WECC Mechanical side model (WTGP_B).\n\nReference: WECC REMWG, Proposal for new features for the renewable energy system generic models, 2021."^^rdf:XMLLiteral .
<WeccWTGPB.dTmax> rdf:type rdfs:Property ;
	rdfs:label "dTmax"@en ;
	rdfs:domain <WeccWTGPB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum pitch angle rate (dTmax). Typical value = 10."^^rdf:XMLLiteral .
<WeccWTGPB.dTmin> rdf:type rdfs:Property ;
	rdfs:label "dTmin"@en ;
	rdfs:domain <WeccWTGPB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum pitch angle rate (dTmin). Typical value = -10."^^rdf:XMLLiteral .
<WeccWTGPB.kcc> rdf:type rdfs:Property ;
	rdfs:label "kcc"@en ;
	rdfs:domain <WeccWTGPB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Proportional gain (Kcc). Typical value = 0."^^rdf:XMLLiteral .
<WeccWTGPB.kic> rdf:type rdfs:Property ;
	rdfs:label "kic"@en ;
	rdfs:domain <WeccWTGPB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pitch-compensation integral gain (Kic). Typical value = 30."^^rdf:XMLLiteral .
<WeccWTGPB.kiw> rdf:type rdfs:Property ;
	rdfs:label "kiw"@en ;
	rdfs:domain <WeccWTGPB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pitch-control integral gain (Kiw). Typical value = 25."^^rdf:XMLLiteral .
<WeccWTGPB.kpc> rdf:type rdfs:Property ;
	rdfs:label "kpc"@en ;
	rdfs:domain <WeccWTGPB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pitch-compensation proportional gain (Kpc). Typical value = 3."^^rdf:XMLLiteral .
<WeccWTGPB.kpw> rdf:type rdfs:Property ;
	rdfs:label "kpw"@en ;
	rdfs:domain <WeccWTGPB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pitch-control proportional gain (Kpw). Typical value = 150."^^rdf:XMLLiteral .
<WeccWTGPB.titacmax> rdf:type rdfs:Property ;
	rdfs:label "titacmax"@en ;
	rdfs:domain <WeccWTGPB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum output of the pitch compensation controller. Typical range from 20 to 30."^^rdf:XMLLiteral .
<WeccWTGPB.titacmin> rdf:type rdfs:Property ;
	rdfs:label "titacmin"@en ;
	rdfs:domain <WeccWTGPB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum output of the pitch compensation controller. Typical range from -5 to 0."^^rdf:XMLLiteral .
<WeccWTGPB.titawmax> rdf:type rdfs:Property ;
	rdfs:label "titawmax"@en ;
	rdfs:domain <WeccWTGPB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum output of the speed error controller. Typical range from 20 to 30."^^rdf:XMLLiteral .
<WeccWTGPB.titawmin> rdf:type rdfs:Property ;
	rdfs:label "titawmin"@en ;
	rdfs:domain <WeccWTGPB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum output of the speed error controller. Typical range from -5 to 0."^^rdf:XMLLiteral .
<WeccWTGPB.tmax> rdf:type rdfs:Property ;
	rdfs:label "tmax"@en ;
	rdfs:domain <WeccWTGPB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum pitch angle (Tmax). Typical value = 27."^^rdf:XMLLiteral .
<WeccWTGPB.tmin> rdf:type rdfs:Property ;
	rdfs:label "tmin"@en ;
	rdfs:domain <WeccWTGPB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum pitch angle (Tmin). Typical value = 0."^^rdf:XMLLiteral .
<WeccWTGPB.tpi> rdf:type rdfs:Property ;
	rdfs:label "tpi"@en ;
	rdfs:domain <WeccWTGPB> ;
	rdfs:range xsd:double ;
	rdfs:comment "Pitch time constant (Tpi) (>=0). Typical value = 0,3."^^rdf:XMLLiteral .

<DERNameplateData> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "DERNameplateData"@en ;
	rdfs:comment "DER nameplate data.\n\nReference: IEEE1547-2018."^^rdf:XMLLiteral .
<DERNameplateData.abnormalOPcatKind> rdf:type rdfs:Property ;
	rdfs:label "abnormalOPcatKind"@en ;
	rdfs:domain <DERNameplateData> ;
	rdfs:range xsd:string ;
	rdfs:comment "Abnormal performance Category (NP_ABNORMAL_OP_CAT)."^^rdf:XMLLiteral .
<DERNameplateData.acVmax> rdf:type rdfs:Property ;
	rdfs:label "acVmax"@en ;
	rdfs:domain <DERNameplateData> ;
	rdfs:range xsd:double ;
	rdfs:comment "AC voltage rating in RMS Volts (NP_AC_V_MAX)."^^rdf:XMLLiteral .
<DERNameplateData.acVmin> rdf:type rdfs:Property ;
	rdfs:label "acVmin"@en ;
	rdfs:domain <DERNameplateData> ;
	rdfs:range xsd:double ;
	rdfs:comment "AC voltage rating in RMS Volts (NP_AC_V_MIN)."^^rdf:XMLLiteral .
<DERNameplateData.fwVer> rdf:type rdfs:Property ;
	rdfs:label "fwVer"@en ;
	rdfs:domain <DERNameplateData> ;
	rdfs:range xsd:string ;
	rdfs:comment "FW Version (NP_FW_VER)."^^rdf:XMLLiteral .
<DERNameplateData.manufacturer> rdf:type rdfs:Property ;
	rdfs:label "manufacturer"@en ;
	rdfs:domain <DERNameplateData> ;
	rdfs:range xsd:string ;
	rdfs:comment "Manufacturer (NP_MANUFACTURER)."^^rdf:XMLLiteral .
<DERNameplateData.model> rdf:type rdfs:Property ;
	rdfs:label "model"@en ;
	rdfs:domain <DERNameplateData> ;
	rdfs:range xsd:string ;
	rdfs:comment "Model (NP_MODEL)."^^rdf:XMLLiteral .
<DERNameplateData.normalOPcatKind> rdf:type rdfs:Property ;
	rdfs:label "normalOPcatKind"@en ;
	rdfs:domain <DERNameplateData> ;
	rdfs:range xsd:string ;
	rdfs:comment "Normal performance capability (NP_NORMAL_OP_CAT)."^^rdf:XMLLiteral .
<DERNameplateData.reactiveSusceptance> rdf:type rdfs:Property ;
	rdfs:label "reactiveSusceptance"@en ;
	rdfs:domain <DERNameplateData> ;
	rdfs:range xsd:double ;
	rdfs:comment "Reactive susceptance that remains connected to the Area EPS in the cease to energize and trip state (NP_REACTIVE_SUSCEPTANCE)."^^rdf:XMLLiteral .
<DERNameplateData.serialNum> rdf:type rdfs:Property ;
	rdfs:label "serialNum"@en ;
	rdfs:domain <DERNameplateData> ;
	rdfs:range xsd:string ;
	rdfs:comment "Serial number (NP_SERIAL_NUM)."^^rdf:XMLLiteral .
<DERNameplateData.supportsConstPFmode> rdf:type rdfs:Property ;
	rdfs:label "supportsConstPFmode"@en ;
	rdfs:domain <DERNameplateData> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "If true mode CONST_PF according to IEEE 1547-2018 is supported."^^rdf:XMLLiteral .
<DERNameplateData.supportsConstQmode> rdf:type rdfs:Property ;
	rdfs:label "supportsConstQmode"@en ;
	rdfs:domain <DERNameplateData> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "If true mode CONST_Q according to IEEE 1547-2018 is supported."^^rdf:XMLLiteral .
<DERNameplateData.supportsPFmode> rdf:type rdfs:Property ;
	rdfs:label "supportsPFmode"@en ;
	rdfs:domain <DERNameplateData> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "If true mode PF according to IEEE 1547-2018 is supported."^^rdf:XMLLiteral .
<DERNameplateData.supportsPVmode> rdf:type rdfs:Property ;
	rdfs:label "supportsPVmode"@en ;
	rdfs:domain <DERNameplateData> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "If true mode PV according to IEEE 1547-2018 is supported."^^rdf:XMLLiteral .
<DERNameplateData.supportsQPmode> rdf:type rdfs:Property ;
	rdfs:label "supportsQPmode"@en ;
	rdfs:domain <DERNameplateData> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "If true mode QP according to IEEE 1547-2018 is supported."^^rdf:XMLLiteral .
<DERNameplateData.supportsQVmode> rdf:type rdfs:Property ;
	rdfs:label "supportsQVmode"@en ;
	rdfs:domain <DERNameplateData> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "If true mode QV according to IEEE 1547-2018 is supported."^^rdf:XMLLiteral .

<DERDynamics> rdf:type rdfs:Class ;
	rdfs:subClassOf <DynamicsFunctionBlock> ;
	rdfs:label "DERDynamics"@en ;
	rdfs:comment "Parent class supporting relationships to DER dynamics models."^^rdf:XMLLiteral .
<DERDynamics.PowerElectronicsConnection> rdf:type rdfs:Property ;
	rdfs:label "PowerElectronicsConnection"@en ;
	rdfs:domain <DERDynamics> ;
	rdfs:range <PowerElectronicsConnection> ;
	rdfs:comment "Power electronics connection with which this DER dynamics model is associated."^^rdf:XMLLiteral .
<DERDynamics.AsynchronousMachine> rdf:type rdfs:Property ;
	rdfs:label "AsynchronousMachine"@en ;
	rdfs:domain <DERDynamics> ;
	rdfs:range <AsynchronousMachine> ;
	rdfs:comment "Asynchronous machine model with which this DER dynamics model is associated."^^rdf:XMLLiteral .
<DERDynamics.SynchronousMachine> rdf:type rdfs:Property ;
	rdfs:label "SynchronousMachine"@en ;
	rdfs:domain <DERDynamics> ;
	rdfs:range <SynchronousMachine> ;
	rdfs:comment "Synchronous machine model with which this DER dynamics model is associated."^^rdf:XMLLiteral .
<DERDynamics.RemoteInputSignal> rdf:type rdfs:Property ;
	rdfs:label "RemoteInputSignal"@en ;
	rdfs:domain <DERDynamics> ;
	rdfs:range <RemoteInputSignal> ;
	rdfs:comment "The remote input signal for this DER dynamics."^^rdf:XMLLiteral .

<DERIEEEType1> rdf:type rdfs:Class ;
	rdfs:subClassOf <DERDynamics> ;
	rdfs:label "DERIEEEType1"@en ;
	rdfs:comment "DER model with behavior defined in IEEE 1547-2018. If DERDynamics.RemoteInputSignal is not provided, applicable voltages are measured at the Terminal of the associated PowerElectronicsConnection, SynchronousMachine, or AsynchronousMachine. Otherwise, applicable voltages are measured at RemoteInputSignal.Terminal. The applicable voltages are selected from all phase-to-phase, all phase-to-neutral, and all phase-to-ground voltages at the applicable Terminal, depending on grounding, wiring, and voltage level at the point of common coupling. The determination of grounding must account for the effect of any interconnection transformer, not just the associated PowerElectronicsConnection, SynchronousMachine, or AsynchronousMachine. The VoltageTripSettings use the minimum (for uv) or maximum (for ov) applicable voltage. The VoltVar and VoltWatt settings use the average applicable voltage."^^rdf:XMLLiteral .
<DERIEEEType1.phaseToGroundApplicable> rdf:type rdfs:Property ;
	rdfs:label "phaseToGroundApplicable"@en ;
	rdfs:domain <DERIEEEType1> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Indicates whether the DER uses phase-to-ground applicable voltages."^^rdf:XMLLiteral .
<DERIEEEType1.phaseToNeutralApplicable> rdf:type rdfs:Property ;
	rdfs:label "phaseToNeutralApplicable"@en ;
	rdfs:domain <DERIEEEType1> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Indicates whether the DER uses phase-to-neutral applicable voltages."^^rdf:XMLLiteral .
<DERIEEEType1.phaseToPhaseApplicable> rdf:type rdfs:Property ;
	rdfs:label "phaseToPhaseApplicable"@en ;
	rdfs:domain <DERIEEEType1> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Indicates whether the DER uses phase-to-phase applicable voltages."^^rdf:XMLLiteral .
<DERIEEEType1.DerNameplateData> rdf:type rdfs:Property ;
	rdfs:label "DerNameplateData"@en ;
	rdfs:domain <DERIEEEType1> ;
	rdfs:range <DERNameplateData> ;
	rdfs:comment "DER nameplate data with which this DER IEEE type 1 model is associated."^^rdf:XMLLiteral .
<DERIEEEType1.PowerLimitSettings> rdf:type rdfs:Property ;
	rdfs:label "PowerLimitSettings"@en ;
	rdfs:domain <DERIEEEType1> ;
	rdfs:range <PowerLimitSettings> ;
	rdfs:comment "Power limit settings with which this DER IEEE type 1 model is associated."^^rdf:XMLLiteral .
<DERIEEEType1.FrequencyDroopSettings> rdf:type rdfs:Property ;
	rdfs:label "FrequencyDroopSettings"@en ;
	rdfs:domain <DERIEEEType1> ;
	rdfs:range <FrequencyDroopSettings> ;
	rdfs:comment "Frequency droop dettings with which this DER IEEE type 1 model is associated."^^rdf:XMLLiteral .
<DERIEEEType1.VoltageTripSettings> rdf:type rdfs:Property ;
	rdfs:label "VoltageTripSettings"@en ;
	rdfs:domain <DERIEEEType1> ;
	rdfs:range <VoltageTripSettings> ;
	rdfs:comment "Voltage trip settings with which this DER IEEE type 1 model is associated."^^rdf:XMLLiteral .
<DERIEEEType1.VoltWattSettings> rdf:type rdfs:Property ;
	rdfs:label "VoltWattSettings"@en ;
	rdfs:domain <DERIEEEType1> ;
	rdfs:range <VoltWattSettings> ;
	rdfs:comment "Volt watt settings with which this DER IEEE type 1 model is associated."^^rdf:XMLLiteral .
<DERIEEEType1.ConstantPowerFactorSettings> rdf:type rdfs:Property ;
	rdfs:label "ConstantPowerFactorSettings"@en ;
	rdfs:domain <DERIEEEType1> ;
	rdfs:range <ConstantPowerFactorSettings> ;
	rdfs:comment "Constant power factor settings with which this DER IEEE type 1 model is associated."^^rdf:XMLLiteral .
<DERIEEEType1.FrequencyTripSettings> rdf:type rdfs:Property ;
	rdfs:label "FrequencyTripSettings"@en ;
	rdfs:domain <DERIEEEType1> ;
	rdfs:range <FrequencyTripSettings> ;
	rdfs:comment "Frequency trip settings with which this DER IEEE type 1 model is associated."^^rdf:XMLLiteral .
<DERIEEEType1.ConstantReactivePowerSettings> rdf:type rdfs:Property ;
	rdfs:label "ConstantReactivePowerSettings"@en ;
	rdfs:domain <DERIEEEType1> ;
	rdfs:range <ConstantReactivePowerSettings> ;
	rdfs:comment "Constant reactive power settings with which this DER IEEE type 1 model is associated."^^rdf:XMLLiteral .
<DERIEEEType1.WattVarSettings> rdf:type rdfs:Property ;
	rdfs:label "WattVarSettings"@en ;
	rdfs:domain <DERIEEEType1> ;
	rdfs:range <WattVarSettings> ;
	rdfs:comment "Watt var settings with which this DER IEEE type 1 model is associated."^^rdf:XMLLiteral .
<DERIEEEType1.MomentaryCessationSettings> rdf:type rdfs:Property ;
	rdfs:label "MomentaryCessationSettings"@en ;
	rdfs:domain <DERIEEEType1> ;
	rdfs:range <MomentaryCessationSettings> ;
	rdfs:comment "Momentary cessation settings with which this DER IEEE type 1 model is associated."^^rdf:XMLLiteral .
<DERIEEEType1.ServiceSettings> rdf:type rdfs:Property ;
	rdfs:label "ServiceSettings"@en ;
	rdfs:domain <DERIEEEType1> ;
	rdfs:range <ServiceSettings> ;
	rdfs:comment "Service settings with which this DER IEEE type 1 model is associated."^^rdf:XMLLiteral .
<DERIEEEType1.VoltVarSettings> rdf:type rdfs:Property ;
	rdfs:label "VoltVarSettings"@en ;
	rdfs:domain <DERIEEEType1> ;
	rdfs:range <VoltVarSettings> ;
	rdfs:comment "Volt var settings with which this DER IEEE type 1 model is associated."^^rdf:XMLLiteral .

<MomentaryCessationSettings> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "MomentaryCessationSettings"@en ;
	rdfs:comment "Momentary Cessation Settings.\n\nReference: IEEE1547-2018."^^rdf:XMLLiteral .
<MomentaryCessationSettings.hvrtT1> rdf:type rdfs:Property ;
	rdfs:label "hvrtT1"@en ;
	rdfs:domain <MomentaryCessationSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "High-voltage momentary cessation time (MC_HVRT_T1) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<MomentaryCessationSettings.hvrtT2> rdf:type rdfs:Property ;
	rdfs:label "hvrtT2"@en ;
	rdfs:domain <MomentaryCessationSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "High-voltage momentary cessation time (MC_HVRT_T2) (>=0). Typical value = 13."^^rdf:XMLLiteral .
<MomentaryCessationSettings.hvrtV1> rdf:type rdfs:Property ;
	rdfs:label "hvrtV1"@en ;
	rdfs:domain <MomentaryCessationSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "High-voltage momentary cessation voltage (MC_HVRT_V1). Per unit value based on NP_AC_V_NOM (voltage base). Typical value = 1,1."^^rdf:XMLLiteral .
<MomentaryCessationSettings.hvrtV2> rdf:type rdfs:Property ;
	rdfs:label "hvrtV2"@en ;
	rdfs:domain <MomentaryCessationSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "High-voltage momentary cessation voltage (MC_HVRT_V2). Per unit value based on NP_AC_V_NOM (voltage base). Typical value = 1,2."^^rdf:XMLLiteral .
<MomentaryCessationSettings.lvrtT1> rdf:type rdfs:Property ;
	rdfs:label "lvrtT1"@en ;
	rdfs:domain <MomentaryCessationSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low-voltage momentary cessation time (MC_LVRT_T1) (>=0). Typical value = 0."^^rdf:XMLLiteral .
<MomentaryCessationSettings.lvrtT2> rdf:type rdfs:Property ;
	rdfs:label "lvrtT2"@en ;
	rdfs:domain <MomentaryCessationSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low-voltage momentary cessation time (MC_LVRT_T2) (>=0). Typical value = 2."^^rdf:XMLLiteral .
<MomentaryCessationSettings.lvrtV1> rdf:type rdfs:Property ;
	rdfs:label "lvrtV1"@en ;
	rdfs:domain <MomentaryCessationSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low-voltage momentary cessation voltage (MC_LVRT_V1). Per unit value based on NP_AC_V_NOM (voltage base). Typical value = 0,5."^^rdf:XMLLiteral .
<MomentaryCessationSettings.lvrtV2> rdf:type rdfs:Property ;
	rdfs:label "lvrtV2"@en ;
	rdfs:domain <MomentaryCessationSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Low-voltage momentary cessation voltage (MC_LVRT_V2). Per unit value based on NP_AC_V_NOM (voltage base). Typical value = 0."^^rdf:XMLLiteral .

<VoltageTripSettings> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "VoltageTripSettings"@en ;
	rdfs:comment "Voltage Trip Settings.\n\nReference: IEEE1547-2018."^^rdf:XMLLiteral .
<VoltageTripSettings.ov1TripT> rdf:type rdfs:Property ;
	rdfs:label "ov1TripT"@en ;
	rdfs:domain <VoltageTripSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Must trip duration (OV1_TRIP_T) (>=0). Typical value = 13."^^rdf:XMLLiteral .
<VoltageTripSettings.ov1TripV> rdf:type rdfs:Property ;
	rdfs:label "ov1TripV"@en ;
	rdfs:domain <VoltageTripSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Must trip magnitude (OV1_TRIP_V). Per unit value based on NP_AC_V_NOM (voltage base). Typical value = 1,1."^^rdf:XMLLiteral .
<VoltageTripSettings.ov2TripT> rdf:type rdfs:Property ;
	rdfs:label "ov2TripT"@en ;
	rdfs:domain <VoltageTripSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Must trip duration (OV2_TRIP_T) (>=0). Typical value = 0,16."^^rdf:XMLLiteral .
<VoltageTripSettings.ov2TripV> rdf:type rdfs:Property ;
	rdfs:label "ov2TripV"@en ;
	rdfs:domain <VoltageTripSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Must trip magnitude (OV2_TRIP_V). Per unit value based on NP_AC_V_NOM (voltage base). Typical value = 1,2."^^rdf:XMLLiteral .
<VoltageTripSettings.uv1TripT> rdf:type rdfs:Property ;
	rdfs:label "uv1TripT"@en ;
	rdfs:domain <VoltageTripSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Must trip duration (UV1_TRIP_T) (>=0). Typical value = 21."^^rdf:XMLLiteral .
<VoltageTripSettings.uv1TripV> rdf:type rdfs:Property ;
	rdfs:label "uv1TripV"@en ;
	rdfs:domain <VoltageTripSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Must trip magnitude (UV1_TRIP_V). Per unit value based on NP_AC_V_NOM (voltage base). Typical value = 0,88."^^rdf:XMLLiteral .
<VoltageTripSettings.uv2TripT> rdf:type rdfs:Property ;
	rdfs:label "uv2TripT"@en ;
	rdfs:domain <VoltageTripSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Must trip duration (UV2_TRIP_T) (>=0). Typical value = 2."^^rdf:XMLLiteral .
<VoltageTripSettings.uv2TripV> rdf:type rdfs:Property ;
	rdfs:label "uv2TripV"@en ;
	rdfs:domain <VoltageTripSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Must trip magnitude (UV2_TRIP_V). Per unit value based on NP_AC_V_NOM (voltage base). Typical value = 0,5."^^rdf:XMLLiteral .

<VoltWattSettings> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "VoltWattSettings"@en ;
	rdfs:comment "Volt Watt Settings.\n\nReference: IEEE1547-2018."^^rdf:XMLLiteral .
<VoltWattSettings.curveP1> rdf:type rdfs:Property ;
	rdfs:label "curveP1"@en ;
	rdfs:domain <VoltWattSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Active power level at V1 (PV_CURVE_P1). Per unit value based on NP_P_MAX_CHARGE. Typical value = 1."^^rdf:XMLLiteral .
<VoltWattSettings.curveP2gen> rdf:type rdfs:Property ;
	rdfs:label "curveP2gen"@en ;
	rdfs:domain <VoltWattSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum active power generating at V2 (PV_CURVE_P2_GEN). The lesser of 0.2*Prated or Pmin. Per unit value based on NP_P_MAX. Typical value = Pmin."^^rdf:XMLLiteral .
<VoltWattSettings.curveP2load> rdf:type rdfs:Property ;
	rdfs:label "curveP2load"@en ;
	rdfs:domain <VoltWattSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Applicable to DER which can generate and absorb active power (PV_CURVE_P2_LOAD). Per unit Value based on NP_P_MAX_CHARGE. Negative values indicate active power load. Indicates maximum active power absorption. Typical value = 0."^^rdf:XMLLiteral .
<VoltWattSettings.curveV1> rdf:type rdfs:Property ;
	rdfs:label "curveV1"@en ;
	rdfs:domain <VoltWattSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Upper start voltage for power reduction (PV_CURVE_V1). Per unit value based on NP_AC_V_NOM (voltage base). Typical value = 1,06."^^rdf:XMLLiteral .
<VoltWattSettings.curveV2> rdf:type rdfs:Property ;
	rdfs:label "curveV2"@en ;
	rdfs:domain <VoltWattSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Upper voltager for maximum power reduction (PV_CURVE_V2). Per unit value based on NP_AC_V_NOM (voltage base). Typical value = 1,1."^^rdf:XMLLiteral .
<VoltWattSettings.enabled> rdf:type rdfs:Property ;
	rdfs:label "enabled"@en ;
	rdfs:domain <VoltWattSettings> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Voltage-active power mode enable (PV_MODE_ENABLE). True means enabled. False means disabled. Typical value = false."^^rdf:XMLLiteral .
<VoltWattSettings.olrt> rdf:type rdfs:Property ;
	rdfs:label "olrt"@en ;
	rdfs:domain <VoltWattSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "P(V) open loop response time setting (PV_OLRT) (>=0). Typical value = 10."^^rdf:XMLLiteral .

<WattVarSettings> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "WattVarSettings"@en ;
	rdfs:comment "Watt Var Settings.\n\nReference: IEEE1547-2018."^^rdf:XMLLiteral .
<WattVarSettings.curveP1gen> rdf:type rdfs:Property ;
	rdfs:label "curveP1gen"@en ;
	rdfs:domain <WattVarSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lower active power (generating) (QP_CURVE_P1_GEN). Per unit value based on NP_P_MAX. Typical value = 0,2."^^rdf:XMLLiteral .
<WattVarSettings.curveP1load> rdf:type rdfs:Property ;
	rdfs:label "curveP1load"@en ;
	rdfs:domain <WattVarSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lower active power (absorbing) (QP_CURVE_P1_LOAD). Per unit value based on NP_P_MAX_CHARGE. Typical value = -0,2."^^rdf:XMLLiteral .
<WattVarSettings.curveP2gen> rdf:type rdfs:Property ;
	rdfs:label "curveP2gen"@en ;
	rdfs:domain <WattVarSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Medium active power (generating) (QP_CURVE_P2_GEN). Per unit value based on NP_P_MAX. Typical value = 0,5."^^rdf:XMLLiteral .
<WattVarSettings.curveP2load> rdf:type rdfs:Property ;
	rdfs:label "curveP2load"@en ;
	rdfs:domain <WattVarSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Medium active power (absorbing) (QP_CURVE_P2_LOAD). Per unit value based on NP_P_MAX_CHARGE. Typical value = -0,5."^^rdf:XMLLiteral .
<WattVarSettings.curveP3gen> rdf:type rdfs:Property ;
	rdfs:label "curveP3gen"@en ;
	rdfs:domain <WattVarSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum active power (generating) (QP_CURVE_P3_GEN). Per unit value based on NP_P_MAX. Typical value = 1."^^rdf:XMLLiteral .
<WattVarSettings.curveP3load> rdf:type rdfs:Property ;
	rdfs:label "curveP3load"@en ;
	rdfs:domain <WattVarSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum active power (absorbing) (QP_CURVE_P3_LOAD). Per unit value based on NP_P_MAX_CHARGE. Typical value = -1."^^rdf:XMLLiteral .
<WattVarSettings.curveQ1gen> rdf:type rdfs:Property ;
	rdfs:label "curveQ1gen"@en ;
	rdfs:domain <WattVarSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lower reactive power while generating (QP_CURVE_Q1_GEN). Per unit value based on NP_Q_MAX_INJ or NP_Q_MAX_ABS. Negative signs should not be used but if present, indicates absorbing VAr. Typical value = 0."^^rdf:XMLLiteral .
<WattVarSettings.curveQ1load> rdf:type rdfs:Property ;
	rdfs:label "curveQ1load"@en ;
	rdfs:domain <WattVarSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum reactive power while absorbing (QP_CURVE_Q1_LOAD). Per unit value based on NP_Q_MAX_INJ or NP_Q_MAX_ABS. Negative signs should not be used but if present, indicates absorbing VAr. Typical value = 0."^^rdf:XMLLiteral .
<WattVarSettings.curveQ2gen> rdf:type rdfs:Property ;
	rdfs:label "curveQ2gen"@en ;
	rdfs:domain <WattVarSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Medium reactive power while generating (QP_CURVE_Q2_GEN). Per unit value based on NP_Q_MAX_INJ or NP_Q_MAX_ABS. Negative signs should not be used but if present, indicates absorbing VAr. Typical value = 0."^^rdf:XMLLiteral .
<WattVarSettings.curveQ2load> rdf:type rdfs:Property ;
	rdfs:label "curveQ2load"@en ;
	rdfs:domain <WattVarSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Medium reactive power while absorbing (QP_CURVE_Q2_LOAD). Per unit value based on NP_Q_MAX_INJ or NP_Q_MAX_ABS. Negative signs should not be used but if present, indicates absorbing VAr.. Typical value = 0."^^rdf:XMLLiteral .
<WattVarSettings.curveQ3gen> rdf:type rdfs:Property ;
	rdfs:label "curveQ3gen"@en ;
	rdfs:domain <WattVarSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum reactive power while generating (QP_CURVE_Q3_GEN). Per unit value based on NP_Q_MAX_INJ or NP_Q_MAX_ABS. Negative signs should not be used but if present, indicates absorbing VAr. Typical value = -0,44."^^rdf:XMLLiteral .
<WattVarSettings.curveQ3load> rdf:type rdfs:Property ;
	rdfs:label "curveQ3load"@en ;
	rdfs:domain <WattVarSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Lower reactive power while absorbing (QP_CURVE_Q3_LOAD). Per unit value based on NP_Q_MAX_INJ or NP_Q_MAX_ABS. Negative signs should not be used but if present, indicates absorbing VAr. Typical value = 0,44."^^rdf:XMLLiteral .
<WattVarSettings.enabled> rdf:type rdfs:Property ;
	rdfs:label "enabled"@en ;
	rdfs:domain <WattVarSettings> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "This function is deactivated by request from the area electric power system operator (QP_MODE_ENABLE). True means enabled. False means disabled. Typical value = false."^^rdf:XMLLiteral .

<ConstantPowerFactorSettings> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "ConstantPowerFactorSettings"@en ;
	rdfs:comment "Constant Power Factor Settings.\n\nReference: IEEE1547-2018."^^rdf:XMLLiteral .
<ConstantPowerFactorSettings.constantPowerFactorExcitationKind> rdf:type rdfs:Property ;
	rdfs:label "constantPowerFactorExcitationKind"@en ;
	rdfs:domain <ConstantPowerFactorSettings> ;
	rdfs:range xsd:string ;
	rdfs:comment "Under or over excited (CONST_PF_EXCITATION). Typical value =ConstantPowerFactorSettingKind.inj."^^rdf:XMLLiteral .
<ConstantPowerFactorSettings.enabled> rdf:type rdfs:Property ;
	rdfs:label "enabled"@en ;
	rdfs:domain <ConstantPowerFactorSettings> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Constant power factor mode select (CONST_PF_MODE_ENABLE). True means enabled. False means disabled. Typical value = true."^^rdf:XMLLiteral .
<ConstantPowerFactorSettings.powerFactor> rdf:type rdfs:Property ;
	rdfs:label "powerFactor"@en ;
	rdfs:domain <ConstantPowerFactorSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Power factor setting (CONST_PF). Typical value = 1."^^rdf:XMLLiteral .

<ConstantReactivePowerSettings> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "ConstantReactivePowerSettings"@en ;
	rdfs:comment "Constant Reactive Power Settings.\n\nReference: IEEE1547-2018."^^rdf:XMLLiteral .
<ConstantReactivePowerSettings.enabled> rdf:type rdfs:Property ;
	rdfs:label "enabled"@en ;
	rdfs:domain <ConstantReactivePowerSettings> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Constant reactive power mode select (CONST_Q_MODE_ENABLE). True means enabled. False means disabled. Typical value = false."^^rdf:XMLLiteral .
<ConstantReactivePowerSettings.reactivePower> rdf:type rdfs:Property ;
	rdfs:label "reactivePower"@en ;
	rdfs:domain <ConstantReactivePowerSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Injecting reactive power setting (CONST_Q). Per unit value based on NP_Q_MAX_INJ. Negative signs should not be used but if present, indicates absorbing VAr based on NP_Q_MAX_ABS. Typical value = 0."^^rdf:XMLLiteral .

<DERNameplateDataApplied> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "DERNameplateDataApplied"@en ;
	rdfs:comment "Capability related settings that may be changed (applied) at the time of commissioning or testing the DER. Settings in DERNameplateData are specified by the utility before commissioning, and usually not changed. Reference: IEEE 1547-2018 and IEEE 1547.1-2020."^^rdf:XMLLiteral .
<DERNameplateDataApplied.acVnom> rdf:type rdfs:Property ;
	rdfs:label "acVnom"@en ;
	rdfs:domain <DERNameplateDataApplied> ;
	rdfs:range xsd:double ;
	rdfs:comment "Voltage Base Nominal AC voltage rating in RMS Vac (NP_AC_V_NOM)."^^rdf:XMLLiteral .
<DERNameplateDataApplied.apparentPowerChargeMax> rdf:type rdfs:Property ;
	rdfs:label "apparentPowerChargeMax"@en ;
	rdfs:domain <DERNameplateDataApplied> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum apparent power charge rating in kilo Volt Amperes.  May differ from the apparent power maximum rating. (NP_APPARENT_POWER_CHARGE_MAX)."^^rdf:XMLLiteral .
<DERNameplateDataApplied.overPF> rdf:type rdfs:Property ;
	rdfs:label "overPF"@en ;
	rdfs:domain <DERNameplateDataApplied> ;
	rdfs:range xsd:double ;
	rdfs:comment "Over-excited power factor (NP_OVER_PF)."^^rdf:XMLLiteral .
<DERNameplateDataApplied.pMax> rdf:type rdfs:Property ;
	rdfs:label "pMax"@en ;
	rdfs:domain <DERNameplateDataApplied> ;
	rdfs:range xsd:double ;
	rdfs:comment "Active power rating in kilowatts at unity power factor (NP_P_MAX)."^^rdf:XMLLiteral .
<DERNameplateDataApplied.pMaxCharge> rdf:type rdfs:Property ;
	rdfs:label "pMaxCharge"@en ;
	rdfs:domain <DERNameplateDataApplied> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum active power charge rating in kilowatts (NP_P_MAX_CHARGE)."^^rdf:XMLLiteral .
<DERNameplateDataApplied.pMaxOverPF> rdf:type rdfs:Property ;
	rdfs:label "pMaxOverPF"@en ;
	rdfs:domain <DERNameplateDataApplied> ;
	rdfs:range xsd:double ;
	rdfs:comment "Active power rating in kilowatts at specified over-excited power factor (NP_P_MAX_OVER_PF)."^^rdf:XMLLiteral .
<DERNameplateDataApplied.pMaxUnderPF> rdf:type rdfs:Property ;
	rdfs:label "pMaxUnderPF"@en ;
	rdfs:domain <DERNameplateDataApplied> ;
	rdfs:range xsd:double ;
	rdfs:comment "Active power rating in kilowatts at specified under-excited power factor (NP_P_MAX_UNDER_PF)."^^rdf:XMLLiteral .
<DERNameplateDataApplied.qMaxAbs> rdf:type rdfs:Property ;
	rdfs:label "qMaxAbs"@en ;
	rdfs:domain <DERNameplateDataApplied> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum absorbed reactive power rating in kilovolt-amperes reactive  (NP_Q_MAX_ABS)."^^rdf:XMLLiteral .
<DERNameplateDataApplied.qMaxInj> rdf:type rdfs:Property ;
	rdfs:label "qMaxInj"@en ;
	rdfs:domain <DERNameplateDataApplied> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum injected reactive power rating in kilovolt-amperes reactive  (NP_Q_MAX_INJ)."^^rdf:XMLLiteral .
<DERNameplateDataApplied.sMax> rdf:type rdfs:Property ;
	rdfs:label "sMax"@en ;
	rdfs:domain <DERNameplateDataApplied> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum apparent power rating in kilovolt-amperes (NP_VA_MAX)."^^rdf:XMLLiteral .
<DERNameplateDataApplied.underPF> rdf:type rdfs:Property ;
	rdfs:label "underPF"@en ;
	rdfs:domain <DERNameplateDataApplied> ;
	rdfs:range xsd:double ;
	rdfs:comment "Under-excited power factor (NP_UNDER_PF)."^^rdf:XMLLiteral .
<DERNameplateDataApplied.DERNameplateData> rdf:type rdfs:Property ;
	rdfs:label "DERNameplateData"@en ;
	rdfs:domain <DERNameplateDataApplied> ;
	rdfs:range <DERNameplateData> ;
	rdfs:comment "The DER nameplate data to which this DER data is applied."^^rdf:XMLLiteral .

<ServiceSettings> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "ServiceSettings"@en ;
	rdfs:comment "Service settings.\n\nReference: IEEE1547-2018."^^rdf:XMLLiteral .
<ServiceSettings.delay> rdf:type rdfs:Property ;
	rdfs:label "delay"@en ;
	rdfs:domain <ServiceSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Minimum intentional delay before initiating Soft-Start (ES_DELAY) (>=0). Typical value = 300."^^rdf:XMLLiteral .
<ServiceSettings.highFrequency> rdf:type rdfs:Property ;
	rdfs:label "highFrequency"@en ;
	rdfs:domain <ServiceSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency shall be equal to or less than default value. Frequency values shall be reported to 3 decimal places. (ES_F_HIGH). Typical value = 60,1."^^rdf:XMLLiteral .
<ServiceSettings.highVoltage> rdf:type rdfs:Property ;
	rdfs:label "highVoltage"@en ;
	rdfs:domain <ServiceSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Per unit value based on NP_AC_V_NOM (voltage base). Voltage shall be equal to or less than default value. (ES_V_HIGH). Typical value = 1,05."^^rdf:XMLLiteral .
<ServiceSettings.lowFrequency> rdf:type rdfs:Property ;
	rdfs:label "lowFrequency"@en ;
	rdfs:domain <ServiceSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency shall be equal to or greater than default value. Frequency values shall be reported to 3 decimal places. (ES_F_LOW). Typical value = 59,5."^^rdf:XMLLiteral .
<ServiceSettings.lowVoltage> rdf:type rdfs:Property ;
	rdfs:label "lowVoltage"@en ;
	rdfs:domain <ServiceSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Per unit value based on NP_AC_V_NOM (voltage base). Voltage shall be equal to or greater than default value. (ES_V_LOW). Typical value = 0,917."^^rdf:XMLLiteral .
<ServiceSettings.permitService> rdf:type rdfs:Property ;
	rdfs:label "permitService"@en ;
	rdfs:domain <ServiceSettings> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "This function is activated by request from the Area Electric Power System (EPS) Operator (ES_PERMIT_SERVICE). True means enabled. False means deactivated. Typical value = true."^^rdf:XMLLiteral .
<ServiceSettings.rampRate> rdf:type rdfs:Property ;
	rdfs:label "rampRate"@en ;
	rdfs:domain <ServiceSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Enter service soft-start duration. Time from zero to 100% NP_P_MAX (ES_RAMP_RATE) (>=0). Typical value = 300."^^rdf:XMLLiteral .
<ServiceSettings.randomizedDelay> rdf:type rdfs:Property ;
	rdfs:label "randomizedDelay"@en ;
	rdfs:domain <ServiceSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Enter service radomized delay is an optional feature in IEEE Std 1547-2018 (ES_RANDOMIZED_DELAY) (>=0). Typical value = 300."^^rdf:XMLLiteral .

<FrequencyDroopSettings> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "FrequencyDroopSettings"@en ;
	rdfs:comment "Frequency Droop Settings.\n\nReference: IEEE1547-2018."^^rdf:XMLLiteral .
<FrequencyDroopSettings.dbof> rdf:type rdfs:Property ;
	rdfs:label "dbof"@en ;
	rdfs:domain <FrequencyDroopSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Over frequency deadband offset from nominal frequency in Hz (PF_DBOF). Frequency values shall be reported to 3 decimal places. Typical value = 0,036."^^rdf:XMLLiteral .
<FrequencyDroopSettings.dbuf> rdf:type rdfs:Property ;
	rdfs:label "dbuf"@en ;
	rdfs:domain <FrequencyDroopSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Under frequency deadband offset from nominal frequency in Hz (PF_DBUF). Frequency values shall be reported to 3 decimal places. Typical value = 0,036."^^rdf:XMLLiteral .
<FrequencyDroopSettings.kof> rdf:type rdfs:Property ;
	rdfs:label "kof"@en ;
	rdfs:domain <FrequencyDroopSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Over frequency per unit frequency change corresponding to a 1 per unit power change (frequency droop) (PF_KOF). Typical value = 0,05."^^rdf:XMLLiteral .
<FrequencyDroopSettings.kuf> rdf:type rdfs:Property ;
	rdfs:label "kuf"@en ;
	rdfs:domain <FrequencyDroopSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Under frequency per unit frequency change corresponding to a 1 per unit power change (frequency droop) (PF_KUF). Typical value = 0,05."^^rdf:XMLLiteral .
<FrequencyDroopSettings.olrt> rdf:type rdfs:Property ;
	rdfs:label "olrt"@en ;
	rdfs:domain <FrequencyDroopSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Frequency droop open loop response time (PF_OLRT) (>=0). The duration from a step change in control signal input until the output changes by 90% of its final change, before any overshoot. Typical value = 5."^^rdf:XMLLiteral .

<FrequencyTripSettings> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "FrequencyTripSettings"@en ;
	rdfs:comment "Frequency Trip Settings.\n\nReference: IEEE1547-2018."^^rdf:XMLLiteral .
<FrequencyTripSettings.of1TripF> rdf:type rdfs:Property ;
	rdfs:label "of1TripF"@en ;
	rdfs:domain <FrequencyTripSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Must trip frequency magnitude (OF1_TRIP_F). Frequency values shall be reported to 3 decimal places. Typical value = 61,2."^^rdf:XMLLiteral .
<FrequencyTripSettings.of1TripT> rdf:type rdfs:Property ;
	rdfs:label "of1TripT"@en ;
	rdfs:domain <FrequencyTripSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Must trip duration (OF1_TRIP_T) (>=0). Typical value = 300."^^rdf:XMLLiteral .
<FrequencyTripSettings.of2TripF> rdf:type rdfs:Property ;
	rdfs:label "of2TripF"@en ;
	rdfs:domain <FrequencyTripSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Must trip frequency magnitude (OF2_TRIP_F). Frequency values shall be reported to 3 decimal places. Typical value = 62."^^rdf:XMLLiteral .
<FrequencyTripSettings.of2TripT> rdf:type rdfs:Property ;
	rdfs:label "of2TripT"@en ;
	rdfs:domain <FrequencyTripSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Must trip duration (OF2_TRIP_T) (>=0). Typical value = 0,16."^^rdf:XMLLiteral .
<FrequencyTripSettings.uf1TripF> rdf:type rdfs:Property ;
	rdfs:label "uf1TripF"@en ;
	rdfs:domain <FrequencyTripSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Must trip frequency magnitude (UF1_TRIP_F). Frequency values shall be reported to 3 decimal places. Typical value = 58,5."^^rdf:XMLLiteral .
<FrequencyTripSettings.uf1TripT> rdf:type rdfs:Property ;
	rdfs:label "uf1TripT"@en ;
	rdfs:domain <FrequencyTripSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Must trip duration (UF1_TRIP_T) (>=0). Typical value = 300."^^rdf:XMLLiteral .
<FrequencyTripSettings.uf2TripF> rdf:type rdfs:Property ;
	rdfs:label "uf2TripF"@en ;
	rdfs:domain <FrequencyTripSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Must trip frequency magnitude (UF2_TRIP_F). Frequency values shall be reported to 3 decimal places. Typical value = 56,5."^^rdf:XMLLiteral .
<FrequencyTripSettings.uf2TripT> rdf:type rdfs:Property ;
	rdfs:label "uf2TripT"@en ;
	rdfs:domain <FrequencyTripSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Must trip duration (UF2_TRIP_T) (>=0). Typical value = 0,16."^^rdf:XMLLiteral .

<PowerLimitSettings> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "PowerLimitSettings"@en ;
	rdfs:comment "Power limit settings.\n\nReference: IEEE1547-2018."^^rdf:XMLLiteral .
<PowerLimitSettings.enabled> rdf:type rdfs:Property ;
	rdfs:label "enabled"@en ;
	rdfs:domain <PowerLimitSettings> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Limit active power enable (AP_LIMIT_P_ENABLE). True means enabled. False means disabled. Typical value = false."^^rdf:XMLLiteral .
<PowerLimitSettings.pMax> rdf:type rdfs:Property ;
	rdfs:label "pMax"@en ;
	rdfs:domain <PowerLimitSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Maximum active power setting (AP_MAX_P). Typical value = 100."^^rdf:XMLLiteral .

<VoltVarSettings> rdf:type rdfs:Class ;
	rdfs:subClassOf <IdentifiedObject> ;
	rdfs:label "VoltVarSettings"@en ;
	rdfs:comment "Volt Var Settings.\n\nReference: IEEE1547-2018."^^rdf:XMLLiteral .
<VoltVarSettings.curveQ1> rdf:type rdfs:Property ;
	rdfs:label "curveQ1"@en ;
	rdfs:domain <VoltVarSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "VArs at V1. Per unit value based on NP_Q_MAX_INJ or NP_Q_MAX_ABS. Negative signs should not be used but if present, indicates absorbing VAr. (QV_CURVE_Q1). Typical value = 0,44."^^rdf:XMLLiteral .
<VoltVarSettings.curveQ2> rdf:type rdfs:Property ;
	rdfs:label "curveQ2"@en ;
	rdfs:domain <VoltVarSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "VArs at V2. Per unit value based on NP_Q_MAX_INJ or NP_Q_MAX_ABS. Negative signs should not be used but if present, indicates absorbing VAr. (QV_CURVE_Q2). Typical value = 0."^^rdf:XMLLiteral .
<VoltVarSettings.curveQ3> rdf:type rdfs:Property ;
	rdfs:label "curveQ3"@en ;
	rdfs:domain <VoltVarSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "VArs at V3. Per unit value based on NP_Q_MAX_INJ or NP_Q_MAX_ABS. Negative signs should not be used but if present, indicates absorbing VAr. (QV_CURVE_Q3). Typical value = 0."^^rdf:XMLLiteral .
<VoltVarSettings.curveQ4> rdf:type rdfs:Property ;
	rdfs:label "curveQ4"@en ;
	rdfs:domain <VoltVarSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "VArs at V4. Per unit value based on NP_Q_MAX_INJ or NP_Q_MAX_ABS. Negative signs should not be used but if present, indicates absorbing VAr. (QV_CURVE_Q4). Typical value = -0,44."^^rdf:XMLLiteral .
<VoltVarSettings.curveV1> rdf:type rdfs:Property ;
	rdfs:label "curveV1"@en ;
	rdfs:domain <VoltVarSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Undervoltage magnitude where VArs are at maximum. Per unit value based on NP_AC_V_NOM (voltage base) (QV_CURVE_V1). Typical value = 0,92."^^rdf:XMLLiteral .
<VoltVarSettings.curveV2> rdf:type rdfs:Property ;
	rdfs:label "curveV2"@en ;
	rdfs:domain <VoltVarSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Undervoltage magnitude where VArs are at minimum. Per unit value based on NP_AC_V_NOM (voltage base) (QV_CURVE_V2). Typical value = 0,98."^^rdf:XMLLiteral .
<VoltVarSettings.curveV3> rdf:type rdfs:Property ;
	rdfs:label "curveV3"@en ;
	rdfs:domain <VoltVarSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Overvoltage magnitude where VArs are at minimum. Per unit value based on NP_AC_V_NOM (voltage base) (QV_CURVE_V3). Typical value = 1,02."^^rdf:XMLLiteral .
<VoltVarSettings.curveV4> rdf:type rdfs:Property ;
	rdfs:label "curveV4"@en ;
	rdfs:domain <VoltVarSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Overvoltage magnitude where VArs are at minimum. Per unit value based on NP_AC_V_NOM (voltage base) (QV_CURVE_V4). Typical value = 1,08."^^rdf:XMLLiteral .
<VoltVarSettings.enabled> rdf:type rdfs:Property ;
	rdfs:label "enabled"@en ;
	rdfs:domain <VoltVarSettings> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Enables Volt-Var settings. It is specified by the area electric power system operator (QV_MODE_ENABLE). True means enabled. False meand disabled. Typical value = false."^^rdf:XMLLiteral .
<VoltVarSettings.olrt> rdf:type rdfs:Property ;
	rdfs:label "olrt"@en ;
	rdfs:domain <VoltVarSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Volt-VAr open loop response time (QV_OLRT) (>=0). Typical value = 5."^^rdf:XMLLiteral .
<VoltVarSettings.vRef> rdf:type rdfs:Property ;
	rdfs:label "vRef"@en ;
	rdfs:domain <VoltVarSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Per unit value based on NP_AC_V_NOM (voltage base) (QV_VREF). Typical value = 1."^^rdf:XMLLiteral .
<VoltVarSettings.vRefAutoModeEnabled> rdf:type rdfs:Property ;
	rdfs:label "vRefAutoModeEnabled"@en ;
	rdfs:domain <VoltVarSettings> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Enables Volt-Var settings auto mode. It is specified by the area electric power system operator (QV_VREF_AUTO_MODE). True means enabled. False meand disabled. Typical value = true."^^rdf:XMLLiteral .
<VoltVarSettings.vRefOlrt> rdf:type rdfs:Property ;
	rdfs:label "vRefOlrt"@en ;
	rdfs:domain <VoltVarSettings> ;
	rdfs:range xsd:double ;
	rdfs:comment "Vref time constant in seconds as specified by the area EPS operator (QV_VREF_OLRT) (>=0)."^^rdf:XMLLiteral .

<VoltageCompensatorUserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <VoltageCompensatorDynamics> ;
	rdfs:label "VoltageCompensatorUserDefined"@en ;
	rdfs:comment "Voltage compensator function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"^^rdf:XMLLiteral .
<VoltageCompensatorUserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <VoltageCompensatorUserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<PFVArControllerType1UserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <PFVArControllerType1Dynamics> ;
	rdfs:label "PFVArControllerType1UserDefined"@en ;
	rdfs:comment "Power factor or VAr controller type 1 function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"^^rdf:XMLLiteral .
<PFVArControllerType1UserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <PFVArControllerType1UserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<WindType1or2UserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindTurbineType1or2Dynamics> ;
	rdfs:label "WindType1or2UserDefined"@en ;
	rdfs:comment "Wind type 1 or type 2 function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"^^rdf:XMLLiteral .
<WindType1or2UserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <WindType1or2UserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<SVCUserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <StaticVarCompensatorDynamics> ;
	rdfs:label "SVCUserDefined"@en ;
	rdfs:comment "Static var compensator (SVC) function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"^^rdf:XMLLiteral .
<SVCUserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <SVCUserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<VSCUserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <VSCDynamics> ;
	rdfs:label "VSCUserDefined"@en ;
	rdfs:comment "Voltage source converter (VSC) function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"^^rdf:XMLLiteral .
<VSCUserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <VSCUserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<AsynchronousMachineUserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <AsynchronousMachineDynamics> ;
	rdfs:label "AsynchronousMachineUserDefined"@en ;
	rdfs:comment "Asynchronous machine whose dynamic behaviour is described by a user-defined model."^^rdf:XMLLiteral .
<AsynchronousMachineUserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <AsynchronousMachineUserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<DiscontinuousExcitationControlUserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <DiscontinuousExcitationControlDynamics> ;
	rdfs:label "DiscontinuousExcitationControlUserDefined"@en ;
	rdfs:comment "Discontinuous excitation control function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"^^rdf:XMLLiteral .
<DiscontinuousExcitationControlUserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <DiscontinuousExcitationControlUserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<TurbineLoadControllerUserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineLoadControllerDynamics> ;
	rdfs:label "TurbineLoadControllerUserDefined"@en ;
	rdfs:comment "Turbine load controller function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"^^rdf:XMLLiteral .
<TurbineLoadControllerUserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <TurbineLoadControllerUserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<ExcitationSystemUserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <ExcitationSystemDynamics> ;
	rdfs:label "ExcitationSystemUserDefined"@en ;
	rdfs:comment "Excitation system function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"^^rdf:XMLLiteral .
<ExcitationSystemUserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <ExcitationSystemUserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<PowerSystemStabilizerUserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <PowerSystemStabilizerDynamics> ;
	rdfs:label "PowerSystemStabilizerUserDefined"@en ;
	rdfs:comment "<font color=\"#0f0f0f\">Power system stabilizer</font> function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"^^rdf:XMLLiteral .
<PowerSystemStabilizerUserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <PowerSystemStabilizerUserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<SynchronousMachineUserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <SynchronousMachineDynamics> ;
	rdfs:label "SynchronousMachineUserDefined"@en ;
	rdfs:comment "Synchronous machine whose dynamic behaviour is described by a user-defined model."^^rdf:XMLLiteral .
<SynchronousMachineUserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <SynchronousMachineUserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<HVDCInterconnectionUserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <HVDCInterconnectionDynamics> ;
	rdfs:label "HVDCInterconnectionUserDefined"@en ;
	rdfs:comment "HVDC interconnection function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"^^rdf:XMLLiteral .
<HVDCInterconnectionUserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <HVDCInterconnectionUserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<CSCUserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <CSCDynamics> ;
	rdfs:label "CSCUserDefined"@en ;
	rdfs:comment "Current source converter (CSC) function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"^^rdf:XMLLiteral .
<CSCUserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <CSCUserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<MechanicalLoadUserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <MechanicalLoadDynamics> ;
	rdfs:label "MechanicalLoadUserDefined"@en ;
	rdfs:comment "Mechanical load function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"^^rdf:XMLLiteral .
<MechanicalLoadUserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <MechanicalLoadUserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<LoadUserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <LoadDynamics> ;
	rdfs:label "LoadUserDefined"@en ;
	rdfs:comment "Load whose dynamic behaviour is described by a user-defined model."^^rdf:XMLLiteral .
<LoadUserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <LoadUserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<VoltageAdjusterUserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <VoltageAdjusterDynamics> ;
	rdfs:label "VoltageAdjusterUserDefined"@en ;
	rdfs:comment "<font color=\"#0f0f0f\">Voltage adjuster</font> function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"^^rdf:XMLLiteral .
<VoltageAdjusterUserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <VoltageAdjusterUserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<StatcomUserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <StatcomDynamics> ;
	rdfs:label "StatcomUserDefined"@en ;
	rdfs:comment "STATCOM function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"^^rdf:XMLLiteral .
<StatcomUserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <StatcomUserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<ShuntCompensatorUserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <ShuntCompensatorDynamics> ;
	rdfs:label "ShuntCompensatorUserDefined"@en ;
	rdfs:comment "Shunt compensator whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"^^rdf:XMLLiteral .
<ShuntCompensatorUserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <ShuntCompensatorUserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<WindType3or4UserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindTurbineType3or4Dynamics> ;
	rdfs:label "WindType3or4UserDefined"@en ;
	rdfs:comment "Wind type 3 or type 4 function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"^^rdf:XMLLiteral .
<WindType3or4UserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <WindType3or4UserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<WindPlantUserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <WindPlantDynamics> ;
	rdfs:label "WindPlantUserDefined"@en ;
	rdfs:comment "Wind plant function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"^^rdf:XMLLiteral .
<WindPlantUserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <WindPlantUserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<PFVArControllerType2UserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <PFVArControllerType2Dynamics> ;
	rdfs:label "PFVArControllerType2UserDefined"@en ;
	rdfs:comment "Power factor or VAr controller type 2 function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"^^rdf:XMLLiteral .
<PFVArControllerType2UserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <PFVArControllerType2UserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<UnderexcitationLimiterUserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <UnderexcitationLimiterDynamics> ;
	rdfs:label "UnderexcitationLimiterUserDefined"@en ;
	rdfs:comment "Underexcitation limiter function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"^^rdf:XMLLiteral .
<UnderexcitationLimiterUserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <UnderexcitationLimiterUserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<ProprietaryParameterDynamics> rdf:type rdfs:Class ;
	rdfs:label "ProprietaryParameterDynamics"@en ;
	rdfs:comment "Supports definition of one or more parameters of several different datatypes for use by proprietary user-defined models.  \nThis class does not inherit from IdentifiedObject since it is not intended that a single instance of it be referenced by more than one proprietary user-defined model instance."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.booleanParameterValue> rdf:type rdfs:Property ;
	rdfs:label "booleanParameterValue"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Boolean parameter value. If this attribute is populated, integerParameterValue and floatParameterValue will not be."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.floatParameterValue> rdf:type rdfs:Property ;
	rdfs:label "floatParameterValue"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range xsd:double ;
	rdfs:comment "Floating point parameter value. If this attribute is populated, booleanParameterValue and integerParameterValue will not be."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.integerParameterValue> rdf:type rdfs:Property ;
	rdfs:label "integerParameterValue"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range xsd:integer ;
	rdfs:comment "Integer parameter value. If this attribute is populated, booleanParameterValue and floatParameterValue will not be."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.parameterNumber> rdf:type rdfs:Property ;
	rdfs:label "parameterNumber"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range xsd:integer ;
	rdfs:comment "Sequence number of the parameter among the set of parameters associated with the related proprietary user-defined model."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.VoltageCompensatorUserDefined> rdf:type rdfs:Property ;
	rdfs:label "VoltageCompensatorUserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <VoltageCompensatorUserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.PFVArControllerType1UserDefined> rdf:type rdfs:Property ;
	rdfs:label "PFVArControllerType1UserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <PFVArControllerType1UserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.WindType1or2UserDefined> rdf:type rdfs:Property ;
	rdfs:label "WindType1or2UserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <WindType1or2UserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.SVCUserDefined> rdf:type rdfs:Property ;
	rdfs:label "SVCUserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <SVCUserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.VSCUserDefined> rdf:type rdfs:Property ;
	rdfs:label "VSCUserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <VSCUserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.AsynchronousMachineUserDefined> rdf:type rdfs:Property ;
	rdfs:label "AsynchronousMachineUserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <AsynchronousMachineUserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.DiscontinuousExcitationControlUserDefined> rdf:type rdfs:Property ;
	rdfs:label "DiscontinuousExcitationControlUserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <DiscontinuousExcitationControlUserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.TurbineLoadControllerUserDefined> rdf:type rdfs:Property ;
	rdfs:label "TurbineLoadControllerUserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <TurbineLoadControllerUserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.ExcitationSystemUserDefined> rdf:type rdfs:Property ;
	rdfs:label "ExcitationSystemUserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <ExcitationSystemUserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined> rdf:type rdfs:Property ;
	rdfs:label "PowerSystemStabilizerUserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <PowerSystemStabilizerUserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.SynchronousMachineUserDefined> rdf:type rdfs:Property ;
	rdfs:label "SynchronousMachineUserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <SynchronousMachineUserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.HVDCInterconnectionUserDefined> rdf:type rdfs:Property ;
	rdfs:label "HVDCInterconnectionUserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <HVDCInterconnectionUserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.CSCUserDefined> rdf:type rdfs:Property ;
	rdfs:label "CSCUserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <CSCUserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.MechanicalLoadUserDefined> rdf:type rdfs:Property ;
	rdfs:label "MechanicalLoadUserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <MechanicalLoadUserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.LoadUserDefined> rdf:type rdfs:Property ;
	rdfs:label "LoadUserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <LoadUserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.VoltageAdjusterUserDefined> rdf:type rdfs:Property ;
	rdfs:label "VoltageAdjusterUserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <VoltageAdjusterUserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.StatcomUserDefined> rdf:type rdfs:Property ;
	rdfs:label "StatcomUserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <StatcomUserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.WindType3or4UserDefined> rdf:type rdfs:Property ;
	rdfs:label "WindType3or4UserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <WindType3or4UserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.WindPlantUserDefined> rdf:type rdfs:Property ;
	rdfs:label "WindPlantUserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <WindPlantUserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.PFVArControllerType2UserDefined> rdf:type rdfs:Property ;
	rdfs:label "PFVArControllerType2UserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <PFVArControllerType2UserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.UnderexcitationLimiterUserDefined> rdf:type rdfs:Property ;
	rdfs:label "UnderexcitationLimiterUserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <UnderexcitationLimiterUserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.RelayUserDefined> rdf:type rdfs:Property ;
	rdfs:label "RelayUserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <RelayUserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.OverexcitationLimiterUserDefined> rdf:type rdfs:Property ;
	rdfs:label "OverexcitationLimiterUserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <OverexcitationLimiterUserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.TurbineGovernorUserDefined> rdf:type rdfs:Property ;
	rdfs:label "TurbineGovernorUserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <TurbineGovernorUserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .
<ProprietaryParameterDynamics.StatorCurrentLimiterUserDefined> rdf:type rdfs:Property ;
	rdfs:label "StatorCurrentLimiterUserDefined"@en ;
	rdfs:domain <ProprietaryParameterDynamics> ;
	rdfs:range <StatorCurrentLimiterUserDefined> ;
	rdfs:comment "Proprietary user-defined model with which this parameter is associated."^^rdf:XMLLiteral .

<OverexcitationLimiterUserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <OverexcitationLimiterDynamics> ;
	rdfs:label "OverexcitationLimiterUserDefined"@en ;
	rdfs:comment "Overexcitation limiter system function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"^^rdf:XMLLiteral .
<OverexcitationLimiterUserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <OverexcitationLimiterUserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<RelayUserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <RelayDynamics> ;
	rdfs:label "RelayUserDefined"@en ;
	rdfs:comment "Relay function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"^^rdf:XMLLiteral .
<RelayUserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <RelayUserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<StatorCurrentLimiterUserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <StatorCurrentLimiterDynamics> ;
	rdfs:label "StatorCurrentLimiterUserDefined"@en ;
	rdfs:comment "Stator current limiter system function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"^^rdf:XMLLiteral .
<StatorCurrentLimiterUserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <StatorCurrentLimiterUserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<TurbineGovernorUserDefined> rdf:type rdfs:Class ;
	rdfs:subClassOf <TurbineGovernorDynamics> ;
	rdfs:label "TurbineGovernorUserDefined"@en ;
	rdfs:comment "Turbine-governor function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"^^rdf:XMLLiteral .
<TurbineGovernorUserDefined.proprietary> rdf:type rdfs:Property ;
	rdfs:label "proprietary"@en ;
	rdfs:domain <TurbineGovernorUserDefined> ;
	rdfs:range xsd:boolean ;
	rdfs:comment "Behaviour is based on a proprietary model as opposed to a detailed model.\ntrue = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes\nfalse = user-defined model is explicitly defined in terms of control blocks and their input and output signals."^^rdf:XMLLiteral .

<StringIRI> rdf:type rdfs:Datatype ;
	rdfs:label "StringIRI"@en ;
	rdfs:comment "An IRI (Internationalized Resource Identifier) within an RDF graph is a Unicode string that conforms to the syntax defined in RFC 3987.\nThe primitive is serialized as literal without language support.\nIRIs in the RDF abstract syntax must be absolute, and may contain a fragment identifier.\nIRI equality: Two IRIs are equal if and only if they are equivalent under Simple String Comparison according to section 5.1 of [RFC3987]. Further normalization must not be performed when comparing IRIs for equality.\nIRIs are a generalization of URIs [RFC3986] that permits a wider range of Unicode characters. Every absolute URI and URL is an IRI, but not every IRI is an URI. When IRIs are used in operations that are only defined for URIs, they must first be converted according to the mapping defined in section 3.1 of [RFC3987]. A notable example is retrieval over the HTTP protocol. The mapping involves UTF-8 encoding of non-ASCII characters, %-encoding of octets not allowed in URIs, and Punycode-encoding of domain names."^^rdf:XMLLiteral .

<IRI> rdf:type rdfs:Datatype ;
	rdfs:label "IRI"@en ;
	rdfs:comment "An IRI (Internationalized Resource Identifier) within an RDF graph is a Unicode string that conforms to the syntax defined in RFC 3987.\nThe primitive is serialized as rdf:resource in RDFXML.\nIRIs in the RDF abstract syntax must be absolute, and may contain a fragment identifier.\nIRI equality: Two IRIs are equal if and only if they are equivalent under Simple String Comparison according to section 5.1 of [RFC3987]. Further normalization must not be performed when comparing IRIs for equality.\nIRIs are a generalization of URIs [RFC3986] that permits a wider range of Unicode characters. Every absolute URI and URL is an IRI, but not every IRI is an URI. When IRIs are used in operations that are only defined for URIs, they must first be converted according to the mapping defined in section 3.1 of [RFC3987]. A notable example is retrieval over the HTTP protocol. The mapping involves UTF-8 encoding of non-ASCII characters, %-encoding of octets not allowed in URIs, and Punycode-encoding of domain names."^^rdf:XMLLiteral .

<StringFixedLanguage> rdf:type rdfs:Datatype ;
	rdfs:label "StringFixedLanguage"@en ;
	rdfs:comment "A string consisting of a sequence of characters. The character encoding is UTF-8. The string length is unspecified and unlimited.\nThe primitive is serialized as literal without language support."^^rdf:XMLLiteral .
